    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>Statistics</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Statistic</td>
  </tr>
  <tr>
    <td align="right">Minimum</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Mean minus two standard deviations</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Mean</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Mean plus two standard deviations</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Standard deviation</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EconomicsResultsSummaryReport::EntireFacility></a>
<p>Report:<b> Economics Results Summary Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-17
    07:29:40</b></p>
<b>Annual Cost</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric</td>
    <td align="right">Gas</td>
    <td align="right">Other</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Cost ($)</td>
    <td align="right">   948291.65</td>
    <td align="right">   155138.54</td>
    <td align="right">        0.00</td>
    <td align="right">  1103430.19</td>
  </tr>
  <tr>
    <td align="right">Cost per Total Building Area ($/m2)</td>
    <td align="right">       42.29</td>
    <td align="right">        6.92</td>
    <td align="right">        0.00</td>
    <td align="right">       49.21</td>
  </tr>
  <tr>
    <td align="right">Cost per Net Conditioned Building Area ($/m2)</td>
    <td align="right">       42.29</td>
    <td align="right">        6.92</td>
    <td align="right">        0.00</td>
    <td align="right">       49.21</td>
  </tr>
</table>
<br><br>
<b>Tariff Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Selected</td>
    <td align="right">Qualified</td>
    <td align="right">Meter</td>
    <td align="right">Buy or Sell</td>
    <td align="right">Group</td>
    <td align="right">Annual Cost ($)</td>
  </tr>
  <tr>
    <td align="right">GEORGIAPOW_PLL-3_POWERLIGHTLARGE</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">   948291.65</td>
  </tr>
  <tr>
    <td align="right">GEORGIAPOW_PLM-3_POWERLIGHTMEDIUM</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">   853533.94</td>
  </tr>
  <tr>
    <td align="right">GEORGIAPOW_PLS-3_POWERLIGHTSMALL</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">  1011889.90</td>
  </tr>
  <tr>
    <td align="right">GEORGIAPOW_GS-2_GENERALSERVICE</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">  1073976.73</td>
  </tr>
  <tr>
    <td align="right">GA_EIAMONTHLYRATEGAS</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">GAS:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM GAS</td>
    <td align="right">   155138.54</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::GEORGIAPOW_PLL-3_POWERLIGHTLARGE></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> GEORGIAPOW_PLL-3_POWERLIGHTLARGE</b></p>
<p>Timestamp: <b>2010-09-17
    07:29:40</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">    72046.20</td>
    <td align="right">    66079.94</td>
    <td align="right">    78032.51</td>
    <td align="right">    73871.69</td>
    <td align="right">    75276.44</td>
    <td align="right">    74374.49</td>
    <td align="right">    74160.49</td>
    <td align="right">    75648.41</td>
    <td align="right">    73171.77</td>
    <td align="right">    76084.44</td>
    <td align="right">    74034.54</td>
    <td align="right">    73283.96</td>
    <td align="right">   886064.88</td>
    <td align="right">    78032.51</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">       15.75</td>
    <td align="right">       15.75</td>
    <td align="right">       15.75</td>
    <td align="right">       15.75</td>
    <td align="right">       15.75</td>
    <td align="right">       15.75</td>
    <td align="right">       15.75</td>
    <td align="right">       15.75</td>
    <td align="right">       15.75</td>
    <td align="right">       15.75</td>
    <td align="right">       15.75</td>
    <td align="right">       15.75</td>
    <td align="right">      189.00</td>
    <td align="right">       15.75</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">    72061.95</td>
    <td align="right">    66095.69</td>
    <td align="right">    78048.26</td>
    <td align="right">    73887.44</td>
    <td align="right">    75292.19</td>
    <td align="right">    74390.24</td>
    <td align="right">    74176.24</td>
    <td align="right">    75664.16</td>
    <td align="right">    73187.52</td>
    <td align="right">    76100.19</td>
    <td align="right">    74050.29</td>
    <td align="right">    73299.71</td>
    <td align="right">   886253.88</td>
    <td align="right">    78048.26</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">    72061.95</td>
    <td align="right">    66095.69</td>
    <td align="right">    78048.26</td>
    <td align="right">    73887.44</td>
    <td align="right">    75292.19</td>
    <td align="right">    74390.24</td>
    <td align="right">    74176.24</td>
    <td align="right">    75664.16</td>
    <td align="right">    73187.52</td>
    <td align="right">    76100.19</td>
    <td align="right">    74050.29</td>
    <td align="right">    73299.71</td>
    <td align="right">   886253.88</td>
    <td align="right">    78048.26</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">     5044.34</td>
    <td align="right">     4626.70</td>
    <td align="right">     5463.38</td>
    <td align="right">     5172.12</td>
    <td align="right">     5270.45</td>
    <td align="right">     5207.32</td>
    <td align="right">     5192.34</td>
    <td align="right">     5296.49</td>
    <td align="right">     5123.13</td>
    <td align="right">     5327.01</td>
    <td align="right">     5183.52</td>
    <td align="right">     5130.98</td>
    <td align="right">    62037.77</td>
    <td align="right">     5463.38</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">    77106.29</td>
    <td align="right">    70722.39</td>
    <td align="right">    83511.64</td>
    <td align="right">    79059.56</td>
    <td align="right">    80562.64</td>
    <td align="right">    79597.56</td>
    <td align="right">    79368.58</td>
    <td align="right">    80960.65</td>
    <td align="right">    78310.65</td>
    <td align="right">    81427.20</td>
    <td align="right">    79233.81</td>
    <td align="right">    78430.69</td>
    <td align="right">   948291.65</td>
    <td align="right">    83511.64</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">SUMMERFUELCOSTRIDERENERGYCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    16144.76</td>
    <td align="right">    16092.77</td>
    <td align="right">    16422.10</td>
    <td align="right">    15872.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    64532.48</td>
    <td align="right">    16422.10</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">WINTERFUELCOSTRIDERENERGYCHARGE ($)</td>
    <td align="right">    13535.94</td>
    <td align="right">    12384.62</td>
    <td align="right">    14686.54</td>
    <td align="right">    13880.50</td>
    <td align="right">    14149.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    14309.25</td>
    <td align="right">    13923.57</td>
    <td align="right">    13778.17</td>
    <td align="right">   110648.45</td>
    <td align="right">    14686.54</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFSEVENPERCENT ($)</td>
    <td align="right">     5044.34</td>
    <td align="right">     4626.70</td>
    <td align="right">     5463.38</td>
    <td align="right">     5172.12</td>
    <td align="right">     5270.45</td>
    <td align="right">     5207.32</td>
    <td align="right">     5192.34</td>
    <td align="right">     5296.49</td>
    <td align="right">     5123.13</td>
    <td align="right">     5327.01</td>
    <td align="right">     5183.52</td>
    <td align="right">     5130.98</td>
    <td align="right">    62037.77</td>
    <td align="right">     5463.38</td>
    <td align="right">Taxes</td>
  </tr>
  <tr>
    <td align="right">ANNUALENERGYCHARGE ($)</td>
    <td align="right">    53624.49</td>
    <td align="right">    49377.09</td>
    <td align="right">    57869.27</td>
    <td align="right">    54895.65</td>
    <td align="right">    55889.32</td>
    <td align="right">    53286.55</td>
    <td align="right">    53126.84</td>
    <td align="right">    54138.58</td>
    <td align="right">    52451.27</td>
    <td align="right">    56477.40</td>
    <td align="right">    55054.53</td>
    <td align="right">    54518.15</td>
    <td align="right">   650709.14</td>
    <td align="right">    57869.27</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALADDEDENERGYCHARGE ($)</td>
    <td align="right">     4885.78</td>
    <td align="right">     4318.23</td>
    <td align="right">     5476.70</td>
    <td align="right">     5095.54</td>
    <td align="right">     5237.27</td>
    <td align="right">     4943.18</td>
    <td align="right">     4940.88</td>
    <td align="right">     5087.73</td>
    <td align="right">     4847.64</td>
    <td align="right">     5297.79</td>
    <td align="right">     5056.45</td>
    <td align="right">     4987.63</td>
    <td align="right">    60174.81</td>
    <td align="right">     5476.70</td>
    <td align="right">EnergyCharges</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">    72061.95</td>
    <td align="right">    66095.69</td>
    <td align="right">    78048.26</td>
    <td align="right">    73887.44</td>
    <td align="right">    75292.19</td>
    <td align="right">    74390.24</td>
    <td align="right">    74176.24</td>
    <td align="right">    75664.16</td>
    <td align="right">    73187.52</td>
    <td align="right">    76100.19</td>
    <td align="right">    74050.29</td>
    <td align="right">    73299.71</td>
    <td align="right">   886253.88</td>
    <td align="right">    78048.26</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">   819168.33</td>
    <td align="right">   749493.07</td>
    <td align="right">   888800.49</td>
    <td align="right">   840020.75</td>
    <td align="right">   856320.97</td>
    <td align="right">   813624.75</td>
    <td align="right">   811004.83</td>
    <td align="right">   827601.51</td>
    <td align="right">   799922.54</td>
    <td align="right">   865967.98</td>
    <td align="right">   842626.90</td>
    <td align="right">   833828.05</td>
    <td align="right">  9948380.17</td>
    <td align="right">   888800.49</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MINDEMAND500KW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">   819168.33</td>
    <td align="right">   749493.07</td>
    <td align="right">   888800.49</td>
    <td align="right">   840020.75</td>
    <td align="right">   856320.97</td>
    <td align="right">   813624.75</td>
    <td align="right">   811004.83</td>
    <td align="right">   827601.51</td>
    <td align="right">   799922.54</td>
    <td align="right">   865967.98</td>
    <td align="right">   842626.90</td>
    <td align="right">   833828.05</td>
    <td align="right">  9948380.17</td>
    <td align="right">   888800.49</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">     1529.63</td>
    <td align="right">     1525.33</td>
    <td align="right">     1514.27</td>
    <td align="right">     1497.88</td>
    <td align="right">     1491.46</td>
    <td align="right">     1444.38</td>
    <td align="right">     1428.46</td>
    <td align="right">     1419.83</td>
    <td align="right">     1430.23</td>
    <td align="right">     1507.01</td>
    <td align="right">     1547.97</td>
    <td align="right">     1545.06</td>
    <td align="right">    17881.52</td>
    <td align="right">     1547.97</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">   819168.33</td>
    <td align="right">   749493.07</td>
    <td align="right">   888800.49</td>
    <td align="right">   840020.75</td>
    <td align="right">   856320.97</td>
    <td align="right">   813624.75</td>
    <td align="right">   811004.83</td>
    <td align="right">   827601.51</td>
    <td align="right">   799922.54</td>
    <td align="right">   865967.98</td>
    <td align="right">   842626.90</td>
    <td align="right">   833828.05</td>
    <td align="right">  9948380.17</td>
    <td align="right">   888800.49</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">     1529.63</td>
    <td align="right">     1525.33</td>
    <td align="right">     1514.27</td>
    <td align="right">     1497.88</td>
    <td align="right">     1491.46</td>
    <td align="right">     1444.38</td>
    <td align="right">     1428.46</td>
    <td align="right">     1419.83</td>
    <td align="right">     1430.23</td>
    <td align="right">     1507.01</td>
    <td align="right">     1547.97</td>
    <td align="right">     1545.06</td>
    <td align="right">    17881.52</td>
    <td align="right">     1547.97</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">     1529.63</td>
    <td align="right">     1525.33</td>
    <td align="right">     1514.27</td>
    <td align="right">     1497.88</td>
    <td align="right">     1491.46</td>
    <td align="right">     1444.38</td>
    <td align="right">     1428.46</td>
    <td align="right">     1419.83</td>
    <td align="right">     1430.23</td>
    <td align="right">     1507.01</td>
    <td align="right">     1547.97</td>
    <td align="right">     1545.06</td>
    <td align="right">    17881.52</td>
    <td align="right">     1547.97</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">     1529.63</td>
    <td align="right">     1525.33</td>
    <td align="right">     1514.27</td>
    <td align="right">     1497.88</td>
    <td align="right">     1491.46</td>
    <td align="right">     1444.38</td>
    <td align="right">     1428.46</td>
    <td align="right">     1419.83</td>
    <td align="right">     1430.23</td>
    <td align="right">     1507.01</td>
    <td align="right">     1547.97</td>
    <td align="right">     1545.06</td>
    <td align="right">    17881.52</td>
    <td align="right">     1547.97</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">     1529.63</td>
    <td align="right">     1525.33</td>
    <td align="right">     1514.27</td>
    <td align="right">     1497.88</td>
    <td align="right">     1491.46</td>
    <td align="right">     1444.38</td>
    <td align="right">     1428.46</td>
    <td align="right">     1419.83</td>
    <td align="right">     1430.23</td>
    <td align="right">     1507.01</td>
    <td align="right">     1547.97</td>
    <td align="right">     1545.06</td>
    <td align="right">    17881.52</td>
    <td align="right">     1547.97</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">   819168.33</td>
    <td align="right">   749493.07</td>
    <td align="right">   888800.49</td>
    <td align="right">   840020.75</td>
    <td align="right">   856320.97</td>
    <td align="right">   813624.75</td>
    <td align="right">   811004.83</td>
    <td align="right">   827601.51</td>
    <td align="right">   799922.54</td>
    <td align="right">   865967.98</td>
    <td align="right">   842626.90</td>
    <td align="right">   833828.05</td>
    <td align="right">  9948380.17</td>
    <td align="right">   888800.49</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">     1529.63</td>
    <td align="right">     1525.33</td>
    <td align="right">     1514.27</td>
    <td align="right">     1497.88</td>
    <td align="right">     1491.46</td>
    <td align="right">     1444.38</td>
    <td align="right">     1428.46</td>
    <td align="right">     1419.83</td>
    <td align="right">     1430.23</td>
    <td align="right">     1507.01</td>
    <td align="right">     1547.97</td>
    <td align="right">     1545.06</td>
    <td align="right">    17881.52</td>
    <td align="right">     1547.97</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">   819168.33</td>
    <td align="right">   749493.07</td>
    <td align="right">   888800.49</td>
    <td align="right">   840020.75</td>
    <td align="right">   856320.97</td>
    <td align="right">   813624.75</td>
    <td align="right">   811004.83</td>
    <td align="right">   827601.51</td>
    <td align="right">   799922.54</td>
    <td align="right">   865967.98</td>
    <td align="right">   842626.90</td>
    <td align="right">   833828.05</td>
    <td align="right">  9948380.17</td>
    <td align="right">   888800.49</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">     1529.63</td>
    <td align="right">     1525.33</td>
    <td align="right">     1514.27</td>
    <td align="right">     1497.88</td>
    <td align="right">     1491.46</td>
    <td align="right">     1444.38</td>
    <td align="right">     1428.46</td>
    <td align="right">     1419.83</td>
    <td align="right">     1430.23</td>
    <td align="right">     1507.01</td>
    <td align="right">     1547.97</td>
    <td align="right">     1545.06</td>
    <td align="right">    17881.52</td>
    <td align="right">     1547.97</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">   819168.33</td>
    <td align="right">   749493.07</td>
    <td align="right">   888800.49</td>
    <td align="right">   840020.75</td>
    <td align="right">   856320.97</td>
    <td align="right">   813624.75</td>
    <td align="right">   811004.83</td>
    <td align="right">   827601.51</td>
    <td align="right">   799922.54</td>
    <td align="right">   865967.98</td>
    <td align="right">   842626.90</td>
    <td align="right">   833828.05</td>
    <td align="right">  9948380.17</td>
    <td align="right">   888800.49</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">     1529.63</td>
    <td align="right">     1525.33</td>
    <td align="right">     1514.27</td>
    <td align="right">     1497.88</td>
    <td align="right">     1491.46</td>
    <td align="right">     1444.38</td>
    <td align="right">     1428.46</td>
    <td align="right">     1419.83</td>
    <td align="right">     1430.23</td>
    <td align="right">     1507.01</td>
    <td align="right">     1547.97</td>
    <td align="right">     1545.06</td>
    <td align="right">    17881.52</td>
    <td align="right">     1547.97</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MINDEMAND500KW                                                                                       FROM TotalDemand</b><br><br>
<b>SUMMERFUELCOSTRIDERENERGYCHARGE                                                                      FROM TotalEnergy</b><br><br>
<b>WINTERFUELCOSTRIDERENERGYCHARGE                                                                      FROM TotalEnergy</b><br><br>
<b>ANNUALENERGYCHARGE                                                                                   FROM TotalEnergy</b><br><br>
<b>ANNUALADDEDENERGYCHARGE                                                                              FROM TotalEnergy                                                                                          TotalDemand</b><br><br>
<b>EnergyCharges                                                                                        SUM SUMMERFUELCOSTRIDERENERGYCHARGE                                                                      WINTERFUELCOSTRIDERENERGYCHARGE                                                                      ANNUALENERGYCHARGE                                                                                   ANNUALADDEDENERGYCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFSEVENPERCENT                                                                                    FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFSEVENPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::GEORGIAPOW_PLM-3_POWERLIGHTMEDIUM></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> GEORGIAPOW_PLM-3_POWERLIGHTMEDIUM</b></p>
<p>Timestamp: <b>2010-09-17
    07:29:40</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">MAXDEMAND500KW</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">    64767.96</td>
    <td align="right">    59421.20</td>
    <td align="right">    70129.18</td>
    <td align="right">    66398.00</td>
    <td align="right">    67655.56</td>
    <td align="right">    67119.73</td>
    <td align="right">    66924.23</td>
    <td align="right">    68261.65</td>
    <td align="right">    66034.79</td>
    <td align="right">    68382.34</td>
    <td align="right">    66552.86</td>
    <td align="right">    65879.79</td>
    <td align="right">   797527.27</td>
    <td align="right">    70129.18</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">      168.00</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">    64781.96</td>
    <td align="right">    59435.20</td>
    <td align="right">    70143.18</td>
    <td align="right">    66412.00</td>
    <td align="right">    67669.56</td>
    <td align="right">    67133.73</td>
    <td align="right">    66938.23</td>
    <td align="right">    68275.65</td>
    <td align="right">    66048.79</td>
    <td align="right">    68396.34</td>
    <td align="right">    66566.86</td>
    <td align="right">    65893.79</td>
    <td align="right">   797695.27</td>
    <td align="right">    70143.18</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">    64781.96</td>
    <td align="right">    59435.20</td>
    <td align="right">    70143.18</td>
    <td align="right">    66412.00</td>
    <td align="right">    67669.56</td>
    <td align="right">    67133.73</td>
    <td align="right">    66938.23</td>
    <td align="right">    68275.65</td>
    <td align="right">    66048.79</td>
    <td align="right">    68396.34</td>
    <td align="right">    66566.86</td>
    <td align="right">    65893.79</td>
    <td align="right">   797695.27</td>
    <td align="right">    70143.18</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">     4534.74</td>
    <td align="right">     4160.46</td>
    <td align="right">     4910.02</td>
    <td align="right">     4648.84</td>
    <td align="right">     4736.87</td>
    <td align="right">     4699.36</td>
    <td align="right">     4685.68</td>
    <td align="right">     4779.30</td>
    <td align="right">     4623.42</td>
    <td align="right">     4787.74</td>
    <td align="right">     4659.68</td>
    <td align="right">     4612.57</td>
    <td align="right">    55838.67</td>
    <td align="right">     4910.02</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">    69316.70</td>
    <td align="right">    63595.66</td>
    <td align="right">    75053.20</td>
    <td align="right">    71060.84</td>
    <td align="right">    72406.43</td>
    <td align="right">    71833.09</td>
    <td align="right">    71623.91</td>
    <td align="right">    73054.94</td>
    <td align="right">    70672.21</td>
    <td align="right">    73184.08</td>
    <td align="right">    71226.54</td>
    <td align="right">    70506.35</td>
    <td align="right">   853533.94</td>
    <td align="right">    75053.20</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">SUMMERFUELCOSTRIDERENERGYCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    16144.76</td>
    <td align="right">    16092.77</td>
    <td align="right">    16422.10</td>
    <td align="right">    15872.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    64532.48</td>
    <td align="right">    16422.10</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">WINTERFUELCOSTRIDERENERGYCHARGE ($)</td>
    <td align="right">    13535.94</td>
    <td align="right">    12384.62</td>
    <td align="right">    14686.54</td>
    <td align="right">    13880.50</td>
    <td align="right">    14149.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    14309.25</td>
    <td align="right">    13923.57</td>
    <td align="right">    13778.17</td>
    <td align="right">   110648.45</td>
    <td align="right">    14686.54</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFSEVENPERCENT ($)</td>
    <td align="right">     4534.74</td>
    <td align="right">     4160.46</td>
    <td align="right">     4910.02</td>
    <td align="right">     4648.84</td>
    <td align="right">     4736.87</td>
    <td align="right">     4699.36</td>
    <td align="right">     4685.68</td>
    <td align="right">     4779.30</td>
    <td align="right">     4623.42</td>
    <td align="right">     4787.74</td>
    <td align="right">     4659.68</td>
    <td align="right">     4612.57</td>
    <td align="right">    55838.67</td>
    <td align="right">     4910.02</td>
    <td align="right">Taxes</td>
  </tr>
  <tr>
    <td align="right">ANNUALENERGYCHARGE ($)</td>
    <td align="right">    47109.99</td>
    <td align="right">    43378.88</td>
    <td align="right">    50838.80</td>
    <td align="right">    48226.64</td>
    <td align="right">    49099.52</td>
    <td align="right">    46813.14</td>
    <td align="right">    46672.84</td>
    <td align="right">    47561.59</td>
    <td align="right">    46079.38</td>
    <td align="right">    49616.12</td>
    <td align="right">    48366.20</td>
    <td align="right">    47895.02</td>
    <td align="right">   571658.12</td>
    <td align="right">    50838.80</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALADDEDENERGYCHARGE ($)</td>
    <td align="right">     4122.03</td>
    <td align="right">     3657.69</td>
    <td align="right">     4603.84</td>
    <td align="right">     4290.86</td>
    <td align="right">     4406.19</td>
    <td align="right">     4161.83</td>
    <td align="right">     4158.62</td>
    <td align="right">     4277.96</td>
    <td align="right">     4082.55</td>
    <td align="right">     4456.97</td>
    <td align="right">     4263.09</td>
    <td align="right">     4206.59</td>
    <td align="right">    50688.22</td>
    <td align="right">     4603.84</td>
    <td align="right">EnergyCharges</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">    64781.96</td>
    <td align="right">    59435.20</td>
    <td align="right">    70143.18</td>
    <td align="right">    66412.00</td>
    <td align="right">    67669.56</td>
    <td align="right">    67133.73</td>
    <td align="right">    66938.23</td>
    <td align="right">    68275.65</td>
    <td align="right">    66048.79</td>
    <td align="right">    68396.34</td>
    <td align="right">    66566.86</td>
    <td align="right">    65893.79</td>
    <td align="right">   797695.27</td>
    <td align="right">    70143.18</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">   819168.33</td>
    <td align="right">   749493.07</td>
    <td align="right">   888800.49</td>
    <td align="right">   840020.75</td>
    <td align="right">   856320.97</td>
    <td align="right">   813624.75</td>
    <td align="right">   811004.83</td>
    <td align="right">   827601.51</td>
    <td align="right">   799922.54</td>
    <td align="right">   865967.98</td>
    <td align="right">   842626.90</td>
    <td align="right">   833828.05</td>
    <td align="right">  9948380.17</td>
    <td align="right">   888800.49</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MINDEMAND30KW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MAXDEMAND500KW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">   819168.33</td>
    <td align="right">   749493.07</td>
    <td align="right">   888800.49</td>
    <td align="right">   840020.75</td>
    <td align="right">   856320.97</td>
    <td align="right">   813624.75</td>
    <td align="right">   811004.83</td>
    <td align="right">   827601.51</td>
    <td align="right">   799922.54</td>
    <td align="right">   865967.98</td>
    <td align="right">   842626.90</td>
    <td align="right">   833828.05</td>
    <td align="right">  9948380.17</td>
    <td align="right">   888800.49</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">     1529.63</td>
    <td align="right">     1525.33</td>
    <td align="right">     1514.27</td>
    <td align="right">     1497.88</td>
    <td align="right">     1491.46</td>
    <td align="right">     1444.38</td>
    <td align="right">     1428.46</td>
    <td align="right">     1419.83</td>
    <td align="right">     1430.23</td>
    <td align="right">     1507.01</td>
    <td align="right">     1547.97</td>
    <td align="right">     1545.06</td>
    <td align="right">    17881.52</td>
    <td align="right">     1547.97</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">   819168.33</td>
    <td align="right">   749493.07</td>
    <td align="right">   888800.49</td>
    <td align="right">   840020.75</td>
    <td align="right">   856320.97</td>
    <td align="right">   813624.75</td>
    <td align="right">   811004.83</td>
    <td align="right">   827601.51</td>
    <td align="right">   799922.54</td>
    <td align="right">   865967.98</td>
    <td align="right">   842626.90</td>
    <td align="right">   833828.05</td>
    <td align="right">  9948380.17</td>
    <td align="right">   888800.49</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">     1529.63</td>
    <td align="right">     1525.33</td>
    <td align="right">     1514.27</td>
    <td align="right">     1497.88</td>
    <td align="right">     1491.46</td>
    <td align="right">     1444.38</td>
    <td align="right">     1428.46</td>
    <td align="right">     1419.83</td>
    <td align="right">     1430.23</td>
    <td align="right">     1507.01</td>
    <td align="right">     1547.97</td>
    <td align="right">     1545.06</td>
    <td align="right">    17881.52</td>
    <td align="right">     1547.97</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">     1529.63</td>
    <td align="right">     1525.33</td>
    <td align="right">     1514.27</td>
    <td align="right">     1497.88</td>
    <td align="right">     1491.46</td>
    <td align="right">     1444.38</td>
    <td align="right">     1428.46</td>
    <td align="right">     1419.83</td>
    <td align="right">     1430.23</td>
    <td align="right">     1507.01</td>
    <td align="right">     1547.97</td>
    <td align="right">     1545.06</td>
    <td align="right">    17881.52</td>
    <td align="right">     1547.97</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">     1529.63</td>
    <td align="right">     1525.33</td>
    <td align="right">     1514.27</td>
    <td align="right">     1497.88</td>
    <td align="right">     1491.46</td>
    <td align="right">     1444.38</td>
    <td align="right">     1428.46</td>
    <td align="right">     1419.83</td>
    <td align="right">     1430.23</td>
    <td align="right">     1507.01</td>
    <td align="right">     1547.97</td>
    <td align="right">     1545.06</td>
    <td align="right">    17881.52</td>
    <td align="right">     1547.97</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">     1529.63</td>
    <td align="right">     1525.33</td>
    <td align="right">     1514.27</td>
    <td align="right">     1497.88</td>
    <td align="right">     1491.46</td>
    <td align="right">     1444.38</td>
    <td align="right">     1428.46</td>
    <td align="right">     1419.83</td>
    <td align="right">     1430.23</td>
    <td align="right">     1507.01</td>
    <td align="right">     1547.97</td>
    <td align="right">     1545.06</td>
    <td align="right">    17881.52</td>
    <td align="right">     1547.97</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">   819168.33</td>
    <td align="right">   749493.07</td>
    <td align="right">   888800.49</td>
    <td align="right">   840020.75</td>
    <td align="right">   856320.97</td>
    <td align="right">   813624.75</td>
    <td align="right">   811004.83</td>
    <td align="right">   827601.51</td>
    <td align="right">   799922.54</td>
    <td align="right">   865967.98</td>
    <td align="right">   842626.90</td>
    <td align="right">   833828.05</td>
    <td align="right">  9948380.17</td>
    <td align="right">   888800.49</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">     1529.63</td>
    <td align="right">     1525.33</td>
    <td align="right">     1514.27</td>
    <td align="right">     1497.88</td>
    <td align="right">     1491.46</td>
    <td align="right">     1444.38</td>
    <td align="right">     1428.46</td>
    <td align="right">     1419.83</td>
    <td align="right">     1430.23</td>
    <td align="right">     1507.01</td>
    <td align="right">     1547.97</td>
    <td align="right">     1545.06</td>
    <td align="right">    17881.52</td>
    <td align="right">     1547.97</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">   819168.33</td>
    <td align="right">   749493.07</td>
    <td align="right">   888800.49</td>
    <td align="right">   840020.75</td>
    <td align="right">   856320.97</td>
    <td align="right">   813624.75</td>
    <td align="right">   811004.83</td>
    <td align="right">   827601.51</td>
    <td align="right">   799922.54</td>
    <td align="right">   865967.98</td>
    <td align="right">   842626.90</td>
    <td align="right">   833828.05</td>
    <td align="right">  9948380.17</td>
    <td align="right">   888800.49</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">     1529.63</td>
    <td align="right">     1525.33</td>
    <td align="right">     1514.27</td>
    <td align="right">     1497.88</td>
    <td align="right">     1491.46</td>
    <td align="right">     1444.38</td>
    <td align="right">     1428.46</td>
    <td align="right">     1419.83</td>
    <td align="right">     1430.23</td>
    <td align="right">     1507.01</td>
    <td align="right">     1547.97</td>
    <td align="right">     1545.06</td>
    <td align="right">    17881.52</td>
    <td align="right">     1547.97</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">   819168.33</td>
    <td align="right">   749493.07</td>
    <td align="right">   888800.49</td>
    <td align="right">   840020.75</td>
    <td align="right">   856320.97</td>
    <td align="right">   813624.75</td>
    <td align="right">   811004.83</td>
    <td align="right">   827601.51</td>
    <td align="right">   799922.54</td>
    <td align="right">   865967.98</td>
    <td align="right">   842626.90</td>
    <td align="right">   833828.05</td>
    <td align="right">  9948380.17</td>
    <td align="right">   888800.49</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">     1529.63</td>
    <td align="right">     1525.33</td>
    <td align="right">     1514.27</td>
    <td align="right">     1497.88</td>
    <td align="right">     1491.46</td>
    <td align="right">     1444.38</td>
    <td align="right">     1428.46</td>
    <td align="right">     1419.83</td>
    <td align="right">     1430.23</td>
    <td align="right">     1507.01</td>
    <td align="right">     1547.97</td>
    <td align="right">     1545.06</td>
    <td align="right">    17881.52</td>
    <td align="right">     1547.97</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MINDEMAND30KW                                                                                        FROM TotalDemand</b><br><br>
<b>MAXDEMAND500KW                                                                                       FROM TotalDemand</b><br><br>
<b>SUMMERFUELCOSTRIDERENERGYCHARGE                                                                      FROM TotalEnergy</b><br><br>
<b>WINTERFUELCOSTRIDERENERGYCHARGE                                                                      FROM TotalEnergy</b><br><br>
<b>ANNUALENERGYCHARGE                                                                                   FROM TotalEnergy</b><br><br>
<b>ANNUALADDEDENERGYCHARGE                                                                              FROM TotalEnergy                                                                                          TotalDemand</b><br><br>
<b>EnergyCharges                                                                                        SUM SUMMERFUELCOSTRIDERENERGYCHARGE                                                                      WINTERFUELCOSTRIDERENERGYCHARGE                                                                      ANNUALENERGYCHARGE                                                                                   ANNUALADDEDENERGYCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFSEVENPERCENT                                                                                    FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFSEVENPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::GEORGIAPOW_PLS-3_POWERLIGHTSMALL></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> GEORGIAPOW_PLS-3_POWERLIGHTSMALL</b></p>
<p>Timestamp: <b>2010-09-17
    07:29:40</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">MAXDEMAND30KW</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">    76917.38</td>
    <td align="right">    70272.56</td>
    <td align="right">    83575.78</td>
    <td align="right">    78935.78</td>
    <td align="right">    80496.98</td>
    <td align="right">    79165.53</td>
    <td align="right">    78921.16</td>
    <td align="right">    80567.74</td>
    <td align="right">    77825.27</td>
    <td align="right">    81403.55</td>
    <td align="right">    79139.38</td>
    <td align="right">    78302.38</td>
    <td align="right">   945523.50</td>
    <td align="right">    83575.78</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">      168.00</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">    76931.38</td>
    <td align="right">    70286.56</td>
    <td align="right">    83589.78</td>
    <td align="right">    78949.78</td>
    <td align="right">    80510.98</td>
    <td align="right">    79179.53</td>
    <td align="right">    78935.16</td>
    <td align="right">    80581.74</td>
    <td align="right">    77839.27</td>
    <td align="right">    81417.55</td>
    <td align="right">    79153.38</td>
    <td align="right">    78316.38</td>
    <td align="right">   945691.50</td>
    <td align="right">    83589.78</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">    76931.38</td>
    <td align="right">    70286.56</td>
    <td align="right">    83589.78</td>
    <td align="right">    78949.78</td>
    <td align="right">    80510.98</td>
    <td align="right">    79179.53</td>
    <td align="right">    78935.16</td>
    <td align="right">    80581.74</td>
    <td align="right">    77839.27</td>
    <td align="right">    81417.55</td>
    <td align="right">    79153.38</td>
    <td align="right">    78316.38</td>
    <td align="right">   945691.50</td>
    <td align="right">    83589.78</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">     5385.20</td>
    <td align="right">     4920.06</td>
    <td align="right">     5851.28</td>
    <td align="right">     5526.48</td>
    <td align="right">     5635.77</td>
    <td align="right">     5542.57</td>
    <td align="right">     5525.46</td>
    <td align="right">     5640.72</td>
    <td align="right">     5448.75</td>
    <td align="right">     5699.23</td>
    <td align="right">     5540.74</td>
    <td align="right">     5482.15</td>
    <td align="right">    66198.40</td>
    <td align="right">     5851.28</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">    82316.58</td>
    <td align="right">    75206.61</td>
    <td align="right">    89441.07</td>
    <td align="right">    84476.26</td>
    <td align="right">    86146.75</td>
    <td align="right">    84722.10</td>
    <td align="right">    84460.62</td>
    <td align="right">    86222.46</td>
    <td align="right">    83288.02</td>
    <td align="right">    87116.77</td>
    <td align="right">    84694.12</td>
    <td align="right">    83798.53</td>
    <td align="right">  1011889.90</td>
    <td align="right">    89441.07</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">SUMMERFUELCOSTRIDERENERGYCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    16144.76</td>
    <td align="right">    16092.77</td>
    <td align="right">    16422.10</td>
    <td align="right">    15872.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    64532.48</td>
    <td align="right">    16422.10</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">WINTERFUELCOSTRIDERENERGYCHARGE ($)</td>
    <td align="right">    13535.94</td>
    <td align="right">    12384.62</td>
    <td align="right">    14686.54</td>
    <td align="right">    13880.50</td>
    <td align="right">    14149.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    14309.25</td>
    <td align="right">    13923.57</td>
    <td align="right">    13778.17</td>
    <td align="right">   110648.45</td>
    <td align="right">    14686.54</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFSEVENPERCENT ($)</td>
    <td align="right">     5385.20</td>
    <td align="right">     4920.06</td>
    <td align="right">     5851.28</td>
    <td align="right">     5526.48</td>
    <td align="right">     5635.77</td>
    <td align="right">     5542.57</td>
    <td align="right">     5525.46</td>
    <td align="right">     5640.72</td>
    <td align="right">     5448.75</td>
    <td align="right">     5699.23</td>
    <td align="right">     5540.74</td>
    <td align="right">     5482.15</td>
    <td align="right">    66198.40</td>
    <td align="right">     5851.28</td>
    <td align="right">Taxes</td>
  </tr>
  <tr>
    <td align="right">ANNUALENERGYCHARGE ($)</td>
    <td align="right">    59269.68</td>
    <td align="right">    54239.13</td>
    <td align="right">    64297.12</td>
    <td align="right">    60775.23</td>
    <td align="right">    61952.10</td>
    <td align="right">    58869.43</td>
    <td align="right">    58680.28</td>
    <td align="right">    59878.56</td>
    <td align="right">    57880.14</td>
    <td align="right">    62648.62</td>
    <td align="right">    60963.39</td>
    <td align="right">    60328.11</td>
    <td align="right">   719781.78</td>
    <td align="right">    64297.12</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALADDEDENERGYCHARGE ($)</td>
    <td align="right">     4111.76</td>
    <td align="right">     3648.80</td>
    <td align="right">     4592.12</td>
    <td align="right">     4280.05</td>
    <td align="right">     4395.03</td>
    <td align="right">     4151.34</td>
    <td align="right">     4148.12</td>
    <td align="right">     4267.09</td>
    <td align="right">     4072.27</td>
    <td align="right">     4445.68</td>
    <td align="right">     4252.43</td>
    <td align="right">     4196.09</td>
    <td align="right">    50560.78</td>
    <td align="right">     4592.12</td>
    <td align="right">EnergyCharges</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">    76931.38</td>
    <td align="right">    70286.56</td>
    <td align="right">    83589.78</td>
    <td align="right">    78949.78</td>
    <td align="right">    80510.98</td>
    <td align="right">    79179.53</td>
    <td align="right">    78935.16</td>
    <td align="right">    80581.74</td>
    <td align="right">    77839.27</td>
    <td align="right">    81417.55</td>
    <td align="right">    79153.38</td>
    <td align="right">    78316.38</td>
    <td align="right">   945691.50</td>
    <td align="right">    83589.78</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">   819168.33</td>
    <td align="right">   749493.07</td>
    <td align="right">   888800.49</td>
    <td align="right">   840020.75</td>
    <td align="right">   856320.97</td>
    <td align="right">   813624.75</td>
    <td align="right">   811004.83</td>
    <td align="right">   827601.51</td>
    <td align="right">   799922.54</td>
    <td align="right">   865967.98</td>
    <td align="right">   842626.90</td>
    <td align="right">   833828.05</td>
    <td align="right">  9948380.17</td>
    <td align="right">   888800.49</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MAXDEMAND30KW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">   819168.33</td>
    <td align="right">   749493.07</td>
    <td align="right">   888800.49</td>
    <td align="right">   840020.75</td>
    <td align="right">   856320.97</td>
    <td align="right">   813624.75</td>
    <td align="right">   811004.83</td>
    <td align="right">   827601.51</td>
    <td align="right">   799922.54</td>
    <td align="right">   865967.98</td>
    <td align="right">   842626.90</td>
    <td align="right">   833828.05</td>
    <td align="right">  9948380.17</td>
    <td align="right">   888800.49</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">     1529.63</td>
    <td align="right">     1525.33</td>
    <td align="right">     1514.27</td>
    <td align="right">     1497.88</td>
    <td align="right">     1491.46</td>
    <td align="right">     1444.38</td>
    <td align="right">     1428.46</td>
    <td align="right">     1419.83</td>
    <td align="right">     1430.23</td>
    <td align="right">     1507.01</td>
    <td align="right">     1547.97</td>
    <td align="right">     1545.06</td>
    <td align="right">    17881.52</td>
    <td align="right">     1547.97</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">   819168.33</td>
    <td align="right">   749493.07</td>
    <td align="right">   888800.49</td>
    <td align="right">   840020.75</td>
    <td align="right">   856320.97</td>
    <td align="right">   813624.75</td>
    <td align="right">   811004.83</td>
    <td align="right">   827601.51</td>
    <td align="right">   799922.54</td>
    <td align="right">   865967.98</td>
    <td align="right">   842626.90</td>
    <td align="right">   833828.05</td>
    <td align="right">  9948380.17</td>
    <td align="right">   888800.49</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">     1529.63</td>
    <td align="right">     1525.33</td>
    <td align="right">     1514.27</td>
    <td align="right">     1497.88</td>
    <td align="right">     1491.46</td>
    <td align="right">     1444.38</td>
    <td align="right">     1428.46</td>
    <td align="right">     1419.83</td>
    <td align="right">     1430.23</td>
    <td align="right">     1507.01</td>
    <td align="right">     1547.97</td>
    <td align="right">     1545.06</td>
    <td align="right">    17881.52</td>
    <td align="right">     1547.97</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">     1529.63</td>
    <td align="right">     1525.33</td>
    <td align="right">     1514.27</td>
    <td align="right">     1497.88</td>
    <td align="right">     1491.46</td>
    <td align="right">     1444.38</td>
    <td align="right">     1428.46</td>
    <td align="right">     1419.83</td>
    <td align="right">     1430.23</td>
    <td align="right">     1507.01</td>
    <td align="right">     1547.97</td>
    <td align="right">     1545.06</td>
    <td align="right">    17881.52</td>
    <td align="right">     1547.97</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">     1529.63</td>
    <td align="right">     1525.33</td>
    <td align="right">     1514.27</td>
    <td align="right">     1497.88</td>
    <td align="right">     1491.46</td>
    <td align="right">     1444.38</td>
    <td align="right">     1428.46</td>
    <td align="right">     1419.83</td>
    <td align="right">     1430.23</td>
    <td align="right">     1507.01</td>
    <td align="right">     1547.97</td>
    <td align="right">     1545.06</td>
    <td align="right">    17881.52</td>
    <td align="right">     1547.97</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">     1529.63</td>
    <td align="right">     1525.33</td>
    <td align="right">     1514.27</td>
    <td align="right">     1497.88</td>
    <td align="right">     1491.46</td>
    <td align="right">     1444.38</td>
    <td align="right">     1428.46</td>
    <td align="right">     1419.83</td>
    <td align="right">     1430.23</td>
    <td align="right">     1507.01</td>
    <td align="right">     1547.97</td>
    <td align="right">     1545.06</td>
    <td align="right">    17881.52</td>
    <td align="right">     1547.97</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">   819168.33</td>
    <td align="right">   749493.07</td>
    <td align="right">   888800.49</td>
    <td align="right">   840020.75</td>
    <td align="right">   856320.97</td>
    <td align="right">   813624.75</td>
    <td align="right">   811004.83</td>
    <td align="right">   827601.51</td>
    <td align="right">   799922.54</td>
    <td align="right">   865967.98</td>
    <td align="right">   842626.90</td>
    <td align="right">   833828.05</td>
    <td align="right">  9948380.17</td>
    <td align="right">   888800.49</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">     1529.63</td>
    <td align="right">     1525.33</td>
    <td align="right">     1514.27</td>
    <td align="right">     1497.88</td>
    <td align="right">     1491.46</td>
    <td align="right">     1444.38</td>
    <td align="right">     1428.46</td>
    <td align="right">     1419.83</td>
    <td align="right">     1430.23</td>
    <td align="right">     1507.01</td>
    <td align="right">     1547.97</td>
    <td align="right">     1545.06</td>
    <td align="right">    17881.52</td>
    <td align="right">     1547.97</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">   819168.33</td>
    <td align="right">   749493.07</td>
    <td align="right">   888800.49</td>
    <td align="right">   840020.75</td>
    <td align="right">   856320.97</td>
    <td align="right">   813624.75</td>
    <td align="right">   811004.83</td>
    <td align="right">   827601.51</td>
    <td align="right">   799922.54</td>
    <td align="right">   865967.98</td>
    <td align="right">   842626.90</td>
    <td align="right">   833828.05</td>
    <td align="right">  9948380.17</td>
    <td align="right">   888800.49</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">     1529.63</td>
    <td align="right">     1525.33</td>
    <td align="right">     1514.27</td>
    <td align="right">     1497.88</td>
    <td align="right">     1491.46</td>
    <td align="right">     1444.38</td>
    <td align="right">     1428.46</td>
    <td align="right">     1419.83</td>
    <td align="right">     1430.23</td>
    <td align="right">     1507.01</td>
    <td align="right">     1547.97</td>
    <td align="right">     1545.06</td>
    <td align="right">    17881.52</td>
    <td align="right">     1547.97</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">   819168.33</td>
    <td align="right">   749493.07</td>
    <td align="right">   888800.49</td>
    <td align="right">   840020.75</td>
    <td align="right">   856320.97</td>
    <td align="right">   813624.75</td>
    <td align="right">   811004.83</td>
    <td align="right">   827601.51</td>
    <td align="right">   799922.54</td>
    <td align="right">   865967.98</td>
    <td align="right">   842626.90</td>
    <td align="right">   833828.05</td>
    <td align="right">  9948380.17</td>
    <td align="right">   888800.49</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">     1529.63</td>
    <td align="right">     1525.33</td>
    <td align="right">     1514.27</td>
    <td align="right">     1497.88</td>
    <td align="right">     1491.46</td>
    <td align="right">     1444.38</td>
    <td align="right">     1428.46</td>
    <td align="right">     1419.83</td>
    <td align="right">     1430.23</td>
    <td align="right">     1507.01</td>
    <td align="right">     1547.97</td>
    <td align="right">     1545.06</td>
    <td align="right">    17881.52</td>
    <td align="right">     1547.97</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MAXDEMAND30KW                                                                                        FROM TotalDemand</b><br><br>
<b>SUMMERFUELCOSTRIDERENERGYCHARGE                                                                      FROM TotalEnergy</b><br><br>
<b>WINTERFUELCOSTRIDERENERGYCHARGE                                                                      FROM TotalEnergy</b><br><br>
<b>ANNUALENERGYCHARGE                                                                                   FROM TotalEnergy</b><br><br>
<b>ANNUALADDEDENERGYCHARGE                                                                              FROM TotalEnergy                                                                                          TotalDemand</b><br><br>
<b>EnergyCharges                                                                                        SUM SUMMERFUELCOSTRIDERENERGYCHARGE                                                                      WINTERFUELCOSTRIDERENERGYCHARGE                                                                      ANNUALENERGYCHARGE                                                                                   ANNUALADDEDENERGYCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFSEVENPERCENT                                                                                    FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFSEVENPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::GEORGIAPOW_GS-2_GENERALSERVICE></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> GEORGIAPOW_GS-2_GENERALSERVICE</b></p>
<p>Timestamp: <b>2010-09-17
    07:29:40</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">MAXDEMAND30KW</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">    81746.00</td>
    <td align="right">    74792.83</td>
    <td align="right">    88694.87</td>
    <td align="right">    83826.95</td>
    <td align="right">    85453.61</td>
    <td align="right">    83893.21</td>
    <td align="right">    83623.06</td>
    <td align="right">    85334.39</td>
    <td align="right">    82480.33</td>
    <td align="right">    86416.33</td>
    <td align="right">    84087.03</td>
    <td align="right">    83208.95</td>
    <td align="right">  1003557.57</td>
    <td align="right">    88694.87</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">       13.25</td>
    <td align="right">       13.25</td>
    <td align="right">       13.25</td>
    <td align="right">       13.25</td>
    <td align="right">       13.25</td>
    <td align="right">       13.25</td>
    <td align="right">       13.25</td>
    <td align="right">       13.25</td>
    <td align="right">       13.25</td>
    <td align="right">       13.25</td>
    <td align="right">       13.25</td>
    <td align="right">       13.25</td>
    <td align="right">      159.00</td>
    <td align="right">       13.25</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">    81759.25</td>
    <td align="right">    74806.08</td>
    <td align="right">    88708.12</td>
    <td align="right">    83840.20</td>
    <td align="right">    85466.86</td>
    <td align="right">    83906.46</td>
    <td align="right">    83636.31</td>
    <td align="right">    85347.64</td>
    <td align="right">    82493.58</td>
    <td align="right">    86429.58</td>
    <td align="right">    84100.28</td>
    <td align="right">    83222.20</td>
    <td align="right">  1003716.57</td>
    <td align="right">    88708.12</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">    81759.25</td>
    <td align="right">    74806.08</td>
    <td align="right">    88708.12</td>
    <td align="right">    83840.20</td>
    <td align="right">    85466.86</td>
    <td align="right">    83906.46</td>
    <td align="right">    83636.31</td>
    <td align="right">    85347.64</td>
    <td align="right">    82493.58</td>
    <td align="right">    86429.58</td>
    <td align="right">    84100.28</td>
    <td align="right">    83222.20</td>
    <td align="right">  1003716.57</td>
    <td align="right">    88708.12</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">     5723.15</td>
    <td align="right">     5236.43</td>
    <td align="right">     6209.57</td>
    <td align="right">     5868.81</td>
    <td align="right">     5982.68</td>
    <td align="right">     5873.45</td>
    <td align="right">     5854.54</td>
    <td align="right">     5974.34</td>
    <td align="right">     5774.55</td>
    <td align="right">     6050.07</td>
    <td align="right">     5887.02</td>
    <td align="right">     5825.55</td>
    <td align="right">    70260.16</td>
    <td align="right">     6209.57</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">    87482.40</td>
    <td align="right">    80042.50</td>
    <td align="right">    94917.69</td>
    <td align="right">    89709.01</td>
    <td align="right">    91449.54</td>
    <td align="right">    89779.91</td>
    <td align="right">    89490.85</td>
    <td align="right">    91321.98</td>
    <td align="right">    88268.13</td>
    <td align="right">    92479.65</td>
    <td align="right">    89987.30</td>
    <td align="right">    89047.76</td>
    <td align="right">  1073976.73</td>
    <td align="right">    94917.69</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">SUMMERFUELCOSTRIDERENERGYCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    16144.76</td>
    <td align="right">    16092.77</td>
    <td align="right">    16422.10</td>
    <td align="right">    15872.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    64532.48</td>
    <td align="right">    16422.10</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">WINTERFUELCOSTRIDERENERGYCHARGE ($)</td>
    <td align="right">    13535.94</td>
    <td align="right">    12384.62</td>
    <td align="right">    14686.54</td>
    <td align="right">    13880.50</td>
    <td align="right">    14149.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    14309.25</td>
    <td align="right">    13923.57</td>
    <td align="right">    13778.17</td>
    <td align="right">   110648.45</td>
    <td align="right">    14686.54</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFSEVENPERCENT ($)</td>
    <td align="right">     5723.15</td>
    <td align="right">     5236.43</td>
    <td align="right">     6209.57</td>
    <td align="right">     5868.81</td>
    <td align="right">     5982.68</td>
    <td align="right">     5873.45</td>
    <td align="right">     5854.54</td>
    <td align="right">     5974.34</td>
    <td align="right">     5774.55</td>
    <td align="right">     6050.07</td>
    <td align="right">     5887.02</td>
    <td align="right">     5825.55</td>
    <td align="right">    70260.16</td>
    <td align="right">     6209.57</td>
    <td align="right">Taxes</td>
  </tr>
  <tr>
    <td align="right">ANNUALENERGYCHARGE ($)</td>
    <td align="right">    68210.06</td>
    <td align="right">    62408.21</td>
    <td align="right">    74008.34</td>
    <td align="right">    69946.45</td>
    <td align="right">    71303.77</td>
    <td align="right">    67748.45</td>
    <td align="right">    67530.29</td>
    <td align="right">    68912.30</td>
    <td align="right">    66607.47</td>
    <td align="right">    72107.07</td>
    <td align="right">    70163.46</td>
    <td align="right">    69430.78</td>
    <td align="right">   828376.64</td>
    <td align="right">    74008.34</td>
    <td align="right">EnergyCharges</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">    81759.25</td>
    <td align="right">    74806.08</td>
    <td align="right">    88708.12</td>
    <td align="right">    83840.20</td>
    <td align="right">    85466.86</td>
    <td align="right">    83906.46</td>
    <td align="right">    83636.31</td>
    <td align="right">    85347.64</td>
    <td align="right">    82493.58</td>
    <td align="right">    86429.58</td>
    <td align="right">    84100.28</td>
    <td align="right">    83222.20</td>
    <td align="right">  1003716.57</td>
    <td align="right">    88708.12</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">   819168.33</td>
    <td align="right">   749493.07</td>
    <td align="right">   888800.49</td>
    <td align="right">   840020.75</td>
    <td align="right">   856320.97</td>
    <td align="right">   813624.75</td>
    <td align="right">   811004.83</td>
    <td align="right">   827601.51</td>
    <td align="right">   799922.54</td>
    <td align="right">   865967.98</td>
    <td align="right">   842626.90</td>
    <td align="right">   833828.05</td>
    <td align="right">  9948380.17</td>
    <td align="right">   888800.49</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MAXDEMAND30KW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MAXENERGY30OOKWH</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">   819168.33</td>
    <td align="right">   749493.07</td>
    <td align="right">   888800.49</td>
    <td align="right">   840020.75</td>
    <td align="right">   856320.97</td>
    <td align="right">   813624.75</td>
    <td align="right">   811004.83</td>
    <td align="right">   827601.51</td>
    <td align="right">   799922.54</td>
    <td align="right">   865967.98</td>
    <td align="right">   842626.90</td>
    <td align="right">   833828.05</td>
    <td align="right">  9948380.17</td>
    <td align="right">   888800.49</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">     1538.91</td>
    <td align="right">     1527.08</td>
    <td align="right">     1515.96</td>
    <td align="right">     1498.44</td>
    <td align="right">     1492.36</td>
    <td align="right">     1446.74</td>
    <td align="right">     1429.93</td>
    <td align="right">     1420.63</td>
    <td align="right">     1431.93</td>
    <td align="right">     1508.01</td>
    <td align="right">     1550.35</td>
    <td align="right">     1545.33</td>
    <td align="right">    17905.65</td>
    <td align="right">     1550.35</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">   819168.33</td>
    <td align="right">   749493.07</td>
    <td align="right">   888800.49</td>
    <td align="right">   840020.75</td>
    <td align="right">   856320.97</td>
    <td align="right">   813624.75</td>
    <td align="right">   811004.83</td>
    <td align="right">   827601.51</td>
    <td align="right">   799922.54</td>
    <td align="right">   865967.98</td>
    <td align="right">   842626.90</td>
    <td align="right">   833828.05</td>
    <td align="right">  9948380.17</td>
    <td align="right">   888800.49</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">     1538.91</td>
    <td align="right">     1527.08</td>
    <td align="right">     1515.96</td>
    <td align="right">     1498.44</td>
    <td align="right">     1492.36</td>
    <td align="right">     1446.74</td>
    <td align="right">     1429.93</td>
    <td align="right">     1420.63</td>
    <td align="right">     1431.93</td>
    <td align="right">     1508.01</td>
    <td align="right">     1550.35</td>
    <td align="right">     1545.33</td>
    <td align="right">    17905.65</td>
    <td align="right">     1550.35</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">     1538.91</td>
    <td align="right">     1527.08</td>
    <td align="right">     1515.96</td>
    <td align="right">     1498.44</td>
    <td align="right">     1492.36</td>
    <td align="right">     1446.74</td>
    <td align="right">     1429.93</td>
    <td align="right">     1420.63</td>
    <td align="right">     1431.93</td>
    <td align="right">     1508.01</td>
    <td align="right">     1550.35</td>
    <td align="right">     1545.33</td>
    <td align="right">    17905.65</td>
    <td align="right">     1550.35</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">     1538.91</td>
    <td align="right">     1527.08</td>
    <td align="right">     1515.96</td>
    <td align="right">     1498.44</td>
    <td align="right">     1492.36</td>
    <td align="right">     1446.74</td>
    <td align="right">     1429.93</td>
    <td align="right">     1420.63</td>
    <td align="right">     1431.93</td>
    <td align="right">     1508.01</td>
    <td align="right">     1550.35</td>
    <td align="right">     1545.33</td>
    <td align="right">    17905.65</td>
    <td align="right">     1550.35</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">     1538.91</td>
    <td align="right">     1527.08</td>
    <td align="right">     1515.96</td>
    <td align="right">     1498.44</td>
    <td align="right">     1492.36</td>
    <td align="right">     1446.74</td>
    <td align="right">     1429.93</td>
    <td align="right">     1420.63</td>
    <td align="right">     1431.93</td>
    <td align="right">     1508.01</td>
    <td align="right">     1550.35</td>
    <td align="right">     1545.33</td>
    <td align="right">    17905.65</td>
    <td align="right">     1550.35</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">   819168.33</td>
    <td align="right">   749493.07</td>
    <td align="right">   888800.49</td>
    <td align="right">   840020.75</td>
    <td align="right">   856320.97</td>
    <td align="right">   813624.75</td>
    <td align="right">   811004.83</td>
    <td align="right">   827601.51</td>
    <td align="right">   799922.54</td>
    <td align="right">   865967.98</td>
    <td align="right">   842626.90</td>
    <td align="right">   833828.05</td>
    <td align="right">  9948380.17</td>
    <td align="right">   888800.49</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">     1538.91</td>
    <td align="right">     1527.08</td>
    <td align="right">     1515.96</td>
    <td align="right">     1498.44</td>
    <td align="right">     1492.36</td>
    <td align="right">     1446.74</td>
    <td align="right">     1429.93</td>
    <td align="right">     1420.63</td>
    <td align="right">     1431.93</td>
    <td align="right">     1508.01</td>
    <td align="right">     1550.35</td>
    <td align="right">     1545.33</td>
    <td align="right">    17905.65</td>
    <td align="right">     1550.35</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">   819168.33</td>
    <td align="right">   749493.07</td>
    <td align="right">   888800.49</td>
    <td align="right">   840020.75</td>
    <td align="right">   856320.97</td>
    <td align="right">   813624.75</td>
    <td align="right">   811004.83</td>
    <td align="right">   827601.51</td>
    <td align="right">   799922.54</td>
    <td align="right">   865967.98</td>
    <td align="right">   842626.90</td>
    <td align="right">   833828.05</td>
    <td align="right">  9948380.17</td>
    <td align="right">   888800.49</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">     1538.91</td>
    <td align="right">     1527.08</td>
    <td align="right">     1515.96</td>
    <td align="right">     1498.44</td>
    <td align="right">     1492.36</td>
    <td align="right">     1446.74</td>
    <td align="right">     1429.93</td>
    <td align="right">     1420.63</td>
    <td align="right">     1431.93</td>
    <td align="right">     1508.01</td>
    <td align="right">     1550.35</td>
    <td align="right">     1545.33</td>
    <td align="right">    17905.65</td>
    <td align="right">     1550.35</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">   819168.33</td>
    <td align="right">   749493.07</td>
    <td align="right">   888800.49</td>
    <td align="right">   840020.75</td>
    <td align="right">   856320.97</td>
    <td align="right">   813624.75</td>
    <td align="right">   811004.83</td>
    <td align="right">   827601.51</td>
    <td align="right">   799922.54</td>
    <td align="right">   865967.98</td>
    <td align="right">   842626.90</td>
    <td align="right">   833828.05</td>
    <td align="right">  9948380.17</td>
    <td align="right">   888800.49</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">     1538.91</td>
    <td align="right">     1527.08</td>
    <td align="right">     1515.96</td>
    <td align="right">     1498.44</td>
    <td align="right">     1492.36</td>
    <td align="right">     1446.74</td>
    <td align="right">     1429.93</td>
    <td align="right">     1420.63</td>
    <td align="right">     1431.93</td>
    <td align="right">     1508.01</td>
    <td align="right">     1550.35</td>
    <td align="right">     1545.33</td>
    <td align="right">    17905.65</td>
    <td align="right">     1550.35</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MAXDEMAND30KW                                                                                        FROM TotalDemand</b><br><br>
<b>MAXENERGY30OOKWH                                                                                     FROM TotalEnergy</b><br><br>
<b>SUMMERFUELCOSTRIDERENERGYCHARGE                                                                      FROM TotalEnergy</b><br><br>
<b>WINTERFUELCOSTRIDERENERGYCHARGE                                                                      FROM TotalEnergy</b><br><br>
<b>ANNUALENERGYCHARGE                                                                                   FROM TotalEnergy</b><br><br>
<b>EnergyCharges                                                                                        SUM SUMMERFUELCOSTRIDERENERGYCHARGE                                                                      WINTERFUELCOSTRIDERENERGYCHARGE                                                                      ANNUALENERGYCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFSEVENPERCENT                                                                                    FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFSEVENPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::GA_EIAMONTHLYRATEGAS></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> GA_EIAMONTHLYRATEGAS</b></p>
<p>Timestamp: <b>2010-09-17
    07:29:40</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">GAS:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM GAS</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">MCF</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">    13438.40</td>
    <td align="right">    12648.85</td>
    <td align="right">    12790.39</td>
    <td align="right">    11992.23</td>
    <td align="right">    12567.09</td>
    <td align="right">    12653.99</td>
    <td align="right">    11650.58</td>
    <td align="right">    11875.80</td>
    <td align="right">    11628.43</td>
    <td align="right">    12294.67</td>
    <td align="right">    11474.16</td>
    <td align="right">    11342.52</td>
    <td align="right">   146357.11</td>
    <td align="right">    13438.40</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">    13438.40</td>
    <td align="right">    12648.85</td>
    <td align="right">    12790.39</td>
    <td align="right">    11992.23</td>
    <td align="right">    12567.09</td>
    <td align="right">    12653.99</td>
    <td align="right">    11650.58</td>
    <td align="right">    11875.80</td>
    <td align="right">    11628.43</td>
    <td align="right">    12294.67</td>
    <td align="right">    11474.16</td>
    <td align="right">    11342.52</td>
    <td align="right">   146357.11</td>
    <td align="right">    13438.40</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">    13438.40</td>
    <td align="right">    12648.85</td>
    <td align="right">    12790.39</td>
    <td align="right">    11992.23</td>
    <td align="right">    12567.09</td>
    <td align="right">    12653.99</td>
    <td align="right">    11650.58</td>
    <td align="right">    11875.80</td>
    <td align="right">    11628.43</td>
    <td align="right">    12294.67</td>
    <td align="right">    11474.16</td>
    <td align="right">    11342.52</td>
    <td align="right">   146357.11</td>
    <td align="right">    13438.40</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">      806.30</td>
    <td align="right">      758.93</td>
    <td align="right">      767.42</td>
    <td align="right">      719.53</td>
    <td align="right">      754.03</td>
    <td align="right">      759.24</td>
    <td align="right">      699.03</td>
    <td align="right">      712.55</td>
    <td align="right">      697.71</td>
    <td align="right">      737.68</td>
    <td align="right">      688.45</td>
    <td align="right">      680.55</td>
    <td align="right">     8781.43</td>
    <td align="right">      806.30</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">    14244.70</td>
    <td align="right">    13407.78</td>
    <td align="right">    13557.81</td>
    <td align="right">    12711.76</td>
    <td align="right">    13321.12</td>
    <td align="right">    13413.23</td>
    <td align="right">    12349.61</td>
    <td align="right">    12588.35</td>
    <td align="right">    12326.13</td>
    <td align="right">    13032.35</td>
    <td align="right">    12162.61</td>
    <td align="right">    12023.07</td>
    <td align="right">   155138.54</td>
    <td align="right">    14244.70</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">MONTHLYRATEGASCHARGE ($)</td>
    <td align="right">    13438.40</td>
    <td align="right">    12648.85</td>
    <td align="right">    12790.39</td>
    <td align="right">    11992.23</td>
    <td align="right">    12567.09</td>
    <td align="right">    12653.99</td>
    <td align="right">    11650.58</td>
    <td align="right">    11875.80</td>
    <td align="right">    11628.43</td>
    <td align="right">    12294.67</td>
    <td align="right">    11474.16</td>
    <td align="right">    11342.52</td>
    <td align="right">   146357.11</td>
    <td align="right">    13438.40</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFSIXPERCENT ($)</td>
    <td align="right">      806.30</td>
    <td align="right">      758.93</td>
    <td align="right">      767.42</td>
    <td align="right">      719.53</td>
    <td align="right">      754.03</td>
    <td align="right">      759.24</td>
    <td align="right">      699.03</td>
    <td align="right">      712.55</td>
    <td align="right">      697.71</td>
    <td align="right">      737.68</td>
    <td align="right">      688.45</td>
    <td align="right">      680.55</td>
    <td align="right">     8781.43</td>
    <td align="right">      806.30</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">    13438.40</td>
    <td align="right">    12648.85</td>
    <td align="right">    12790.39</td>
    <td align="right">    11992.23</td>
    <td align="right">    12567.09</td>
    <td align="right">    12653.99</td>
    <td align="right">    11650.58</td>
    <td align="right">    11875.80</td>
    <td align="right">    11628.43</td>
    <td align="right">    12294.67</td>
    <td align="right">    11474.16</td>
    <td align="right">    11342.52</td>
    <td align="right">   146357.11</td>
    <td align="right">    13438.40</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">     1454.37</td>
    <td align="right">     1256.09</td>
    <td align="right">     1234.59</td>
    <td align="right">     1104.26</td>
    <td align="right">     1051.64</td>
    <td align="right">      937.33</td>
    <td align="right">      932.05</td>
    <td align="right">      938.80</td>
    <td align="right">      963.42</td>
    <td align="right">     1124.86</td>
    <td align="right">     1221.96</td>
    <td align="right">     1386.62</td>
    <td align="right">    13605.98</td>
    <td align="right">     1454.37</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">     1454.37</td>
    <td align="right">     1256.09</td>
    <td align="right">     1234.59</td>
    <td align="right">     1104.26</td>
    <td align="right">     1051.64</td>
    <td align="right">      937.33</td>
    <td align="right">      932.05</td>
    <td align="right">      938.80</td>
    <td align="right">      963.42</td>
    <td align="right">     1124.86</td>
    <td align="right">     1221.96</td>
    <td align="right">     1386.62</td>
    <td align="right">    13605.98</td>
    <td align="right">     1454.37</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">        4.58</td>
    <td align="right">        4.08</td>
    <td align="right">        3.80</td>
    <td align="right">        3.51</td>
    <td align="right">        3.01</td>
    <td align="right">        2.71</td>
    <td align="right">        2.66</td>
    <td align="right">        2.50</td>
    <td align="right">        2.91</td>
    <td align="right">        3.20</td>
    <td align="right">        3.75</td>
    <td align="right">        4.25</td>
    <td align="right">       40.97</td>
    <td align="right">        4.58</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">     1454.37</td>
    <td align="right">     1256.09</td>
    <td align="right">     1234.59</td>
    <td align="right">     1104.26</td>
    <td align="right">     1051.64</td>
    <td align="right">      937.33</td>
    <td align="right">      932.05</td>
    <td align="right">      938.80</td>
    <td align="right">      963.42</td>
    <td align="right">     1124.86</td>
    <td align="right">     1221.96</td>
    <td align="right">     1386.62</td>
    <td align="right">    13605.98</td>
    <td align="right">     1454.37</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">        4.58</td>
    <td align="right">        4.08</td>
    <td align="right">        3.80</td>
    <td align="right">        3.51</td>
    <td align="right">        3.01</td>
    <td align="right">        2.71</td>
    <td align="right">        2.66</td>
    <td align="right">        2.50</td>
    <td align="right">        2.91</td>
    <td align="right">        3.20</td>
    <td align="right">        3.75</td>
    <td align="right">        4.25</td>
    <td align="right">       40.97</td>
    <td align="right">        4.58</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">        4.58</td>
    <td align="right">        4.08</td>
    <td align="right">        3.80</td>
    <td align="right">        3.51</td>
    <td align="right">        3.01</td>
    <td align="right">        2.71</td>
    <td align="right">        2.66</td>
    <td align="right">        2.50</td>
    <td align="right">        2.91</td>
    <td align="right">        3.20</td>
    <td align="right">        3.75</td>
    <td align="right">        4.25</td>
    <td align="right">       40.97</td>
    <td align="right">        4.58</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">        4.58</td>
    <td align="right">        4.08</td>
    <td align="right">        3.80</td>
    <td align="right">        3.51</td>
    <td align="right">        3.01</td>
    <td align="right">        2.71</td>
    <td align="right">        2.66</td>
    <td align="right">        2.50</td>
    <td align="right">        2.91</td>
    <td align="right">        3.20</td>
    <td align="right">        3.75</td>
    <td align="right">        4.25</td>
    <td align="right">       40.97</td>
    <td align="right">        4.58</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">        4.58</td>
    <td align="right">        4.08</td>
    <td align="right">        3.80</td>
    <td align="right">        3.51</td>
    <td align="right">        3.01</td>
    <td align="right">        2.71</td>
    <td align="right">        2.66</td>
    <td align="right">        2.50</td>
    <td align="right">        2.91</td>
    <td align="right">        3.20</td>
    <td align="right">        3.75</td>
    <td align="right">        4.25</td>
    <td align="right">       40.97</td>
    <td align="right">        4.58</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">     1454.37</td>
    <td align="right">     1256.09</td>
    <td align="right">     1234.59</td>
    <td align="right">     1104.26</td>
    <td align="right">     1051.64</td>
    <td align="right">      937.33</td>
    <td align="right">      932.05</td>
    <td align="right">      938.80</td>
    <td align="right">      963.42</td>
    <td align="right">     1124.86</td>
    <td align="right">     1221.96</td>
    <td align="right">     1386.62</td>
    <td align="right">    13605.98</td>
    <td align="right">     1454.37</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">        4.58</td>
    <td align="right">        4.08</td>
    <td align="right">        3.80</td>
    <td align="right">        3.51</td>
    <td align="right">        3.01</td>
    <td align="right">        2.71</td>
    <td align="right">        2.66</td>
    <td align="right">        2.50</td>
    <td align="right">        2.91</td>
    <td align="right">        3.20</td>
    <td align="right">        3.75</td>
    <td align="right">        4.25</td>
    <td align="right">       40.97</td>
    <td align="right">        4.58</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">     1454.37</td>
    <td align="right">     1256.09</td>
    <td align="right">     1234.59</td>
    <td align="right">     1104.26</td>
    <td align="right">     1051.64</td>
    <td align="right">      937.33</td>
    <td align="right">      932.05</td>
    <td align="right">      938.80</td>
    <td align="right">      963.42</td>
    <td align="right">     1124.86</td>
    <td align="right">     1221.96</td>
    <td align="right">     1386.62</td>
    <td align="right">    13605.98</td>
    <td align="right">     1454.37</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">        4.58</td>
    <td align="right">        4.08</td>
    <td align="right">        3.80</td>
    <td align="right">        3.51</td>
    <td align="right">        3.01</td>
    <td align="right">        2.71</td>
    <td align="right">        2.66</td>
    <td align="right">        2.50</td>
    <td align="right">        2.91</td>
    <td align="right">        3.20</td>
    <td align="right">        3.75</td>
    <td align="right">        4.25</td>
    <td align="right">       40.97</td>
    <td align="right">        4.58</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">     1454.37</td>
    <td align="right">     1256.09</td>
    <td align="right">     1234.59</td>
    <td align="right">     1104.26</td>
    <td align="right">     1051.64</td>
    <td align="right">      937.33</td>
    <td align="right">      932.05</td>
    <td align="right">      938.80</td>
    <td align="right">      963.42</td>
    <td align="right">     1124.86</td>
    <td align="right">     1221.96</td>
    <td align="right">     1386.62</td>
    <td align="right">    13605.98</td>
    <td align="right">     1454.37</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">        4.58</td>
    <td align="right">        4.08</td>
    <td align="right">        3.80</td>
    <td align="right">        3.51</td>
    <td align="right">        3.01</td>
    <td align="right">        2.71</td>
    <td align="right">        2.66</td>
    <td align="right">        2.50</td>
    <td align="right">        2.91</td>
    <td align="right">        3.20</td>
    <td align="right">        3.75</td>
    <td align="right">        4.25</td>
    <td align="right">       40.97</td>
    <td align="right">        4.58</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GA_MONTHLYGASRATES</td>
    <td align="right">        9.24</td>
    <td align="right">       10.07</td>
    <td align="right">       10.36</td>
    <td align="right">       10.86</td>
    <td align="right">       11.95</td>
    <td align="right">       13.50</td>
    <td align="right">       12.50</td>
    <td align="right">       12.65</td>
    <td align="right">       12.07</td>
    <td align="right">       10.93</td>
    <td align="right">        9.39</td>
    <td align="right">        8.18</td>
    <td align="right">      131.70</td>
    <td align="right">       13.50</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MONTHLYRATEGASCHARGE                                                                                 FROM TotalEnergy                                                                                          GA_MONTHLYGASRATES</b><br><br>
<b>EnergyCharges                                                                                        SUM MONTHLYRATEGASCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFSIXPERCENT                                                                                      FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFSIXPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
</body>
</html>
