<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Large Hotel Reference Bldg New Constr. 90.1-2004 v1.3_5.0 DULUTH MN USA TMY2-14913 WMO#=727450
  2010-09-17
  12:09:19 
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus 5.0.0.035, 9/17/2010 12:08 PM</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Large Hotel Reference Bldg New Constr. 90.1-2004 v1.3_5.0</b></p>
<p>Environment: <b>DULUTH MN USA TMY2-14913 WMO#=727450</b></p>
<p>Simulation Timestamp: <b>2010-09-17
  12:09:19</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> AnnualBuildingUtilityPerformanceSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-17
    12:09:19</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">    23723.18</td>
    <td align="right">     2091.02</td>
    <td align="right">     2091.02</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">    23723.18</td>
    <td align="right">     2091.02</td>
    <td align="right">     2091.02</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">    46305.32</td>
    <td align="right">     4081.46</td>
    <td align="right">     4081.46</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">    46305.32</td>
    <td align="right">     4081.46</td>
    <td align="right">     4081.46</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=>Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.437</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.092</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       0.822</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       1.647</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.585</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">    11345.29</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">    11345.29</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        5.87</td>
    <td align="right">     5096.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">     2822.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     1453.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">      262.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     1952.18</td>
    <td align="right">     1238.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">      947.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     1124.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">       61.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">     8689.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    44332.90</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">       68.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">     8699.19</td>
    <td align="right">    15023.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    44332.90</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Boiler</td>
    <td align="right">        0.00</td>
    <td align="right">     5096.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Other</td>
    <td align="right">        5.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">     2822.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">     1453.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Exterior Facade Lighting</td>
    <td align="right">      262.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">MiscPlug</td>
    <td align="right">      750.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">KitchenExhFan</td>
    <td align="right">       15.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">MiscElec</td>
    <td align="right">      406.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">LaundryExhFan</td>
    <td align="right">        2.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">      775.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">MiscGas</td>
    <td align="right">        0.00</td>
    <td align="right">     1238.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">Elevators</td>
    <td align="right">      947.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Fan Energy</td>
    <td align="right">      154.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">      967.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Unit Heater Fans</td>
    <td align="right">        0.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Exhaust Fans</td>
    <td align="right">        2.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">       61.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">     8689.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    44332.90</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">       18.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Low Temp Refrigeration</td>
    <td align="right">       14.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Med Temp Refrigeration</td>
    <td align="right">       35.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      151.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      353.85</td>
    <td align="right">     1215.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.91</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      261.65</td>
    <td align="right">      109.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      766.77</td>
    <td align="right">     1324.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.91</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      151.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      353.85</td>
    <td align="right">     1215.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.91</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      261.65</td>
    <td align="right">      109.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      766.77</td>
    <td align="right">     1324.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.91</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">     8699.19</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">     8699.19</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">     8699.19</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">     8699.19</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">    44332.90</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">    44332.90</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">    44332.90</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Time Cooling Setpoint Not Met</td>
    <td align="right">        0.56</td>
  </tr>
</table>
<br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Heating</td>
    <td align="right">      125.17</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Cooling</td>
    <td align="right">       17.50</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     8741.00</td>
  </tr>
</table>
<br><br>
<b>Note 1: An asterisk (*) indicates that the feature is not yet implemented.</b><br><br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">ClimaticDataSummary</a>
<br><a href="#EnvelopeSummary::EntireFacility">EnvelopeSummary</a>
<br><a href="#EquipmentSummary::EntireFacility">EquipmentSummary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVACSizingSummary</a>
<br><a href="#SystemSummary::EntireFacility">SystemSummary</a>
<p><b>EMISSIONS DATA SUMMARY</b></p> |
<a href="#EMISSIONSDATASUMMARY::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>BOILER PART LOAD PERFORMANCE</b></p> |
<a href="#BOILERPARTLOADPERFORMANCE::HEATSYS1BOILER">HEATSYS1 BOILER</a>    |   
<p><b>CHILLER PART LOAD PERFORMANCE</b></p> |
<a href="#CHILLERPARTLOADPERFORMANCE::COOLSYS1CHILLER1">COOLSYS1 CHILLER 1</a>    |   
<a href="#CHILLERPARTLOADPERFORMANCE::COOLSYS1CHILLER2">COOLSYS1 CHILLER 2</a>    |   
<p><b>FAN PART LOAD PERFORMANCE</b></p> |
<a href="#FANPARTLOADPERFORMANCE::FLR_3_DOAS_FAN">FLR_3_DOAS_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::FLR_6_DOAS_FAN">FLR_6_DOAS_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::ROOM_1_FLR_3FANCOILFAN">ROOM_1_FLR_3 FAN COILFAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::ROOM_1_FLR_6FANCOILFAN">ROOM_1_FLR_6 FAN COILFAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::ROOM_2_FLR_3FANCOILFAN">ROOM_2_FLR_3 FAN COILFAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::ROOM_2_FLR_6FANCOILFAN">ROOM_2_FLR_6 FAN COILFAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::ROOM_3_MULT19_FLR_3FANCOILFAN">ROOM_3_MULT19_FLR_3 FAN COILFAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::ROOM_3_MULT9_FLR_6FANCOILFAN">ROOM_3_MULT9_FLR_6 FAN COILFAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::ROOM_4_MULT19_FLR_3FANCOILFAN">ROOM_4_MULT19_FLR_3 FAN COILFAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::ROOM_5_FLR_3FANCOILFAN">ROOM_5_FLR_3 FAN COILFAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::ROOM_6_FLR_3FANCOILFAN">ROOM_6_FLR_3 FAN COILFAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::CORRIDOR_FLR_6UNITHEATERFAN">CORRIDOR_FLR_6 UNIT HEATERFAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::VAVWITHREHEAT_FAN">VAV WITH REHEAT_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::DINING_FLR_6EXHAUSTFAN">DINING_FLR_6 EXHAUST FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::KITCHEN_FLR_6EXHAUSTFAN">KITCHEN_FLR_6 EXHAUST FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::LAUNDRY_FLR_1EXHAUSTFAN">LAUNDRY_FLR_1 EXHAUST FAN</a>    |   
<p><b>ZONE AIR RELATIVE HUMIDITY</b></p> |
<a href="#ZONEAIRRELATIVEHUMIDITY::BANQUET_FLR_6">BANQUET_FLR_6</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::BASEMENT">BASEMENT</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::CAFE_FLR_1">CAFE_FLR_1</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::CORRIDOR_FLR_3">CORRIDOR_FLR_3</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::CORRIDOR_FLR_6">CORRIDOR_FLR_6</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::DINING_FLR_6">DINING_FLR_6</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::KITCHEN_FLR_6">KITCHEN_FLR_6</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::LAUNDRY_FLR_1">LAUNDRY_FLR_1</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::LOBBY_FLR_1">LOBBY_FLR_1</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::MECH_FLR_1">MECH_FLR_1</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::RETAIL_1_FLR_1">RETAIL_1_FLR_1</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::RETAIL_2_FLR_1">RETAIL_2_FLR_1</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::ROOM_1_FLR_3">ROOM_1_FLR_3</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::ROOM_1_FLR_6">ROOM_1_FLR_6</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::ROOM_2_FLR_3">ROOM_2_FLR_3</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::ROOM_2_FLR_6">ROOM_2_FLR_6</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::ROOM_3_MULT19_FLR_3">ROOM_3_MULT19_FLR_3</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::ROOM_3_MULT9_FLR_6">ROOM_3_MULT9_FLR_6</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::ROOM_4_MULT19_FLR_3">ROOM_4_MULT19_FLR_3</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::ROOM_5_FLR_3">ROOM_5_FLR_3</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::ROOM_6_FLR_3">ROOM_6_FLR_3</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::STORAGE_FLR_1">STORAGE_FLR_1</a>   |  
<p><b>AIRLOOPHVAC ACTUAL OUTDOOR AIR FRACTION</b></p> |
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::FLR_3_DOAS">FLR_3_DOAS</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::FLR_6_DOAS">FLR_6_DOAS</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::VAVWITHREHEAT">VAV WITH REHEAT</a>   |  
<p><b>AVAILABILITY MANAGER NIGHT CYCLE CONTROL STATUS</b></p> |
<a href="#AVAILABILITYMANAGERNIGHTCYCLECONTROLSTATUS::VAVWITHREHEATAVAILABILITYMANAGER">VAV WITH REHEAT AVAILABILITY MANAGER</a>   |  
<p><b>Tariff Report</b></p> |
<a href="#TariffReport::NORTHERNSTATESPOW_A-14_GENERALSERVICE">NORTHERNSTATESPOW_A-14_GENERALSERVICE</a>   |  
<a href="#TariffReport::NORTHERNSTATESPOW_A-10_SMALLGENERAL">NORTHERNSTATESPOW_A-10_SMALLGENERAL</a>   |  
<a href="#TariffReport::MN_EIAMONTHLYRATEGAS">MN_EIAMONTHLYRATEGAS</a>   |  
<p><b>Economics Results Summary Report</b></p> |
<a href="#EconomicsResultsSummaryReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> InputVerificationandResultsSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-17
    12:09:19</b></p>
<b>General</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus 5.0.0.035, 9/17/2010 12:08 PM</td>
  </tr>
  <tr>
    <td align="right">Weather</td>
    <td align="right">DULUTH MN USA TMY2-14913 WMO#=727450</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       46.83</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">       -92.2</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">      432.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -6.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     4559.59</td>
    <td align="right">     1873.43</td>
    <td align="right">      406.47</td>
    <td align="right">     1873.22</td>
    <td align="right">      406.47</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">     1214.08</td>
    <td align="right">      432.93</td>
    <td align="right">       85.84</td>
    <td align="right">      609.46</td>
    <td align="right">       85.84</td>
  </tr>
  <tr>
    <td align="right">Window-Wall Ratio [%]</td>
    <td align="right">       26.63</td>
    <td align="right">       23.11</td>
    <td align="right">       21.12</td>
    <td align="right">       32.54</td>
    <td align="right">       21.12</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     1978.84</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2] per person</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">BANQUET_FLR_6</td>
    <td align="right">      331.66</td>
    <td align="right">Yes</td>
    <td align="right">     1010.89</td>
    <td align="right">        1.00</td>
    <td align="right">       97.55</td>
    <td align="right">       32.21</td>
    <td align="right">     13.9900</td>
    <td align="right">        1.39</td>
    <td align="right">     67.8170</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">     1978.83</td>
    <td align="right">Yes</td>
    <td align="right">     4826.37</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.7600</td>
    <td align="right">       37.16</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">CAFE_FLR_1</td>
    <td align="right">      188.86</td>
    <td align="right">Yes</td>
    <td align="right">      748.35</td>
    <td align="right">        1.00</td>
    <td align="right">      152.17</td>
    <td align="right">       65.62</td>
    <td align="right">     13.9900</td>
    <td align="right">        1.39</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_3</td>
    <td align="right">      389.40</td>
    <td align="right">Yes</td>
    <td align="right">     1186.91</td>
    <td align="right">        4.00</td>
    <td align="right">       48.31</td>
    <td align="right">       15.94</td>
    <td align="right">      5.3800</td>
    <td align="right">       92.90</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_6</td>
    <td align="right">      412.12</td>
    <td align="right">Yes</td>
    <td align="right">     1256.16</td>
    <td align="right">        1.00</td>
    <td align="right">       85.47</td>
    <td align="right">       28.22</td>
    <td align="right">      5.3800</td>
    <td align="right">       92.90</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_6</td>
    <td align="right">      331.66</td>
    <td align="right">Yes</td>
    <td align="right">     1010.89</td>
    <td align="right">        1.00</td>
    <td align="right">       97.55</td>
    <td align="right">       32.21</td>
    <td align="right">     13.9900</td>
    <td align="right">        1.39</td>
    <td align="right">     67.8170</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_6</td>
    <td align="right">      103.30</td>
    <td align="right">Yes</td>
    <td align="right">      314.87</td>
    <td align="right">        1.00</td>
    <td align="right">       87.33</td>
    <td align="right">       26.38</td>
    <td align="right">     12.9100</td>
    <td align="right">       18.58</td>
    <td align="right">   2127.5460</td>
  </tr>
  <tr>
    <td align="right">LAUNDRY_FLR_1</td>
    <td align="right">       78.04</td>
    <td align="right">Yes</td>
    <td align="right">      309.22</td>
    <td align="right">        1.00</td>
    <td align="right">       85.75</td>
    <td align="right">        0.00</td>
    <td align="right">      6.4600</td>
    <td align="right">       23.23</td>
    <td align="right">    598.6458</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1</td>
    <td align="right">     1308.19</td>
    <td align="right">Yes</td>
    <td align="right">     5183.56</td>
    <td align="right">        1.00</td>
    <td align="right">      434.79</td>
    <td align="right">       85.24</td>
    <td align="right">     11.8400</td>
    <td align="right">        3.10</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">MECH_FLR_1</td>
    <td align="right">      164.24</td>
    <td align="right">Yes</td>
    <td align="right">      650.80</td>
    <td align="right">        1.00</td>
    <td align="right">       62.80</td>
    <td align="right">        0.00</td>
    <td align="right">     16.1400</td>
    <td align="right">&nbsp;</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">RETAIL_1_FLR_1</td>
    <td align="right">       67.07</td>
    <td align="right">Yes</td>
    <td align="right">      265.76</td>
    <td align="right">        1.00</td>
    <td align="right">       68.84</td>
    <td align="right">       23.30</td>
    <td align="right">     16.1400</td>
    <td align="right">        6.19</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">RETAIL_2_FLR_1</td>
    <td align="right">       77.67</td>
    <td align="right">Yes</td>
    <td align="right">      307.76</td>
    <td align="right">        1.00</td>
    <td align="right">       26.57</td>
    <td align="right">        0.00</td>
    <td align="right">     16.1400</td>
    <td align="right">        6.19</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_3</td>
    <td align="right">       39.02</td>
    <td align="right">Yes</td>
    <td align="right">      118.94</td>
    <td align="right">        4.00</td>
    <td align="right">       39.95</td>
    <td align="right">       13.18</td>
    <td align="right">     11.8400</td>
    <td align="right">       26.01</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_6</td>
    <td align="right">       39.02</td>
    <td align="right">Yes</td>
    <td align="right">      118.94</td>
    <td align="right">        1.00</td>
    <td align="right">       39.95</td>
    <td align="right">       13.19</td>
    <td align="right">     11.8400</td>
    <td align="right">       26.01</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_3</td>
    <td align="right">       39.02</td>
    <td align="right">Yes</td>
    <td align="right">      118.93</td>
    <td align="right">        4.00</td>
    <td align="right">       39.95</td>
    <td align="right">       13.18</td>
    <td align="right">     11.8400</td>
    <td align="right">       26.01</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_6</td>
    <td align="right">       39.02</td>
    <td align="right">Yes</td>
    <td align="right">      118.93</td>
    <td align="right">        1.00</td>
    <td align="right">       39.95</td>
    <td align="right">       13.19</td>
    <td align="right">     11.8400</td>
    <td align="right">       26.01</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT19_FLR_3</td>
    <td align="right">       24.52</td>
    <td align="right">Yes</td>
    <td align="right">       74.75</td>
    <td align="right">       76.00</td>
    <td align="right">       11.15</td>
    <td align="right">        3.68</td>
    <td align="right">     11.8400</td>
    <td align="right">       16.35</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT9_FLR_6</td>
    <td align="right">       24.53</td>
    <td align="right">Yes</td>
    <td align="right">       74.77</td>
    <td align="right">        9.00</td>
    <td align="right">       20.44</td>
    <td align="right">        6.75</td>
    <td align="right">     11.8400</td>
    <td align="right">       16.35</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">ROOM_4_MULT19_FLR_3</td>
    <td align="right">       24.53</td>
    <td align="right">Yes</td>
    <td align="right">       74.77</td>
    <td align="right">       76.00</td>
    <td align="right">       11.15</td>
    <td align="right">        3.68</td>
    <td align="right">     11.8400</td>
    <td align="right">       16.35</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">ROOM_5_FLR_3</td>
    <td align="right">       39.02</td>
    <td align="right">Yes</td>
    <td align="right">      118.94</td>
    <td align="right">        4.00</td>
    <td align="right">       39.95</td>
    <td align="right">       13.18</td>
    <td align="right">     11.8400</td>
    <td align="right">       26.01</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">ROOM_6_FLR_3</td>
    <td align="right">       39.02</td>
    <td align="right">Yes</td>
    <td align="right">      118.93</td>
    <td align="right">        4.00</td>
    <td align="right">       39.95</td>
    <td align="right">       13.18</td>
    <td align="right">     11.8400</td>
    <td align="right">       26.01</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">STORAGE_FLR_1</td>
    <td align="right">       94.76</td>
    <td align="right">Yes</td>
    <td align="right">      375.47</td>
    <td align="right">        1.00</td>
    <td align="right">       36.23</td>
    <td align="right">        0.00</td>
    <td align="right">      9.6800</td>
    <td align="right">       46.45</td>
    <td align="right">      2.6900</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">    11345.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">    35184.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4025.82</td>
    <td align="right">     1214.08</td>
    <td align="right">     10.7634</td>
    <td align="right">        8.03</td>
    <td align="right">     35.5139</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">    11345.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">    35184.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4025.82</td>
    <td align="right">     1214.08</td>
    <td align="right">     10.7634</td>
    <td align="right">        8.03</td>
    <td align="right">     35.5139</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> ClimaticDataSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-17
    12:09:19</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">DULUTH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">      -29.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -29.00</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        4.30</td>
    <td align="right">      310.00</td>
  </tr>
  <tr>
    <td align="right">DULUTH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">       27.20</td>
    <td align="right">       10.90</td>
    <td align="right">       22.30</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        5.20</td>
    <td align="right">      230.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> EnvelopeSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-17
    12:09:19</b></p>
<b>Opaque Exterior</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">BANQUET_FLR_6_WALL_NORTH</td>
    <td align="right">MASS RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.454</td>
    <td align="right">       0.487</td>
    <td align="right">       97.55</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BANQUET_FLR_6_CEILING</td>
    <td align="right">IEAD RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.358</td>
    <td align="right">       0.384</td>
    <td align="right">      331.66</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_WALL_EAST</td>
    <td align="right">UNDERGROUND WALL NON-RES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.613</td>
    <td align="right">       0.675</td>
    <td align="right">       55.76</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_WALL_NORTH</td>
    <td align="right">UNDERGROUND WALL NON-RES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.613</td>
    <td align="right">       0.675</td>
    <td align="right">      211.13</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_WALL_SOUTH</td>
    <td align="right">UNDERGROUND WALL NON-RES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.613</td>
    <td align="right">       0.675</td>
    <td align="right">      211.13</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_WALL_WEST</td>
    <td align="right">UNDERGROUND WALL NON-RES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.613</td>
    <td align="right">       0.675</td>
    <td align="right">       55.76</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">     1978.83</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CAFE_FLR_1_WALL_EAST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.511</td>
    <td align="right">       0.553</td>
    <td align="right">       22.95</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">CAFE_FLR_1_WALL_SOUTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.511</td>
    <td align="right">       0.553</td>
    <td align="right">      129.23</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CAFE_FLR_1_CEILING</td>
    <td align="right">IEAD RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.358</td>
    <td align="right">       0.384</td>
    <td align="right">      188.86</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_3_WALL_1_NORTH</td>
    <td align="right">MASS RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.454</td>
    <td align="right">       0.487</td>
    <td align="right">       70.60</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_3_WALL_1_SOUTH</td>
    <td align="right">MASS RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.454</td>
    <td align="right">       0.487</td>
    <td align="right">       26.02</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_3_WALL_2_NORTH</td>
    <td align="right">MASS RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.454</td>
    <td align="right">       0.487</td>
    <td align="right">       26.01</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_3_WALL_2_SOUTH</td>
    <td align="right">MASS RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.454</td>
    <td align="right">       0.487</td>
    <td align="right">       70.60</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_6_WALL_1_NORTH</td>
    <td align="right">MASS RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.454</td>
    <td align="right">       0.487</td>
    <td align="right">       17.65</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_6_WALL_2_NORTH</td>
    <td align="right">MASS RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.454</td>
    <td align="right">       0.487</td>
    <td align="right">       15.79</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_6_WALL_2_SOUTH</td>
    <td align="right">MASS RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.454</td>
    <td align="right">       0.487</td>
    <td align="right">       52.03</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_6_CEILING_1</td>
    <td align="right">IEAD RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.358</td>
    <td align="right">       0.384</td>
    <td align="right">      244.71</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_6_CEILING_2</td>
    <td align="right">IEAD RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.358</td>
    <td align="right">       0.384</td>
    <td align="right">      167.42</td>
    <td align="right">      270.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_6_WALL_NORTH</td>
    <td align="right">MASS RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.454</td>
    <td align="right">       0.487</td>
    <td align="right">       97.55</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_6_CEILING</td>
    <td align="right">IEAD RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.358</td>
    <td align="right">       0.384</td>
    <td align="right">      331.66</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_6_WALL_1_SOUTH</td>
    <td align="right">MASS RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.454</td>
    <td align="right">       0.487</td>
    <td align="right">       13.94</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_6_WALL_EAST</td>
    <td align="right">MASS RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.454</td>
    <td align="right">       0.487</td>
    <td align="right">       52.03</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_6_WALL_NORTH</td>
    <td align="right">MASS RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.454</td>
    <td align="right">       0.487</td>
    <td align="right">       21.37</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_6_CEILING</td>
    <td align="right">IEAD RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.358</td>
    <td align="right">       0.384</td>
    <td align="right">      103.30</td>
    <td align="right">      270.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LAUNDRY_FLR_1_WALL_EAST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.511</td>
    <td align="right">       0.553</td>
    <td align="right">       67.63</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">LAUNDRY_FLR_1_WALL_NORTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.511</td>
    <td align="right">       0.553</td>
    <td align="right">       18.12</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1_WALL_1_NORTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.511</td>
    <td align="right">       0.553</td>
    <td align="right">      213.77</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1_WALL_1_SOUTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.511</td>
    <td align="right">       0.553</td>
    <td align="right">      167.88</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1_WALL_1_WEST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.511</td>
    <td align="right">       0.553</td>
    <td align="right">       41.06</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1_WALL_2_NORTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.511</td>
    <td align="right">       0.553</td>
    <td align="right">       12.08</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1_CEILING_2</td>
    <td align="right">IEAD RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.358</td>
    <td align="right">       0.384</td>
    <td align="right">      245.35</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MECH_FLR_1_WALL_NORTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.511</td>
    <td align="right">       0.553</td>
    <td align="right">       62.80</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RETAIL_1_FLR_1_WALL_SOUTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.511</td>
    <td align="right">       0.553</td>
    <td align="right">       45.89</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RETAIL_1_FLR_1_WALL_WEST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.511</td>
    <td align="right">       0.553</td>
    <td align="right">       22.95</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RETAIL_1_FLR_1_CEILING</td>
    <td align="right">IEAD RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.358</td>
    <td align="right">       0.384</td>
    <td align="right">       67.07</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_2_FLR_1_WALL_WEST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.511</td>
    <td align="right">       0.553</td>
    <td align="right">       26.57</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_3_WALL_SOUTH</td>
    <td align="right">MASS RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.454</td>
    <td align="right">       0.487</td>
    <td align="right">       55.74</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_3_WALL_WEST</td>
    <td align="right">MASS RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.454</td>
    <td align="right">       0.487</td>
    <td align="right">      104.06</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_6_WALL_SOUTH</td>
    <td align="right">MASS RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.454</td>
    <td align="right">       0.487</td>
    <td align="right">       13.94</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_6_WALL_WEST</td>
    <td align="right">MASS RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.454</td>
    <td align="right">       0.487</td>
    <td align="right">       26.01</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_6_CEILING</td>
    <td align="right">IEAD RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.358</td>
    <td align="right">       0.384</td>
    <td align="right">       39.02</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_3_WALL_NORTH</td>
    <td align="right">MASS RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.454</td>
    <td align="right">       0.487</td>
    <td align="right">       55.74</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_3_WALL_WEST</td>
    <td align="right">MASS RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.454</td>
    <td align="right">       0.487</td>
    <td align="right">      104.05</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_6_WALL_NORTH</td>
    <td align="right">MASS RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.454</td>
    <td align="right">       0.487</td>
    <td align="right">       13.94</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_6_WALL_WEST</td>
    <td align="right">MASS RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.454</td>
    <td align="right">       0.487</td>
    <td align="right">       26.01</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_6_CEILING</td>
    <td align="right">IEAD RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.358</td>
    <td align="right">       0.384</td>
    <td align="right">       39.02</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT19_FLR_3_WALL_SOUTH</td>
    <td align="right">MASS RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.454</td>
    <td align="right">       0.487</td>
    <td align="right">      847.14</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT9_FLR_6_WALL_SOUTH</td>
    <td align="right">MASS RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.454</td>
    <td align="right">       0.487</td>
    <td align="right">      183.96</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT9_FLR_6_CEILING</td>
    <td align="right">IEAD RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.358</td>
    <td align="right">       0.384</td>
    <td align="right">      220.77</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_4_MULT19_FLR_3_WALL_NORTH</td>
    <td align="right">MASS RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.454</td>
    <td align="right">       0.487</td>
    <td align="right">      847.37</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_5_FLR_3_WALL_EAST</td>
    <td align="right">MASS RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.454</td>
    <td align="right">       0.487</td>
    <td align="right">      104.06</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_5_FLR_3_WALL_SOUTH</td>
    <td align="right">MASS RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.454</td>
    <td align="right">       0.487</td>
    <td align="right">       55.74</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_6_FLR_3_WALL_EAST</td>
    <td align="right">MASS RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.454</td>
    <td align="right">       0.487</td>
    <td align="right">      104.05</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_6_FLR_3_WALL_NORTH</td>
    <td align="right">MASS RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.454</td>
    <td align="right">       0.487</td>
    <td align="right">       55.74</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">STORAGE_FLR_1_WALL_NORTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.511</td>
    <td align="right">       0.553</td>
    <td align="right">       36.23</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
</table>
<br><br>
<b>Fenestration</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">U-Factor [W/m2-K]</td>
    <td align="right">SHGC</td>
    <td align="right">Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">BANQUET_FLR_6_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">       32.21</td>
    <td align="right">       32.21</td>
    <td align="right">       3.241</td>
    <td align="right">       0.487</td>
    <td align="right">       0.409</td>
    <td align="right">No</td>
    <td align="right">BANQUET_FLR_6_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CAFE_FLR_1_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">       65.62</td>
    <td align="right">       65.62</td>
    <td align="right">       3.241</td>
    <td align="right">       0.487</td>
    <td align="right">       0.409</td>
    <td align="right">No</td>
    <td align="right">CAFE_FLR_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_3_WALL_1_NORTH_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        5.82</td>
    <td align="right">       23.29</td>
    <td align="right">       3.241</td>
    <td align="right">       0.487</td>
    <td align="right">       0.409</td>
    <td align="right">No</td>
    <td align="right">CORRIDOR_FLR_3_WALL_1_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_3_WALL_1_SOUTH_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        2.15</td>
    <td align="right">        8.58</td>
    <td align="right">       3.241</td>
    <td align="right">       0.487</td>
    <td align="right">       0.409</td>
    <td align="right">No</td>
    <td align="right">CORRIDOR_FLR_3_WALL_1_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_3_WALL_2_NORTH_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        2.15</td>
    <td align="right">        8.59</td>
    <td align="right">       3.241</td>
    <td align="right">       0.487</td>
    <td align="right">       0.409</td>
    <td align="right">No</td>
    <td align="right">CORRIDOR_FLR_3_WALL_2_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_3_WALL_2_SOUTH_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        5.82</td>
    <td align="right">       23.29</td>
    <td align="right">       3.241</td>
    <td align="right">       0.487</td>
    <td align="right">       0.409</td>
    <td align="right">No</td>
    <td align="right">CORRIDOR_FLR_3_WALL_2_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_6_WALL_1_NORTH_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        5.83</td>
    <td align="right">        5.83</td>
    <td align="right">       3.241</td>
    <td align="right">       0.487</td>
    <td align="right">       0.409</td>
    <td align="right">No</td>
    <td align="right">CORRIDOR_FLR_6_WALL_1_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_6_WALL_2_NORTH_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        5.21</td>
    <td align="right">        5.21</td>
    <td align="right">       3.241</td>
    <td align="right">       0.487</td>
    <td align="right">       0.409</td>
    <td align="right">No</td>
    <td align="right">CORRIDOR_FLR_6_WALL_2_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_6_WALL_2_SOUTH_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">       17.18</td>
    <td align="right">       17.18</td>
    <td align="right">       3.241</td>
    <td align="right">       0.487</td>
    <td align="right">       0.409</td>
    <td align="right">No</td>
    <td align="right">CORRIDOR_FLR_6_WALL_2_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_6_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">       32.21</td>
    <td align="right">       32.21</td>
    <td align="right">       3.241</td>
    <td align="right">       0.487</td>
    <td align="right">       0.409</td>
    <td align="right">No</td>
    <td align="right">DINING_FLR_6_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_6_WALL_1_SOUTH_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        4.60</td>
    <td align="right">        4.60</td>
    <td align="right">       3.241</td>
    <td align="right">       0.487</td>
    <td align="right">       0.409</td>
    <td align="right">No</td>
    <td align="right">KITCHEN_FLR_6_WALL_1_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_6_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">       17.18</td>
    <td align="right">       17.18</td>
    <td align="right">       3.241</td>
    <td align="right">       0.487</td>
    <td align="right">       0.409</td>
    <td align="right">No</td>
    <td align="right">KITCHEN_FLR_6_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_6_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        4.60</td>
    <td align="right">        4.60</td>
    <td align="right">       3.241</td>
    <td align="right">       0.487</td>
    <td align="right">       0.409</td>
    <td align="right">No</td>
    <td align="right">KITCHEN_FLR_6_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">       85.24</td>
    <td align="right">       85.24</td>
    <td align="right">       3.241</td>
    <td align="right">       0.487</td>
    <td align="right">       0.409</td>
    <td align="right">No</td>
    <td align="right">LOBBY_FLR_1_WALL_1_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RETAIL_1_FLR_1_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">       23.30</td>
    <td align="right">       23.30</td>
    <td align="right">       3.241</td>
    <td align="right">       0.487</td>
    <td align="right">       0.409</td>
    <td align="right">No</td>
    <td align="right">RETAIL_1_FLR_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_3_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        4.60</td>
    <td align="right">       18.39</td>
    <td align="right">       3.241</td>
    <td align="right">       0.487</td>
    <td align="right">       0.409</td>
    <td align="right">No</td>
    <td align="right">ROOM_1_FLR_3_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_3_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        8.58</td>
    <td align="right">       34.33</td>
    <td align="right">       3.241</td>
    <td align="right">       0.487</td>
    <td align="right">       0.409</td>
    <td align="right">No</td>
    <td align="right">ROOM_1_FLR_3_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_6_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        4.60</td>
    <td align="right">        4.60</td>
    <td align="right">       3.241</td>
    <td align="right">       0.487</td>
    <td align="right">       0.409</td>
    <td align="right">No</td>
    <td align="right">ROOM_1_FLR_6_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_6_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        8.59</td>
    <td align="right">        8.59</td>
    <td align="right">       3.241</td>
    <td align="right">       0.487</td>
    <td align="right">       0.409</td>
    <td align="right">No</td>
    <td align="right">ROOM_1_FLR_6_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_3_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        4.60</td>
    <td align="right">       18.39</td>
    <td align="right">       3.241</td>
    <td align="right">       0.487</td>
    <td align="right">       0.409</td>
    <td align="right">No</td>
    <td align="right">ROOM_2_FLR_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_3_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        8.58</td>
    <td align="right">       34.33</td>
    <td align="right">       3.241</td>
    <td align="right">       0.487</td>
    <td align="right">       0.409</td>
    <td align="right">No</td>
    <td align="right">ROOM_2_FLR_3_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_6_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        4.60</td>
    <td align="right">        4.60</td>
    <td align="right">       3.241</td>
    <td align="right">       0.487</td>
    <td align="right">       0.409</td>
    <td align="right">No</td>
    <td align="right">ROOM_2_FLR_6_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_6_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        8.59</td>
    <td align="right">        8.59</td>
    <td align="right">       3.241</td>
    <td align="right">       0.487</td>
    <td align="right">       0.409</td>
    <td align="right">No</td>
    <td align="right">ROOM_2_FLR_6_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT19_FLR_3_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        3.68</td>
    <td align="right">      279.51</td>
    <td align="right">       3.241</td>
    <td align="right">       0.487</td>
    <td align="right">       0.409</td>
    <td align="right">No</td>
    <td align="right">ROOM_3_MULT19_FLR_3_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT9_FLR_6_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        6.75</td>
    <td align="right">       60.74</td>
    <td align="right">       3.241</td>
    <td align="right">       0.487</td>
    <td align="right">       0.409</td>
    <td align="right">No</td>
    <td align="right">ROOM_3_MULT9_FLR_6_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_4_MULT19_FLR_3_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        3.68</td>
    <td align="right">      279.60</td>
    <td align="right">       3.241</td>
    <td align="right">       0.487</td>
    <td align="right">       0.409</td>
    <td align="right">No</td>
    <td align="right">ROOM_4_MULT19_FLR_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_5_FLR_3_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        8.58</td>
    <td align="right">       34.33</td>
    <td align="right">       3.241</td>
    <td align="right">       0.487</td>
    <td align="right">       0.409</td>
    <td align="right">No</td>
    <td align="right">ROOM_5_FLR_3_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_5_FLR_3_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        4.60</td>
    <td align="right">       18.39</td>
    <td align="right">       3.241</td>
    <td align="right">       0.487</td>
    <td align="right">       0.409</td>
    <td align="right">No</td>
    <td align="right">ROOM_5_FLR_3_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_6_FLR_3_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        8.58</td>
    <td align="right">       34.33</td>
    <td align="right">       3.241</td>
    <td align="right">       0.487</td>
    <td align="right">       0.409</td>
    <td align="right">No</td>
    <td align="right">ROOM_6_FLR_3_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_6_FLR_3_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        4.60</td>
    <td align="right">       18.39</td>
    <td align="right">       3.241</td>
    <td align="right">       0.487</td>
    <td align="right">       0.409</td>
    <td align="right">No</td>
    <td align="right">ROOM_6_FLR_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1214.08</td>
    <td align="right">        3.24</td>
    <td align="right">       0.487</td>
    <td align="right">       0.409</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      432.93</td>
    <td align="right">        3.24</td>
    <td align="right">       0.487</td>
    <td align="right">       0.409</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      781.15</td>
    <td align="right">        3.24</td>
    <td align="right">       0.487</td>
    <td align="right">       0.409</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> EquipmentSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-17
    12:09:19</b></p>
<b>Central Plant</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1 CHILLER 1</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">   479179.63</td>
    <td align="right">        5.50</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1 CHILLER 2</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">   479179.63</td>
    <td align="right">        5.50</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1 BOILER</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">  4427475.95</td>
    <td align="right">        0.78</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_3 FAN COILCOOL COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    30446.91</td>
    <td align="right">    21092.41</td>
    <td align="right">     9354.50</td>
    <td align="right">        0.69</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_6 FAN COILCOOL COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">     8444.00</td>
    <td align="right">     5860.50</td>
    <td align="right">     2583.51</td>
    <td align="right">        0.69</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_3 FAN COILCOOL COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    29600.92</td>
    <td align="right">    20496.33</td>
    <td align="right">     9104.59</td>
    <td align="right">        0.69</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_6 FAN COILCOOL COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">     8252.87</td>
    <td align="right">     5726.31</td>
    <td align="right">     2526.56</td>
    <td align="right">        0.69</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT19_FLR_3 FAN COILCOOL COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   641529.10</td>
    <td align="right">   399646.98</td>
    <td align="right">   241882.11</td>
    <td align="right">        0.62</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT9_FLR_6 FAN COILCOOL COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    45250.43</td>
    <td align="right">    28508.01</td>
    <td align="right">    16742.42</td>
    <td align="right">        0.63</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ROOM_4_MULT19_FLR_3 FAN COILCOOL COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   609615.98</td>
    <td align="right">   384666.23</td>
    <td align="right">   224949.75</td>
    <td align="right">        0.63</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ROOM_5_FLR_3 FAN COILCOOL COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    24161.03</td>
    <td align="right">    16809.75</td>
    <td align="right">     7351.28</td>
    <td align="right">        0.70</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ROOM_6_FLR_3 FAN COILCOOL COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    23393.42</td>
    <td align="right">    16342.25</td>
    <td align="right">     7051.17</td>
    <td align="right">        0.70</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">FLR_3_DOAS_COOLC</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    72324.94</td>
    <td align="right">    45406.92</td>
    <td align="right">    26918.02</td>
    <td align="right">        0.63</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">FLR_6_DOAS_COOLC</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">     4829.59</td>
    <td align="right">     3017.26</td>
    <td align="right">     1812.34</td>
    <td align="right">        0.62</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT_COOLC</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   647580.83</td>
    <td align="right">   433478.07</td>
    <td align="right">   214102.77</td>
    <td align="right">        0.67</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rating (Net) Cooling Capacity [W]</td>
    <td align="right">SEER in SI Units [W/W]</td>
    <td align="right">SEER in IP Units [Btu/W-h]</td>
    <td align="right">EER in SI Units [W/W]</td>
    <td align="right">EER in IP Units [Btu/W-h]</td>
    <td align="right">IEER in SI Units [W/W]</td>
    <td align="right">IEER in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">BANQUET_FLR_6 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    34331.10</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BASEMENT VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    35633.61</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CAFE_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    20041.55</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     3826.22</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_6 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     4327.73</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_6 UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">    20253.22</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_6 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    35442.51</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_6 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    16844.13</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">LAUNDRY_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    46487.39</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    76239.51</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MECH_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">      799.79</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">RETAIL_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     5186.43</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">RETAIL_2_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     4874.43</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_3 FAN COILHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    18502.32</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_6 FAN COILHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     5478.01</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_3 FAN COILHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    18432.90</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_6 FAN COILHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     5481.81</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT19_FLR_3 FAN COILHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   975135.20</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT9_FLR_6 FAN COILHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    60309.28</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ROOM_4_MULT19_FLR_3 FAN COILHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   975135.20</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ROOM_5_FLR_3 FAN COILHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    18223.42</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ROOM_6_FLR_3 FAN COILHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    18241.56</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">STORAGE_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">      587.74</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">FLR_3_DOAS_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    76011.74</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">FLR_6_DOAS_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     4976.96</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   375109.19</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Flow Rate [m3/s]</td>
    <td align="right">Rated Power [W]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_6 UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       50.00</td>
    <td align="right">        0.53</td>
    <td align="right">       49.47</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_6 EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.84</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">Zone Exhaust Fans</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_6 EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">Zone Exhaust Fans</td>
  </tr>
  <tr>
    <td align="right">LAUNDRY_FLR_1 EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.34</td>
    <td align="right">      125.00</td>
    <td align="right">        0.24</td>
    <td align="right">       86.76</td>
    <td align="right">        1.00</td>
    <td align="right">Zone Exhaust Fans</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_3 FAN COILFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        1.38</td>
    <td align="right">      875.28</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_6 FAN COILFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.38</td>
    <td align="right">      243.63</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_3 FAN COILFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        1.34</td>
    <td align="right">      850.16</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_6 FAN COILFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.37</td>
    <td align="right">      238.02</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT19_FLR_3 FAN COILFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">       20.45</td>
    <td align="right">    13015.33</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT9_FLR_6 FAN COILFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        1.51</td>
    <td align="right">      960.66</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">ROOM_4_MULT19_FLR_3 FAN COILFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">       20.45</td>
    <td align="right">    13015.33</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">ROOM_5_FLR_3 FAN COILFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        1.16</td>
    <td align="right">      739.94</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">ROOM_6_FLR_3 FAN COILFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        1.17</td>
    <td align="right">      747.52</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FLR_3_DOAS_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.57</td>
    <td align="right">      622.00</td>
    <td align="right">        2.38</td>
    <td align="right">     2601.61</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">FLR_6_DOAS_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.16</td>
    <td align="right">      180.67</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.61</td>
    <td align="right">     1017.59</td>
    <td align="right">       34.59</td>
    <td align="right">    57309.01</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Power [W]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   179352.00</td>
    <td align="right">     8782.04</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   179352.00</td>
    <td align="right">    24379.56</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   179352.00</td>
    <td align="right">     1080.59</td>
    <td align="right">        0.90</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        2.00</td>
    <td align="right">   845000.00</td>
    <td align="right">        0.80</td>
    <td align="right">        0.34</td>
    <td align="right">        0.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVACSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-17
    12:09:19</b></p>
<b>Zone Cooling</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">BANQUET_FLR_6</td>
    <td align="right">    50492.15</td>
    <td align="right">       3.163</td>
    <td align="right">       4.207</td>
    <td align="right">DULUTH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">       19.13</td>
    <td align="right">     0.01466</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">    53092.81</td>
    <td align="right">       3.283</td>
    <td align="right">       4.366</td>
    <td align="right">DULUTH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">       19.13</td>
    <td align="right">     0.01466</td>
  </tr>
  <tr>
    <td align="right">CAFE_FLR_1</td>
    <td align="right">    28619.82</td>
    <td align="right">       1.846</td>
    <td align="right">       2.456</td>
    <td align="right">DULUTH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 13:20:00</td>
    <td align="right">       26.84</td>
    <td align="right">     0.01585</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_3</td>
    <td align="right">     8756.33</td>
    <td align="right">       0.353</td>
    <td align="right">       0.469</td>
    <td align="right">DULUTH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 19:20:00</td>
    <td align="right">       22.55</td>
    <td align="right">     0.01585</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_6</td>
    <td align="right">     4644.23</td>
    <td align="right">       0.187</td>
    <td align="right">       0.249</td>
    <td align="right">DULUTH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">       26.87</td>
    <td align="right">     0.01585</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_6</td>
    <td align="right">    52120.84</td>
    <td align="right">       3.265</td>
    <td align="right">       4.343</td>
    <td align="right">DULUTH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">       19.13</td>
    <td align="right">     0.01466</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_6</td>
    <td align="right">    29297.48</td>
    <td align="right">       1.552</td>
    <td align="right">       2.064</td>
    <td align="right">DULUTH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">       19.13</td>
    <td align="right">     0.01466</td>
  </tr>
  <tr>
    <td align="right">LAUNDRY_FLR_1</td>
    <td align="right">    66551.69</td>
    <td align="right">       4.283</td>
    <td align="right">       5.696</td>
    <td align="right">DULUTH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 09:10:00</td>
    <td align="right">       21.51</td>
    <td align="right">     0.01585</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1</td>
    <td align="right">   114479.10</td>
    <td align="right">       7.024</td>
    <td align="right">       9.342</td>
    <td align="right">DULUTH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">       19.13</td>
    <td align="right">     0.01466</td>
  </tr>
  <tr>
    <td align="right">RETAIL_1_FLR_1</td>
    <td align="right">     7416.16</td>
    <td align="right">       0.478</td>
    <td align="right">       0.636</td>
    <td align="right">DULUTH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 13:20:00</td>
    <td align="right">       26.84</td>
    <td align="right">     0.01585</td>
  </tr>
  <tr>
    <td align="right">RETAIL_2_FLR_1</td>
    <td align="right">     7305.22</td>
    <td align="right">       0.449</td>
    <td align="right">       0.597</td>
    <td align="right">DULUTH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">       19.13</td>
    <td align="right">     0.01466</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_3</td>
    <td align="right">    19260.50</td>
    <td align="right">       1.034</td>
    <td align="right">       1.375</td>
    <td align="right">DULUTH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">       24.95</td>
    <td align="right">     0.01585</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_6</td>
    <td align="right">     5361.13</td>
    <td align="right">       0.288</td>
    <td align="right">       0.383</td>
    <td align="right">DULUTH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:50:00</td>
    <td align="right">       24.77</td>
    <td align="right">     0.01585</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_3</td>
    <td align="right">    18707.81</td>
    <td align="right">       1.004</td>
    <td align="right">       1.336</td>
    <td align="right">DULUTH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">       24.95</td>
    <td align="right">     0.01585</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_6</td>
    <td align="right">     5237.60</td>
    <td align="right">       0.281</td>
    <td align="right">       0.374</td>
    <td align="right">DULUTH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       24.58</td>
    <td align="right">     0.01585</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT19_FLR_3</td>
    <td align="right">   124092.33</td>
    <td align="right">       6.947</td>
    <td align="right">      20.447</td>
    <td align="right">DULUTH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">       26.93</td>
    <td align="right">     0.01585</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT9_FLR_6</td>
    <td align="right">    20267.95</td>
    <td align="right">       1.135</td>
    <td align="right">       1.509</td>
    <td align="right">DULUTH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 13:50:00</td>
    <td align="right">       27.11</td>
    <td align="right">     0.01585</td>
  </tr>
  <tr>
    <td align="right">ROOM_4_MULT19_FLR_3</td>
    <td align="right">   110002.22</td>
    <td align="right">       6.158</td>
    <td align="right">      20.447</td>
    <td align="right">DULUTH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 09:10:00</td>
    <td align="right">       21.51</td>
    <td align="right">     0.01585</td>
  </tr>
  <tr>
    <td align="right">ROOM_5_FLR_3</td>
    <td align="right">    15602.47</td>
    <td align="right">       0.874</td>
    <td align="right">       1.162</td>
    <td align="right">DULUTH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 09:40:00</td>
    <td align="right">       22.44</td>
    <td align="right">     0.01585</td>
  </tr>
  <tr>
    <td align="right">ROOM_6_FLR_3</td>
    <td align="right">    15310.04</td>
    <td align="right">       0.883</td>
    <td align="right">       1.174</td>
    <td align="right">DULUTH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">       22.13</td>
    <td align="right">     0.01585</td>
  </tr>
  <tr>
    <td align="right">STORAGE_FLR_1</td>
    <td align="right">      389.75</td>
    <td align="right">       0.016</td>
    <td align="right">       0.072</td>
    <td align="right">DULUTH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:20:00</td>
    <td align="right">       17.90</td>
    <td align="right">     0.01354</td>
  </tr>
  <tr>
    <td align="right">MECH_FLR_1</td>
    <td align="right">     1830.59</td>
    <td align="right">       0.074</td>
    <td align="right">       0.098</td>
    <td align="right">DULUTH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:20:00</td>
    <td align="right">       17.90</td>
    <td align="right">     0.01354</td>
  </tr>
</table>
<br><br>
<b>Zone Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">BANQUET_FLR_6</td>
    <td align="right">    31197.70</td>
    <td align="right">       1.037</td>
    <td align="right">       2.386</td>
    <td align="right">DULUTH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      -29.00</td>
    <td align="right">     0.00027</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">    26300.16</td>
    <td align="right">       0.881</td>
    <td align="right">       1.172</td>
    <td align="right">DULUTH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      -29.00</td>
    <td align="right">     0.00027</td>
  </tr>
  <tr>
    <td align="right">CAFE_FLR_1</td>
    <td align="right">    25022.36</td>
    <td align="right">       0.832</td>
    <td align="right">       1.359</td>
    <td align="right">DULUTH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      -29.00</td>
    <td align="right">     0.00027</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_3</td>
    <td align="right">    11481.41</td>
    <td align="right">       0.308</td>
    <td align="right">       0.410</td>
    <td align="right">DULUTH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -29.00</td>
    <td align="right">     0.00027</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_6</td>
    <td align="right">    14845.34</td>
    <td align="right">       0.399</td>
    <td align="right">       0.530</td>
    <td align="right">DULUTH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:20:00</td>
    <td align="right">      -29.00</td>
    <td align="right">     0.00027</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_6</td>
    <td align="right">    30808.96</td>
    <td align="right">       1.024</td>
    <td align="right">       2.386</td>
    <td align="right">DULUTH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      -29.00</td>
    <td align="right">     0.00027</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_6</td>
    <td align="right">     7496.93</td>
    <td align="right">       0.201</td>
    <td align="right">       0.268</td>
    <td align="right">DULUTH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:10:00</td>
    <td align="right">      -29.00</td>
    <td align="right">     0.00027</td>
  </tr>
  <tr>
    <td align="right">LAUNDRY_FLR_1</td>
    <td align="right">     6059.85</td>
    <td align="right">       0.200</td>
    <td align="right">       0.266</td>
    <td align="right">DULUTH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      -29.00</td>
    <td align="right">     0.00027</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1</td>
    <td align="right">    69658.96</td>
    <td align="right">       2.275</td>
    <td align="right">       4.220</td>
    <td align="right">DULUTH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      -29.00</td>
    <td align="right">     0.00027</td>
  </tr>
  <tr>
    <td align="right">RETAIL_1_FLR_1</td>
    <td align="right">     9512.03</td>
    <td align="right">       0.317</td>
    <td align="right">       0.421</td>
    <td align="right">DULUTH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      -29.00</td>
    <td align="right">     0.00027</td>
  </tr>
  <tr>
    <td align="right">RETAIL_2_FLR_1</td>
    <td align="right">     3504.08</td>
    <td align="right">       0.116</td>
    <td align="right">       0.154</td>
    <td align="right">DULUTH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      -29.00</td>
    <td align="right">     0.00027</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_3</td>
    <td align="right">    13540.19</td>
    <td align="right">       0.459</td>
    <td align="right">       0.611</td>
    <td align="right">DULUTH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 17:10:00</td>
    <td align="right">      -29.00</td>
    <td align="right">     0.00027</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_6</td>
    <td align="right">     4164.19</td>
    <td align="right">       0.141</td>
    <td align="right">       0.188</td>
    <td align="right">DULUTH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:10:00</td>
    <td align="right">      -29.00</td>
    <td align="right">     0.00027</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_3</td>
    <td align="right">    13543.21</td>
    <td align="right">       0.459</td>
    <td align="right">       0.611</td>
    <td align="right">DULUTH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 17:10:00</td>
    <td align="right">      -29.00</td>
    <td align="right">     0.00027</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_6</td>
    <td align="right">     4176.32</td>
    <td align="right">       0.142</td>
    <td align="right">       0.188</td>
    <td align="right">DULUTH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:10:00</td>
    <td align="right">      -29.00</td>
    <td align="right">     0.00027</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT19_FLR_3</td>
    <td align="right">    63003.81</td>
    <td align="right">       2.137</td>
    <td align="right">      20.447</td>
    <td align="right">DULUTH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:10:00</td>
    <td align="right">      -29.00</td>
    <td align="right">     0.00027</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT9_FLR_6</td>
    <td align="right">    20014.91</td>
    <td align="right">       0.679</td>
    <td align="right">       1.147</td>
    <td align="right">DULUTH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:10:00</td>
    <td align="right">      -29.00</td>
    <td align="right">     0.00027</td>
  </tr>
  <tr>
    <td align="right">ROOM_4_MULT19_FLR_3</td>
    <td align="right">    62973.57</td>
    <td align="right">       2.136</td>
    <td align="right">      20.447</td>
    <td align="right">DULUTH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:10:00</td>
    <td align="right">      -29.00</td>
    <td align="right">     0.00027</td>
  </tr>
  <tr>
    <td align="right">ROOM_5_FLR_3</td>
    <td align="right">    13549.21</td>
    <td align="right">       0.460</td>
    <td align="right">       0.611</td>
    <td align="right">DULUTH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 17:10:00</td>
    <td align="right">      -29.00</td>
    <td align="right">     0.00027</td>
  </tr>
  <tr>
    <td align="right">ROOM_6_FLR_3</td>
    <td align="right">    13552.25</td>
    <td align="right">       0.460</td>
    <td align="right">       0.611</td>
    <td align="right">DULUTH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 17:10:00</td>
    <td align="right">      -29.00</td>
    <td align="right">     0.00027</td>
  </tr>
  <tr>
    <td align="right">STORAGE_FLR_1</td>
    <td align="right">      145.60</td>
    <td align="right">       0.004</td>
    <td align="right">       0.072</td>
    <td align="right">DULUTH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:20:00</td>
    <td align="right">      -29.00</td>
    <td align="right">     0.00027</td>
  </tr>
  <tr>
    <td align="right">MECH_FLR_1</td>
    <td align="right">      375.94</td>
    <td align="right">       0.010</td>
    <td align="right">       0.041</td>
    <td align="right">DULUTH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:20:00</td>
    <td align="right">      -29.00</td>
    <td align="right">     0.00027</td>
  </tr>
</table>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">FLR_3_DOAS</td>
    <td align="right">       45.94</td>
    <td align="right">        2.38</td>
    <td align="right">       43.34</td>
    <td align="right">        2.38</td>
  </tr>
  <tr>
    <td align="right">FLR_6_DOAS</td>
    <td align="right">        2.27</td>
    <td align="right">        0.16</td>
    <td align="right">        1.52</td>
    <td align="right">        0.16</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">       34.59</td>
    <td align="right">       34.59</td>
    <td align="right">       13.68</td>
    <td align="right">       13.68</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> SystemSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-17
    12:09:19</b></p>
<b>Economizer</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">       11.95</td>
    <td align="right">       34.59</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">BANQUET_FLR_6</td>
    <td align="right">     5129.33</td>
    <td align="right">     6634.50</td>
    <td align="right">     3502.33</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">     1933.33</td>
    <td align="right">     8760.00</td>
    <td align="right">     1933.33</td>
  </tr>
  <tr>
    <td align="right">CAFE_FLR_1</td>
    <td align="right">     4494.17</td>
    <td align="right">     7895.50</td>
    <td align="right">     3919.83</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_3</td>
    <td align="right">     6423.17</td>
    <td align="right">     6501.83</td>
    <td align="right">     4685.83</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_6</td>
    <td align="right">     6096.33</td>
    <td align="right">     6927.67</td>
    <td align="right">     4750.17</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_6</td>
    <td align="right">     4493.83</td>
    <td align="right">     5861.50</td>
    <td align="right">     2608.17</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_6</td>
    <td align="right">     8125.83</td>
    <td align="right">     6525.33</td>
    <td align="right">     6293.83</td>
  </tr>
  <tr>
    <td align="right">LAUNDRY_FLR_1</td>
    <td align="right">     3722.00</td>
    <td align="right">     6822.17</td>
    <td align="right">     2420.33</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1</td>
    <td align="right">     1810.50</td>
    <td align="right">     8760.00</td>
    <td align="right">     1810.50</td>
  </tr>
  <tr>
    <td align="right">RETAIL_1_FLR_1</td>
    <td align="right">     3875.50</td>
    <td align="right">     8293.83</td>
    <td align="right">     3611.00</td>
  </tr>
  <tr>
    <td align="right">RETAIL_2_FLR_1</td>
    <td align="right">     1876.83</td>
    <td align="right">     8702.33</td>
    <td align="right">     1871.83</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_3</td>
    <td align="right">     5575.67</td>
    <td align="right">     6441.17</td>
    <td align="right">     4151.67</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_6</td>
    <td align="right">     5393.67</td>
    <td align="right">     6288.83</td>
    <td align="right">     3713.83</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_3</td>
    <td align="right">     5747.67</td>
    <td align="right">     6752.17</td>
    <td align="right">     4502.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_6</td>
    <td align="right">     5628.67</td>
    <td align="right">     6523.00</td>
    <td align="right">     4090.17</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT19_FLR_3</td>
    <td align="right">     2569.83</td>
    <td align="right">     4659.67</td>
    <td align="right">      744.67</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT9_FLR_6</td>
    <td align="right">     4265.33</td>
    <td align="right">     5935.00</td>
    <td align="right">     2609.50</td>
  </tr>
  <tr>
    <td align="right">ROOM_4_MULT19_FLR_3</td>
    <td align="right">     2221.00</td>
    <td align="right">     5875.50</td>
    <td align="right">      744.83</td>
  </tr>
  <tr>
    <td align="right">ROOM_5_FLR_3</td>
    <td align="right">     5565.67</td>
    <td align="right">     6436.50</td>
    <td align="right">     4112.17</td>
  </tr>
  <tr>
    <td align="right">ROOM_6_FLR_3</td>
    <td align="right">     5754.67</td>
    <td align="right">     6746.17</td>
    <td align="right">     4468.50</td>
  </tr>
  <tr>
    <td align="right">STORAGE_FLR_1</td>
    <td align="right">     2225.17</td>
    <td align="right">     8518.50</td>
    <td align="right">     2198.50</td>
  </tr>
  <tr>
    <td align="right">MECH_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     8760.00</td>
    <td align="right">     8760.00</td>
    <td align="right">     8741.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">BANQUET_FLR_6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CAFE_FLR_1</td>
    <td align="right">        5.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_6</td>
    <td align="right">        0.00</td>
    <td align="right">       11.33</td>
    <td align="right">        0.00</td>
    <td align="right">       11.33</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_6</td>
    <td align="right">        0.00</td>
    <td align="right">        6.17</td>
    <td align="right">        0.00</td>
    <td align="right">        6.17</td>
  </tr>
  <tr>
    <td align="right">LAUNDRY_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">RETAIL_1_FLR_1</td>
    <td align="right">      125.17</td>
    <td align="right">        0.00</td>
    <td align="right">      125.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">RETAIL_2_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT19_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT9_FLR_6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_4_MULT19_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_5_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_6_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">STORAGE_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">      125.17</td>
    <td align="right">       17.50</td>
    <td align="right">      125.17</td>
    <td align="right">       17.50</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> ComponentSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-17
    12:09:19</b></p>
<b>AirTerminal:SingleDuct:VAV:Reheat</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Air Flow Rate [m3/s]</td>
    <td align="right">Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BANQUET_FLR_6 VAV BOX COMPONENT</td>
    <td align="right">        4.21</td>
    <td align="right">    0.000739</td>
    <td align="right">        1.26</td>
  </tr>
  <tr>
    <td align="right">BASEMENT VAV BOX COMPONENT</td>
    <td align="right">        4.37</td>
    <td align="right">    0.000767</td>
    <td align="right">        1.31</td>
  </tr>
  <tr>
    <td align="right">CAFE_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        2.46</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.736715</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">    0.468832</td>
    <td align="right">    0.000082</td>
    <td align="right">    0.140650</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_6 VAV BOX COMPONENT</td>
    <td align="right">    0.530283</td>
    <td align="right">    0.000093</td>
    <td align="right">    0.159085</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_6 VAV BOX COMPONENT</td>
    <td align="right">        4.34</td>
    <td align="right">    0.000763</td>
    <td align="right">        1.30</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_6 VAV BOX COMPONENT</td>
    <td align="right">        2.06</td>
    <td align="right">    0.000363</td>
    <td align="right">    0.619180</td>
  </tr>
  <tr>
    <td align="right">LAUNDRY_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        5.70</td>
    <td align="right">    0.001001</td>
    <td align="right">        1.71</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        9.34</td>
    <td align="right">    0.001642</td>
    <td align="right">        2.80</td>
  </tr>
  <tr>
    <td align="right">MECH_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.097999</td>
    <td align="right">    0.000017</td>
    <td align="right">    0.029400</td>
  </tr>
  <tr>
    <td align="right">RETAIL_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.635500</td>
    <td align="right">    0.000112</td>
    <td align="right">    0.190650</td>
  </tr>
  <tr>
    <td align="right">RETAIL_2_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.597270</td>
    <td align="right">    0.000105</td>
    <td align="right">    0.179181</td>
  </tr>
  <tr>
    <td align="right">STORAGE_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.072017</td>
    <td align="right">    0.000013</td>
    <td align="right">    0.021605</td>
  </tr>
</table>
<br><br>
<b>Coil:Heating:Water</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Water Flow Rate [m3/s]</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">BANQUET_FLR_6 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000739</td>
    <td align="right">    34298.43</td>
    <td align="right">      741.69</td>
  </tr>
  <tr>
    <td align="right">BASEMENT VAV BOX REHEAT COIL</td>
    <td align="right">    0.000767</td>
    <td align="right">    35599.70</td>
    <td align="right">      769.83</td>
  </tr>
  <tr>
    <td align="right">CAFE_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000432</td>
    <td align="right">    20022.47</td>
    <td align="right">      432.98</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000082</td>
    <td align="right">     3822.58</td>
    <td align="right">       82.66</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_6 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000093</td>
    <td align="right">     4323.61</td>
    <td align="right">       93.50</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_6 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000763</td>
    <td align="right">    35408.79</td>
    <td align="right">      765.70</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_6 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000363</td>
    <td align="right">    16828.10</td>
    <td align="right">      363.90</td>
  </tr>
  <tr>
    <td align="right">LAUNDRY_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001001</td>
    <td align="right">    46443.16</td>
    <td align="right">     1004.31</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001642</td>
    <td align="right">    76166.96</td>
    <td align="right">     1647.07</td>
  </tr>
  <tr>
    <td align="right">MECH_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000017</td>
    <td align="right">      799.02</td>
    <td align="right">       17.28</td>
  </tr>
  <tr>
    <td align="right">RETAIL_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000112</td>
    <td align="right">     5181.50</td>
    <td align="right">      112.05</td>
  </tr>
  <tr>
    <td align="right">RETAIL_2_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000105</td>
    <td align="right">     4869.79</td>
    <td align="right">      105.31</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_3 FAN COILHEAT COIL</td>
    <td align="right">    0.000363</td>
    <td align="right">    16843.64</td>
    <td align="right">      363.09</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_6 FAN COILHEAT COIL</td>
    <td align="right">    0.000108</td>
    <td align="right">     4990.01</td>
    <td align="right">      108.55</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_3 FAN COILHEAT COIL</td>
    <td align="right">    0.000363</td>
    <td align="right">    16846.67</td>
    <td align="right">      363.16</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_6 FAN COILHEAT COIL</td>
    <td align="right">    0.000108</td>
    <td align="right">     5002.14</td>
    <td align="right">      108.83</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT19_FLR_3 FAN COILHEAT COIL</td>
    <td align="right">    0.035468</td>
    <td align="right">  1645666.35</td>
    <td align="right">    25359.95</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT9_FLR_6 FAN COILHEAT COIL</td>
    <td align="right">    0.001990</td>
    <td align="right">    92312.31</td>
    <td align="right">     1422.55</td>
  </tr>
  <tr>
    <td align="right">ROOM_4_MULT19_FLR_3 FAN COILHEAT COIL</td>
    <td align="right">    0.035468</td>
    <td align="right">  1645666.35</td>
    <td align="right">    25359.95</td>
  </tr>
  <tr>
    <td align="right">ROOM_5_FLR_3 FAN COILHEAT COIL</td>
    <td align="right">    0.000363</td>
    <td align="right">    16852.66</td>
    <td align="right">      363.30</td>
  </tr>
  <tr>
    <td align="right">ROOM_6_FLR_3 FAN COILHEAT COIL</td>
    <td align="right">    0.000363</td>
    <td align="right">    16855.71</td>
    <td align="right">      363.37</td>
  </tr>
  <tr>
    <td align="right">STORAGE_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000013</td>
    <td align="right">      587.18</td>
    <td align="right">       12.70</td>
  </tr>
  <tr>
    <td align="right">FLR_3_DOAS_HEATC</td>
    <td align="right">    0.002770</td>
    <td align="right">   128516.90</td>
    <td align="right">     1623.07</td>
  </tr>
  <tr>
    <td align="right">FLR_6_DOAS_HEATC</td>
    <td align="right">    0.000181</td>
    <td align="right">     8414.80</td>
    <td align="right">      106.27</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT_HEATC</td>
    <td align="right">    0.011750</td>
    <td align="right">   545157.14</td>
    <td align="right">     6822.36</td>
  </tr>
</table>
<br><br>
<b>ZoneHVAC:UnitHeater</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_6 UNIT HEATER</td>
    <td align="right">    0.530283</td>
  </tr>
</table>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_6 UNIT HEATERFAN</td>
    <td align="right">    0.530283</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_3 FAN COILFAN</td>
    <td align="right">        1.38</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_6 FAN COILFAN</td>
    <td align="right">    0.382744</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_3 FAN COILFAN</td>
    <td align="right">        1.34</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_6 FAN COILFAN</td>
    <td align="right">    0.373926</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT19_FLR_3 FAN COILFAN</td>
    <td align="right">       20.45</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT9_FLR_6 FAN COILFAN</td>
    <td align="right">        1.51</td>
  </tr>
  <tr>
    <td align="right">ROOM_4_MULT19_FLR_3 FAN COILFAN</td>
    <td align="right">       20.45</td>
  </tr>
  <tr>
    <td align="right">ROOM_5_FLR_3 FAN COILFAN</td>
    <td align="right">        1.16</td>
  </tr>
  <tr>
    <td align="right">ROOM_6_FLR_3 FAN COILFAN</td>
    <td align="right">        1.17</td>
  </tr>
  <tr>
    <td align="right">FLR_3_DOAS_FAN</td>
    <td align="right">        2.38</td>
  </tr>
  <tr>
    <td align="right">FLR_6_DOAS_FAN</td>
    <td align="right">    0.155760</td>
  </tr>
</table>
<br><br>
<b>Coil:Heating:Electric</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_6 UNIT HEATER COIL</td>
    <td align="right">    20253.22</td>
  </tr>
</table>
<br><br>
<b>ZoneHVAC:FourPipeFanCoil</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Supply Air Maximum Flow Rate [m3/s]</td>
    <td align="right">Maximum Hot Water Flow [m3/s]</td>
    <td align="right">Maximum Cold Water Flow [m3/s]</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_3 FAN COIL</td>
    <td align="right">        1.38</td>
    <td align="right">    0.000363</td>
    <td align="right">    0.000769</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_6 FAN COIL</td>
    <td align="right">    0.382744</td>
    <td align="right">    0.000108</td>
    <td align="right">    0.000212</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_3 FAN COIL</td>
    <td align="right">        1.34</td>
    <td align="right">    0.000363</td>
    <td align="right">    0.000749</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_6 FAN COIL</td>
    <td align="right">    0.373926</td>
    <td align="right">    0.000108</td>
    <td align="right">    0.000207</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT19_FLR_3 FAN COIL</td>
    <td align="right">       20.45</td>
    <td align="right">    0.035468</td>
    <td align="right">    0.028501</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT9_FLR_6 FAN COIL</td>
    <td align="right">        1.51</td>
    <td align="right">    0.001990</td>
    <td align="right">    0.001795</td>
  </tr>
  <tr>
    <td align="right">ROOM_4_MULT19_FLR_3 FAN COIL</td>
    <td align="right">       20.45</td>
    <td align="right">    0.035468</td>
    <td align="right">    0.023804</td>
  </tr>
  <tr>
    <td align="right">ROOM_5_FLR_3 FAN COIL</td>
    <td align="right">        1.16</td>
    <td align="right">    0.000363</td>
    <td align="right">    0.000638</td>
  </tr>
  <tr>
    <td align="right">ROOM_6_FLR_3 FAN COIL</td>
    <td align="right">        1.17</td>
    <td align="right">    0.000363</td>
    <td align="right">    0.000627</td>
  </tr>
</table>
<br><br>
<b>Coil:Cooling:Water</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
    <td align="right">Design Air Flow Rate [m3/s]</td>
    <td align="right">Design Inlet Air Temperature [C]</td>
    <td align="right">Design Outlet Air Temperature [C]</td>
    <td align="right">Design Inlet Water Temperature [C]</td>
    <td align="right">Design Inlet Air Humidity Ratio</td>
    <td align="right">Design Outlet Air Humidity Ratio</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_3 FAN COILCOOL COIL</td>
    <td align="right">    0.000769</td>
    <td align="right">        1.38</td>
    <td align="right">       24.04</td>
    <td align="right">       12.00</td>
    <td align="right">        6.67</td>
    <td align="right">    0.009028</td>
    <td align="right">    0.008500</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_6 FAN COILCOOL COIL</td>
    <td align="right">    0.000212</td>
    <td align="right">    0.382744</td>
    <td align="right">       24.03</td>
    <td align="right">       12.00</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008976</td>
    <td align="right">    0.008500</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_3 FAN COILCOOL COIL</td>
    <td align="right">    0.000749</td>
    <td align="right">        1.34</td>
    <td align="right">       24.04</td>
    <td align="right">       12.00</td>
    <td align="right">        6.67</td>
    <td align="right">    0.009043</td>
    <td align="right">    0.008500</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_6 FAN COILCOOL COIL</td>
    <td align="right">    0.000207</td>
    <td align="right">    0.373926</td>
    <td align="right">       24.02</td>
    <td align="right">       12.00</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008987</td>
    <td align="right">    0.008500</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT19_FLR_3 FAN COILCOOL COIL</td>
    <td align="right">    0.028501</td>
    <td align="right">       20.45</td>
    <td align="right">       26.93</td>
    <td align="right">       12.49</td>
    <td align="right">        6.67</td>
    <td align="right">    0.015850</td>
    <td align="right">    0.008306</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT9_FLR_6 FAN COILCOOL COIL</td>
    <td align="right">    0.001795</td>
    <td align="right">        1.51</td>
    <td align="right">       26.36</td>
    <td align="right">       12.49</td>
    <td align="right">        6.67</td>
    <td align="right">    0.014123</td>
    <td align="right">    0.008306</td>
  </tr>
  <tr>
    <td align="right">ROOM_4_MULT19_FLR_3 FAN COILCOOL COIL</td>
    <td align="right">    0.023804</td>
    <td align="right">       20.45</td>
    <td align="right">       21.51</td>
    <td align="right">       12.49</td>
    <td align="right">        6.67</td>
    <td align="right">    0.015850</td>
    <td align="right">    0.008306</td>
  </tr>
  <tr>
    <td align="right">ROOM_5_FLR_3 FAN COILCOOL COIL</td>
    <td align="right">    0.000638</td>
    <td align="right">        1.16</td>
    <td align="right">       23.92</td>
    <td align="right">       12.50</td>
    <td align="right">        6.67</td>
    <td align="right">    0.009165</td>
    <td align="right">    0.008486</td>
  </tr>
  <tr>
    <td align="right">ROOM_6_FLR_3 FAN COILCOOL COIL</td>
    <td align="right">    0.000627</td>
    <td align="right">        1.17</td>
    <td align="right">       23.91</td>
    <td align="right">       12.83</td>
    <td align="right">        6.67</td>
    <td align="right">    0.009159</td>
    <td align="right">    0.008486</td>
  </tr>
  <tr>
    <td align="right">FLR_3_DOAS_COOLC</td>
    <td align="right">    0.002959</td>
    <td align="right">        2.38</td>
    <td align="right">       24.17</td>
    <td align="right">       12.82</td>
    <td align="right">        6.67</td>
    <td align="right">    0.015850</td>
    <td align="right">    0.008490</td>
  </tr>
  <tr>
    <td align="right">FLR_6_DOAS_COOLC</td>
    <td align="right">    0.000208</td>
    <td align="right">    0.155760</td>
    <td align="right">       26.30</td>
    <td align="right">       12.82</td>
    <td align="right">        6.67</td>
    <td align="right">    0.015850</td>
    <td align="right">    0.008490</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT_COOLC</td>
    <td align="right">    0.025465</td>
    <td align="right">       34.59</td>
    <td align="right">       22.99</td>
    <td align="right">       12.80</td>
    <td align="right">        6.67</td>
    <td align="right">    0.011463</td>
    <td align="right">    0.008500</td>
  </tr>
</table>
<br><br>
<b>Branch</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">FLR_3_DOAS AIR LOOP MAIN BRANCH</td>
    <td align="right">        2.38</td>
  </tr>
  <tr>
    <td align="right">FLR_6_DOAS AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.155760</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT AIR LOOP MAIN BRANCH</td>
    <td align="right">       34.59</td>
  </tr>
</table>
<br><br>
<b>AirLoopHVAC</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">       34.59</td>
  </tr>
</table>
<br><br>
<b>Controller:WaterCoil</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">Controller Convergence Tolerance</td>
  </tr>
  <tr>
    <td align="right">FLR_3_DOAS_COOLC_CONTROLLER</td>
    <td align="right">    0.002959</td>
    <td align="right">    0.000161</td>
  </tr>
  <tr>
    <td align="right">FLR_3_DOAS_HEATC_CONTROLLER</td>
    <td align="right">    0.002770</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLR_6_DOAS_COOLC_CONTROLLER</td>
    <td align="right">    0.000208</td>
    <td align="right">    0.001000</td>
  </tr>
  <tr>
    <td align="right">FLR_6_DOAS_HEATC_CONTROLLER</td>
    <td align="right">    0.000181</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT_COOLC_CONTROLLER</td>
    <td align="right">    0.025465</td>
    <td align="right">    0.000019</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT_HEATC_CONTROLLER</td>
    <td align="right">    0.011750</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT_OA_CONTROLLER</td>
    <td align="right">       34.59</td>
    <td align="right">       11.95</td>
  </tr>
</table>
<br><br>
<b>Fan:VariableVolume</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT_FAN</td>
    <td align="right">       34.59</td>
  </tr>
</table>
<br><br>
<b>PlantLoop</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1</td>
    <td align="right">    0.034374</td>
    <td align="right">       25.78</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1</td>
    <td align="right">    0.095424</td>
    <td align="right">       71.57</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1</td>
    <td align="right">    0.004230</td>
    <td align="right">        3.17</td>
  </tr>
</table>
<br><br>
<b>Chiller:Electric:EIR</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">Reference Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1 CHILLER 1</td>
    <td align="right">    0.017187</td>
    <td align="right">   479179.63</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1 CHILLER 2</td>
    <td align="right">    0.017187</td>
    <td align="right">   479179.63</td>
  </tr>
</table>
<br><br>
<b>Boiler:HotWater</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1 BOILER</td>
    <td align="right">  4427475.95</td>
    <td align="right">    0.095424</td>
  </tr>
</table>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">    0.004230</td>
  </tr>
</table>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Flow Rate [m3/s]</td>
    <td align="right">Rated Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1 PUMP</td>
    <td align="right">    0.034374</td>
    <td align="right">     8782.04</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1 PUMP</td>
    <td align="right">    0.095424</td>
    <td align="right">    24379.56</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">    0.004230</td>
    <td align="right">     1080.59</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EMISSIONSDATASUMMARY::Meter></a>
<p>Report:<b> EMISSIONS DATA SUMMARY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-09-17
    12:09:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">CO2:FACILITY [kg]</td>
    <td align="right">NOX:FACILITY [kg]</td>
    <td align="right">SO2:FACILITY [kg]</td>
    <td align="right">PM:FACILITY [kg]</td>
    <td align="right">HG:FACILITY [kg]</td>
    <td align="right">WATERENVIRONMENTALFACTORS:FACILITY [L]</td>
    <td align="right">CARBON EQUIVALENT:FACILITY [kg]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 232501.9411</td>
    <td align="right">    331.1800</td>
    <td align="right">    392.2565</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0031</td>
    <td align="right"> 257504.6583</td>
    <td align="right">  91952.7891</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 209763.3736</td>
    <td align="right">    302.3202</td>
    <td align="right">    365.3865</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0028</td>
    <td align="right"> 239888.3843</td>
    <td align="right">  83297.2238</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 227092.2184</td>
    <td align="right">    336.9028</td>
    <td align="right">    426.8550</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0033</td>
    <td align="right"> 280305.3792</td>
    <td align="right">  91096.8699</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 211769.4952</td>
    <td align="right">    326.6876</td>
    <td align="right">    438.8105</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0033</td>
    <td align="right"> 288229.6614</td>
    <td align="right">  86146.6818</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 222598.0316</td>
    <td align="right">    357.0568</td>
    <td align="right">    505.7423</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0038</td>
    <td align="right"> 332266.1217</td>
    <td align="right">  91857.8177</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 234254.6353</td>
    <td align="right">    387.8119</td>
    <td align="right">    571.4869</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0043</td>
    <td align="right"> 375517.9635</td>
    <td align="right">  97820.5830</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 249103.8114</td>
    <td align="right">    416.8936</td>
    <td align="right">    622.3613</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0046</td>
    <td align="right"> 408967.3338</td>
    <td align="right"> 104451.3487</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 240573.9465</td>
    <td align="right">    401.6214</td>
    <td align="right">    597.8045</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0044</td>
    <td align="right"> 392826.1155</td>
    <td align="right"> 100779.4219</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 214680.9705</td>
    <td align="right">    351.8450</td>
    <td align="right">    512.1351</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0038</td>
    <td align="right"> 336502.4681</td>
    <td align="right">  89306.4460</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 213219.4590</td>
    <td align="right">    338.6791</td>
    <td align="right">    473.5779</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0036</td>
    <td align="right"> 311118.3621</td>
    <td align="right">  87668.9416</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 207561.5937</td>
    <td align="right">    313.0588</td>
    <td align="right">    406.8505</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0031</td>
    <td align="right"> 267198.9812</td>
    <td align="right">  83752.6843</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 226493.2582</td>
    <td align="right">    326.2543</td>
    <td align="right">    393.9494</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0031</td>
    <td align="right"> 258639.8010</td>
    <td align="right">  89923.6853</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.268961E+07</td>
    <td align="right">   4190.3114</td>
    <td align="right">   5707.2163</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0432</td>
    <td align="right">0.374897E+07</td>
    <td align="right">0.109805E+07</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 207561.5937</td>
    <td align="right">    302.3202</td>
    <td align="right">    365.3865</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0028</td>
    <td align="right"> 239888.3843</td>
    <td align="right">  83297.2238</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 249103.8114</td>
    <td align="right">    416.8936</td>
    <td align="right">    622.3613</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0046</td>
    <td align="right"> 408967.3338</td>
    <td align="right"> 104451.3487</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-09-17
    12:09:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY [J]</td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.597520E+12</td>
    <td align="right">  383739.070</td>
    <td align="right">20-JAN-20:49</td>
    <td align="right">  115409.094</td>
    <td align="right">   92719.300</td>
    <td align="right">   36579.613</td>
    <td align="right">       0.000</td>
    <td align="right">   69604.659</td>
    <td align="right">   16753.000</td>
    <td align="right">    1793.955</td>
    <td align="right">       0.000</td>
    <td align="right">   48888.791</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1990.658</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.556643E+12</td>
    <td align="right">  402564.125</td>
    <td align="right">22-FEB-20:00</td>
    <td align="right">  115409.094</td>
    <td align="right">   92719.300</td>
    <td align="right">   36579.613</td>
    <td align="right">       0.000</td>
    <td align="right">   88167.381</td>
    <td align="right">   16753.000</td>
    <td align="right">    1617.535</td>
    <td align="right">       0.000</td>
    <td align="right">   48888.791</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2429.410</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.650428E+12</td>
    <td align="right">  413225.429</td>
    <td align="right">22-MAR-19:10</td>
    <td align="right">  115409.094</td>
    <td align="right">   92719.300</td>
    <td align="right">   36579.613</td>
    <td align="right">       0.000</td>
    <td align="right">   98815.590</td>
    <td align="right">   16753.000</td>
    <td align="right">    1606.066</td>
    <td align="right">       0.000</td>
    <td align="right">   48888.791</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2453.975</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.668815E+12</td>
    <td align="right">  465968.562</td>
    <td align="right">04-APR-17:30</td>
    <td align="right">   77122.966</td>
    <td align="right">   86260.044</td>
    <td align="right">   36659.479</td>
    <td align="right">       0.000</td>
    <td align="right">  200754.008</td>
    <td align="right">       0.000</td>
    <td align="right">    1888.761</td>
    <td align="right">       0.000</td>
    <td align="right">   61110.989</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2172.316</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.770999E+12</td>
    <td align="right">  514891.716</td>
    <td align="right">31-MAY-19:49</td>
    <td align="right">  115409.094</td>
    <td align="right">   92719.300</td>
    <td align="right">   37002.107</td>
    <td align="right">       0.000</td>
    <td align="right">  198874.325</td>
    <td align="right">   16753.000</td>
    <td align="right">    2462.567</td>
    <td align="right">       0.000</td>
    <td align="right">   48888.791</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2782.533</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.871361E+12</td>
    <td align="right">  517215.342</td>
    <td align="right">15-JUN-19:00</td>
    <td align="right">  115409.094</td>
    <td align="right">   92719.300</td>
    <td align="right">   37116.003</td>
    <td align="right">       0.000</td>
    <td align="right">  200429.193</td>
    <td align="right">   16753.000</td>
    <td align="right">    3013.988</td>
    <td align="right">       0.000</td>
    <td align="right">   48888.791</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2885.974</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.948978E+12</td>
    <td align="right">  515111.857</td>
    <td align="right">28-JUL-19:49</td>
    <td align="right">  115409.094</td>
    <td align="right">   92719.300</td>
    <td align="right">   36931.511</td>
    <td align="right">       0.000</td>
    <td align="right">  199578.386</td>
    <td align="right">   16753.000</td>
    <td align="right">    2462.306</td>
    <td align="right">       0.000</td>
    <td align="right">   48888.791</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2369.469</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.911523E+12</td>
    <td align="right">  518386.532</td>
    <td align="right">23-AUG-19:10</td>
    <td align="right">  115409.094</td>
    <td align="right">   92719.300</td>
    <td align="right">   36898.474</td>
    <td align="right">       0.000</td>
    <td align="right">  202136.489</td>
    <td align="right">   16753.000</td>
    <td align="right">    2686.420</td>
    <td align="right">       0.000</td>
    <td align="right">   48888.791</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2894.965</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.780829E+12</td>
    <td align="right">  515152.375</td>
    <td align="right">06-SEP-19:10</td>
    <td align="right">  115409.094</td>
    <td align="right">   92719.300</td>
    <td align="right">   36861.583</td>
    <td align="right">       0.000</td>
    <td align="right">  199305.971</td>
    <td align="right">   16753.000</td>
    <td align="right">    2400.832</td>
    <td align="right">       0.000</td>
    <td align="right">   48888.791</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2813.804</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.721927E+12</td>
    <td align="right">  499672.688</td>
    <td align="right">07-OCT-19:10</td>
    <td align="right">  102000.620</td>
    <td align="right">   88982.023</td>
    <td align="right">   36630.676</td>
    <td align="right">       0.000</td>
    <td align="right">  201030.991</td>
    <td align="right">   16753.000</td>
    <td align="right">    2623.075</td>
    <td align="right">       0.000</td>
    <td align="right">   48888.791</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2763.513</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.620015E+12</td>
    <td align="right">  421118.710</td>
    <td align="right">02-NOV-19:00</td>
    <td align="right">  115409.094</td>
    <td align="right">   92719.300</td>
    <td align="right">   36579.613</td>
    <td align="right">       0.000</td>
    <td align="right">  106712.792</td>
    <td align="right">   16753.000</td>
    <td align="right">    1513.417</td>
    <td align="right">       0.000</td>
    <td align="right">   48888.791</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2542.704</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.600154E+12</td>
    <td align="right">  384579.831</td>
    <td align="right">01-DEC-20:00</td>
    <td align="right">  115409.094</td>
    <td align="right">   92719.300</td>
    <td align="right">   36579.613</td>
    <td align="right">       0.000</td>
    <td align="right">   70637.563</td>
    <td align="right">   16753.000</td>
    <td align="right">    1583.654</td>
    <td align="right">       0.000</td>
    <td align="right">   48888.791</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2008.816</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.869919E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.556643E+12</td>
    <td align="right">  383739.070</td>
    <td align="right">&nbsp;</td>
    <td align="right">   77122.966</td>
    <td align="right">   86260.044</td>
    <td align="right">   36579.613</td>
    <td align="right">       0.000</td>
    <td align="right">   69604.659</td>
    <td align="right">       0.000</td>
    <td align="right">    1513.417</td>
    <td align="right">       0.000</td>
    <td align="right">   48888.791</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1990.658</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.948978E+12</td>
    <td align="right">  518386.532</td>
    <td align="right">&nbsp;</td>
    <td align="right">  115409.094</td>
    <td align="right">   92719.300</td>
    <td align="right">   37116.003</td>
    <td align="right">       0.000</td>
    <td align="right">  202136.489</td>
    <td align="right">   16753.000</td>
    <td align="right">    3013.988</td>
    <td align="right">       0.000</td>
    <td align="right">   61110.989</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2894.965</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BOILERPARTLOADPERFORMANCE::HEATSYS1BOILER></a>
<p>Report:<b> BOILER PART LOAD PERFORMANCE</b></p>
<p>For:<b> HEATSYS1 BOILER</b></p>
<p>Timestamp: <b>2010-09-17
    12:09:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">BOILER PART-LOAD RATIO []</td>
    <td align="right">BOILER PART-LOAD RATIO {Maximum}[]</td>
    <td align="right">BOILER PART-LOAD RATIO {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.07</td>
    <td align="right">        0.16</td>
    <td align="right">09-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.06</td>
    <td align="right">        0.16</td>
    <td align="right">02-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.04</td>
    <td align="right">        0.14</td>
    <td align="right">09-MAR-07:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.03</td>
    <td align="right">        0.09</td>
    <td align="right">03-APR-06:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.01</td>
    <td align="right">        0.05</td>
    <td align="right">01-MAY-09:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.03</td>
    <td align="right">01-JUN-06:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.02</td>
    <td align="right">27-JUL-06:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.04</td>
    <td align="right">28-AUG-06:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.01</td>
    <td align="right">        0.05</td>
    <td align="right">26-SEP-06:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.02</td>
    <td align="right">        0.07</td>
    <td align="right">17-OCT-06:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.04</td>
    <td align="right">        0.12</td>
    <td align="right">25-NOV-07:19</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.06</td>
    <td align="right">        0.16</td>
    <td align="right">31-DEC-07:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.02</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.07</td>
    <td align="right">        0.16</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CHILLERPARTLOADPERFORMANCE::COOLSYS1CHILLER1></a>
<p>Report:<b> CHILLER PART LOAD PERFORMANCE</b></p>
<p>For:<b> COOLSYS1 CHILLER 1</b></p>
<p>Timestamp: <b>2010-09-17
    12:09:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">CHILLER PART LOAD RATIO []</td>
    <td align="right">CHILLER PART LOAD RATIO {Maximum}[]</td>
    <td align="right">CHILLER PART LOAD RATIO {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.14</td>
    <td align="right">        0.15</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.15</td>
    <td align="right">        0.15</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.15</td>
    <td align="right">        0.15</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.15</td>
    <td align="right">        0.17</td>
    <td align="right">04-APR-14:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.15</td>
    <td align="right">        0.29</td>
    <td align="right">31-MAY-17:19</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.18</td>
    <td align="right">        0.56</td>
    <td align="right">14-JUN-15:14</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.26</td>
    <td align="right">        0.73</td>
    <td align="right">08-JUL-13:50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.22</td>
    <td align="right">        0.66</td>
    <td align="right">12-AUG-14:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.16</td>
    <td align="right">        0.46</td>
    <td align="right">07-SEP-14:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.15</td>
    <td align="right">        0.34</td>
    <td align="right">07-OCT-14:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.15</td>
    <td align="right">        0.15</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.15</td>
    <td align="right">        0.15</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.14</td>
    <td align="right">        0.15</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.26</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CHILLERPARTLOADPERFORMANCE::COOLSYS1CHILLER2></a>
<p>Report:<b> CHILLER PART LOAD PERFORMANCE</b></p>
<p>For:<b> COOLSYS1 CHILLER 2</b></p>
<p>Timestamp: <b>2010-09-17
    12:09:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">CHILLER PART LOAD RATIO []</td>
    <td align="right">CHILLER PART LOAD RATIO {Maximum}[]</td>
    <td align="right">CHILLER PART LOAD RATIO {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.14</td>
    <td align="right">        0.15</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.15</td>
    <td align="right">        0.15</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.15</td>
    <td align="right">        0.15</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.15</td>
    <td align="right">        0.17</td>
    <td align="right">04-APR-14:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.15</td>
    <td align="right">        0.29</td>
    <td align="right">31-MAY-17:19</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.18</td>
    <td align="right">        0.56</td>
    <td align="right">14-JUN-15:14</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.26</td>
    <td align="right">        0.73</td>
    <td align="right">08-JUL-13:50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.22</td>
    <td align="right">        0.66</td>
    <td align="right">12-AUG-14:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.16</td>
    <td align="right">        0.46</td>
    <td align="right">07-SEP-14:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.15</td>
    <td align="right">        0.34</td>
    <td align="right">07-OCT-14:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.15</td>
    <td align="right">        0.15</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.15</td>
    <td align="right">        0.15</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.14</td>
    <td align="right">        0.15</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.26</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::FLR_3_DOAS_FAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> FLR_3_DOAS_FAN</b></p>
<p>Timestamp: <b>2010-09-17
    12:09:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        650.</td>
    <td align="right">        650.</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        650.</td>
    <td align="right">        650.</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        650.</td>
    <td align="right">        650.</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        650.</td>
    <td align="right">        650.</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        650.</td>
    <td align="right">        650.</td>
    <td align="right">01-MAY-00:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        650.</td>
    <td align="right">        650.</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        650.</td>
    <td align="right">        650.</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        650.</td>
    <td align="right">        650.</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        650.</td>
    <td align="right">        650.</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        650.</td>
    <td align="right">        650.</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        650.</td>
    <td align="right">        650.</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        650.</td>
    <td align="right">        650.</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        650.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        650.</td>
    <td align="right">        650.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        650.</td>
    <td align="right">        650.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::FLR_6_DOAS_FAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> FLR_6_DOAS_FAN</b></p>
<p>Timestamp: <b>2010-09-17
    12:09:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        181.</td>
    <td align="right">        181.</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        181.</td>
    <td align="right">        181.</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        181.</td>
    <td align="right">        181.</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        181.</td>
    <td align="right">        181.</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        181.</td>
    <td align="right">        181.</td>
    <td align="right">01-MAY-00:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        181.</td>
    <td align="right">        181.</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        181.</td>
    <td align="right">        181.</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        181.</td>
    <td align="right">        181.</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        181.</td>
    <td align="right">        181.</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        181.</td>
    <td align="right">        181.</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        181.</td>
    <td align="right">        181.</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        181.</td>
    <td align="right">        181.</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        181.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        181.</td>
    <td align="right">        181.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        181.</td>
    <td align="right">        181.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::ROOM_1_FLR_3FANCOILFAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> ROOM_1_FLR_3 FAN COILFAN</b></p>
<p>Timestamp: <b>2010-09-17
    12:09:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        875.</td>
    <td align="right">        875.</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        875.</td>
    <td align="right">        875.</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        875.</td>
    <td align="right">        875.</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        875.</td>
    <td align="right">        875.</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        875.</td>
    <td align="right">        875.</td>
    <td align="right">01-MAY-00:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        875.</td>
    <td align="right">        875.</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        875.</td>
    <td align="right">        875.</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        875.</td>
    <td align="right">        875.</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        875.</td>
    <td align="right">        875.</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        875.</td>
    <td align="right">        875.</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        875.</td>
    <td align="right">        875.</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        875.</td>
    <td align="right">        875.</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        875.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        875.</td>
    <td align="right">        875.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        875.</td>
    <td align="right">        875.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::ROOM_1_FLR_6FANCOILFAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> ROOM_1_FLR_6 FAN COILFAN</b></p>
<p>Timestamp: <b>2010-09-17
    12:09:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        244.</td>
    <td align="right">        244.</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        244.</td>
    <td align="right">        244.</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        244.</td>
    <td align="right">        244.</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        244.</td>
    <td align="right">        244.</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        244.</td>
    <td align="right">        244.</td>
    <td align="right">01-MAY-00:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        244.</td>
    <td align="right">        244.</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        244.</td>
    <td align="right">        244.</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        244.</td>
    <td align="right">        244.</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        244.</td>
    <td align="right">        244.</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        244.</td>
    <td align="right">        244.</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        244.</td>
    <td align="right">        244.</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        244.</td>
    <td align="right">        244.</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        244.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        244.</td>
    <td align="right">        244.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        244.</td>
    <td align="right">        244.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::ROOM_2_FLR_3FANCOILFAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> ROOM_2_FLR_3 FAN COILFAN</b></p>
<p>Timestamp: <b>2010-09-17
    12:09:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        850.</td>
    <td align="right">        850.</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        850.</td>
    <td align="right">        850.</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        850.</td>
    <td align="right">        850.</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        850.</td>
    <td align="right">        850.</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        850.</td>
    <td align="right">        850.</td>
    <td align="right">01-MAY-00:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        850.</td>
    <td align="right">        850.</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        850.</td>
    <td align="right">        850.</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        850.</td>
    <td align="right">        850.</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        850.</td>
    <td align="right">        850.</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        850.</td>
    <td align="right">        850.</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        850.</td>
    <td align="right">        850.</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        850.</td>
    <td align="right">        850.</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        850.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        850.</td>
    <td align="right">        850.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        850.</td>
    <td align="right">        850.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::ROOM_2_FLR_6FANCOILFAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> ROOM_2_FLR_6 FAN COILFAN</b></p>
<p>Timestamp: <b>2010-09-17
    12:09:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        238.</td>
    <td align="right">        238.</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        238.</td>
    <td align="right">        238.</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        238.</td>
    <td align="right">        238.</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        238.</td>
    <td align="right">        238.</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        238.</td>
    <td align="right">        238.</td>
    <td align="right">01-MAY-00:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        238.</td>
    <td align="right">        238.</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        238.</td>
    <td align="right">        238.</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        238.</td>
    <td align="right">        238.</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        238.</td>
    <td align="right">        238.</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        238.</td>
    <td align="right">        238.</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        238.</td>
    <td align="right">        238.</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        238.</td>
    <td align="right">        238.</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        238.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        238.</td>
    <td align="right">        238.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        238.</td>
    <td align="right">        238.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::ROOM_3_MULT19_FLR_3FANCOILFAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> ROOM_3_MULT19_FLR_3 FAN COILFAN</b></p>
<p>Timestamp: <b>2010-09-17
    12:09:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      13015.</td>
    <td align="right">      13015.</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      13015.</td>
    <td align="right">      13015.</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      13015.</td>
    <td align="right">      13015.</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      13015.</td>
    <td align="right">      13015.</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      13015.</td>
    <td align="right">      13015.</td>
    <td align="right">01-MAY-00:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      13015.</td>
    <td align="right">      13015.</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      13015.</td>
    <td align="right">      13015.</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      13015.</td>
    <td align="right">      13015.</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      13015.</td>
    <td align="right">      13015.</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      13015.</td>
    <td align="right">      13015.</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      13015.</td>
    <td align="right">      13015.</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      13015.</td>
    <td align="right">      13015.</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      13015.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      13015.</td>
    <td align="right">      13015.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      13015.</td>
    <td align="right">      13015.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::ROOM_3_MULT9_FLR_6FANCOILFAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> ROOM_3_MULT9_FLR_6 FAN COILFAN</b></p>
<p>Timestamp: <b>2010-09-17
    12:09:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        961.</td>
    <td align="right">        961.</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        961.</td>
    <td align="right">        961.</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        961.</td>
    <td align="right">        961.</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        961.</td>
    <td align="right">        961.</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        961.</td>
    <td align="right">        961.</td>
    <td align="right">01-MAY-00:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        961.</td>
    <td align="right">        961.</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        961.</td>
    <td align="right">        961.</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        961.</td>
    <td align="right">        961.</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        961.</td>
    <td align="right">        961.</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        961.</td>
    <td align="right">        961.</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        961.</td>
    <td align="right">        961.</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        961.</td>
    <td align="right">        961.</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        961.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        961.</td>
    <td align="right">        961.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        961.</td>
    <td align="right">        961.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::ROOM_4_MULT19_FLR_3FANCOILFAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> ROOM_4_MULT19_FLR_3 FAN COILFAN</b></p>
<p>Timestamp: <b>2010-09-17
    12:09:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      13015.</td>
    <td align="right">      13015.</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      13015.</td>
    <td align="right">      13015.</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      13015.</td>
    <td align="right">      13015.</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      13015.</td>
    <td align="right">      13015.</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      13015.</td>
    <td align="right">      13015.</td>
    <td align="right">01-MAY-00:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      13015.</td>
    <td align="right">      13015.</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      13015.</td>
    <td align="right">      13015.</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      13015.</td>
    <td align="right">      13015.</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      13015.</td>
    <td align="right">      13015.</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      13015.</td>
    <td align="right">      13015.</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      13015.</td>
    <td align="right">      13015.</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      13015.</td>
    <td align="right">      13015.</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      13015.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      13015.</td>
    <td align="right">      13015.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      13015.</td>
    <td align="right">      13015.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::ROOM_5_FLR_3FANCOILFAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> ROOM_5_FLR_3 FAN COILFAN</b></p>
<p>Timestamp: <b>2010-09-17
    12:09:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        740.</td>
    <td align="right">        740.</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        740.</td>
    <td align="right">        740.</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        740.</td>
    <td align="right">        740.</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        740.</td>
    <td align="right">        740.</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        740.</td>
    <td align="right">        740.</td>
    <td align="right">01-MAY-00:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        740.</td>
    <td align="right">        740.</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        740.</td>
    <td align="right">        740.</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        740.</td>
    <td align="right">        740.</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        740.</td>
    <td align="right">        740.</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        740.</td>
    <td align="right">        740.</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        740.</td>
    <td align="right">        740.</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        740.</td>
    <td align="right">        740.</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        740.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        740.</td>
    <td align="right">        740.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        740.</td>
    <td align="right">        740.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::ROOM_6_FLR_3FANCOILFAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> ROOM_6_FLR_3 FAN COILFAN</b></p>
<p>Timestamp: <b>2010-09-17
    12:09:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        748.</td>
    <td align="right">        748.</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        748.</td>
    <td align="right">        748.</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        748.</td>
    <td align="right">        748.</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        748.</td>
    <td align="right">        748.</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        748.</td>
    <td align="right">        748.</td>
    <td align="right">01-MAY-00:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        748.</td>
    <td align="right">        748.</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        748.</td>
    <td align="right">        748.</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        748.</td>
    <td align="right">        748.</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        748.</td>
    <td align="right">        748.</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        748.</td>
    <td align="right">        748.</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        748.</td>
    <td align="right">        748.</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        748.</td>
    <td align="right">        748.</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        748.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        748.</td>
    <td align="right">        748.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        748.</td>
    <td align="right">        748.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::CORRIDOR_FLR_6UNITHEATERFAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> CORRIDOR_FLR_6 UNIT HEATERFAN</b></p>
<p>Timestamp: <b>2010-09-17
    12:09:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">         27.</td>
    <td align="right">         49.</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">         20.</td>
    <td align="right">         49.</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          6.</td>
    <td align="right">         49.</td>
    <td align="right">03-MAR-01:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAY-00:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          7.</td>
    <td align="right">         49.</td>
    <td align="right">21-NOV-20:30</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">         22.</td>
    <td align="right">         49.</td>
    <td align="right">04-DEC-10:30</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">          7.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">         27.</td>
    <td align="right">         49.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::VAVWITHREHEAT_FAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> VAV WITH REHEAT_FAN</b></p>
<p>Timestamp: <b>2010-09-17
    12:09:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       3840.</td>
    <td align="right">       6666.</td>
    <td align="right">16-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       3851.</td>
    <td align="right">       6543.</td>
    <td align="right">21-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       3804.</td>
    <td align="right">       7170.</td>
    <td align="right">30-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       3896.</td>
    <td align="right">       7120.</td>
    <td align="right">06-APR-06:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       4074.</td>
    <td align="right">       8824.</td>
    <td align="right">28-MAY-06:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       4452.</td>
    <td align="right">       8241.</td>
    <td align="right">07-JUN-06:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       4612.</td>
    <td align="right">       9495.</td>
    <td align="right">08-JUL-06:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       4490.</td>
    <td align="right">       9364.</td>
    <td align="right">14-AUG-06:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       4167.</td>
    <td align="right">       8606.</td>
    <td align="right">03-SEP-06:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       3942.</td>
    <td align="right">       8305.</td>
    <td align="right">09-OCT-06:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       3807.</td>
    <td align="right">       7551.</td>
    <td align="right">09-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       3788.</td>
    <td align="right">       6525.</td>
    <td align="right">02-DEC-07:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       4062.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       3788.</td>
    <td align="right">       6525.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       4612.</td>
    <td align="right">       9495.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::DINING_FLR_6EXHAUSTFAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> DINING_FLR_6 EXHAUST FAN</b></p>
<p>Timestamp: <b>2010-09-17
    12:09:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-FEB-04:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAR-06:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-APR-05:40</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAY-05:30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUN-00:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUL-00:49</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-AUG-00:40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-SEP-01:19</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-NOV-05:19</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-DEC-07:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::KITCHEN_FLR_6EXHAUSTFAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> KITCHEN_FLR_6 EXHAUST FAN</b></p>
<p>Timestamp: <b>2010-09-17
    12:09:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-FEB-04:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAR-06:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-APR-05:40</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAY-05:30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUN-00:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUL-00:49</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-AUG-00:40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-SEP-01:19</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-NOV-05:19</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-DEC-07:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::LAUNDRY_FLR_1EXHAUSTFAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> LAUNDRY_FLR_1 EXHAUST FAN</b></p>
<p>Timestamp: <b>2010-09-17
    12:09:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">         64.</td>
    <td align="right">         87.</td>
    <td align="right">01-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">         64.</td>
    <td align="right">         87.</td>
    <td align="right">01-FEB-04:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">         62.</td>
    <td align="right">         87.</td>
    <td align="right">01-MAR-06:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         64.</td>
    <td align="right">         87.</td>
    <td align="right">01-APR-05:40</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         66.</td>
    <td align="right">         87.</td>
    <td align="right">01-MAY-05:30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">         72.</td>
    <td align="right">         87.</td>
    <td align="right">01-JUN-00:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">         74.</td>
    <td align="right">         87.</td>
    <td align="right">01-JUL-00:49</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">         72.</td>
    <td align="right">         87.</td>
    <td align="right">01-AUG-00:40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">         68.</td>
    <td align="right">         87.</td>
    <td align="right">01-SEP-01:19</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">         65.</td>
    <td align="right">         87.</td>
    <td align="right">01-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">         63.</td>
    <td align="right">         87.</td>
    <td align="right">01-NOV-05:19</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">         63.</td>
    <td align="right">         87.</td>
    <td align="right">01-DEC-07:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         66.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">         62.</td>
    <td align="right">         87.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">         74.</td>
    <td align="right">         87.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZONEAIRRELATIVEHUMIDITY::BANQUET_FLR_6></a>
<p>Report:<b> ZONE AIR RELATIVE HUMIDITY [%]</b></p>
<p>For:<b> BANQUET_FLR_6</b></p>
<p>Timestamp: <b>2010-09-17
    12:09:19</b></p>
Values in table are in hours.<br>
<br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">-</td>
    <td align="right">           1</td>
    <td align="right">           2</td>
    <td align="right">           3</td>
    <td align="right">           4</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Interval Start</td>
    <td align="right">less than</td>
    <td align="right">         60.<=</td>
    <td align="right">         70.<=</td>
    <td align="right">         80.<=</td>
    <td align="right">         90.<=</td>
    <td align="right">equal to or more than</td>
    <td align="right">Row</td>
  </tr>
  <tr>
    <td align="right">Interval End</td>
    <td align="right">         60.</td>
    <td align="right">         70.></td>
    <td align="right">         80.></td>
    <td align="right">         90.></td>
    <td align="right">        100.></td>
    <td align="right">        100.</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      562.59</td>
    <td align="right">        7.36</td>
    <td align="right">        7.05</td>
    <td align="right">        6.17</td>
    <td align="right">        7.23</td>
    <td align="right">      153.60</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      507.11</td>
    <td align="right">        6.92</td>
    <td align="right">        5.93</td>
    <td align="right">        5.70</td>
    <td align="right">        6.50</td>
    <td align="right">      139.83</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      544.48</td>
    <td align="right">        7.78</td>
    <td align="right">        6.24</td>
    <td align="right">        6.88</td>
    <td align="right">        6.98</td>
    <td align="right">      171.63</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      533.78</td>
    <td align="right">       10.27</td>
    <td align="right">        6.73</td>
    <td align="right">        6.49</td>
    <td align="right">        7.07</td>
    <td align="right">      155.65</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      562.19</td>
    <td align="right">       21.13</td>
    <td align="right">       13.81</td>
    <td align="right">       12.10</td>
    <td align="right">       12.78</td>
    <td align="right">      121.98</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      542.13</td>
    <td align="right">       62.39</td>
    <td align="right">       33.96</td>
    <td align="right">       23.17</td>
    <td align="right">       15.79</td>
    <td align="right">       42.57</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      480.17</td>
    <td align="right">      141.37</td>
    <td align="right">       49.55</td>
    <td align="right">       29.41</td>
    <td align="right">       17.17</td>
    <td align="right">       26.33</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      505.96</td>
    <td align="right">      103.85</td>
    <td align="right">       44.35</td>
    <td align="right">       27.98</td>
    <td align="right">       20.89</td>
    <td align="right">       40.96</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      468.27</td>
    <td align="right">       97.06</td>
    <td align="right">       23.72</td>
    <td align="right">       16.87</td>
    <td align="right">       15.86</td>
    <td align="right">       98.22</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      552.98</td>
    <td align="right">       14.07</td>
    <td align="right">        8.68</td>
    <td align="right">        8.83</td>
    <td align="right">        8.43</td>
    <td align="right">      151.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      522.06</td>
    <td align="right">       10.75</td>
    <td align="right">        6.64</td>
    <td align="right">        6.75</td>
    <td align="right">        6.75</td>
    <td align="right">      167.04</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      549.11</td>
    <td align="right">        6.40</td>
    <td align="right">        7.22</td>
    <td align="right">        6.00</td>
    <td align="right">        7.62</td>
    <td align="right">      167.65</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 am</td>
    <td align="right">       83.08</td>
    <td align="right">       38.65</td>
    <td align="right">       35.48</td>
    <td align="right">       27.18</td>
    <td align="right">       18.36</td>
    <td align="right">      162.25</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 am</td>
    <td align="right">        5.17</td>
    <td align="right">       24.41</td>
    <td align="right">       26.48</td>
    <td align="right">       23.27</td>
    <td align="right">       27.63</td>
    <td align="right">      258.03</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 am</td>
    <td align="right">        8.08</td>
    <td align="right">       27.88</td>
    <td align="right">       23.45</td>
    <td align="right">       16.31</td>
    <td align="right">       14.45</td>
    <td align="right">      274.83</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 am</td>
    <td align="right">       11.68</td>
    <td align="right">       30.77</td>
    <td align="right">       27.97</td>
    <td align="right">       17.95</td>
    <td align="right">       15.57</td>
    <td align="right">      261.07</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 am</td>
    <td align="right">       21.24</td>
    <td align="right">       35.96</td>
    <td align="right">       34.86</td>
    <td align="right">       22.71</td>
    <td align="right">       16.54</td>
    <td align="right">      233.68</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 am</td>
    <td align="right">       92.82</td>
    <td align="right">       81.39</td>
    <td align="right">       24.67</td>
    <td align="right">       15.75</td>
    <td align="right">       12.57</td>
    <td align="right">      137.81</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 am</td>
    <td align="right">      244.22</td>
    <td align="right">       17.41</td>
    <td align="right">        2.30</td>
    <td align="right">        2.20</td>
    <td align="right">        2.43</td>
    <td align="right">       96.43</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 am</td>
    <td align="right">      346.62</td>
    <td align="right">        4.94</td>
    <td align="right">        4.50</td>
    <td align="right">        3.50</td>
    <td align="right">        5.37</td>
    <td align="right">        0.07</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 am</td>
    <td align="right">      360.50</td>
    <td align="right">        4.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 am</td>
    <td align="right">      364.94</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 pm</td>
    <td align="right">      364.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 pm</td>
    <td align="right">      359.50</td>
    <td align="right">        5.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 pm</td>
    <td align="right">      359.00</td>
    <td align="right">        6.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 pm</td>
    <td align="right">      356.17</td>
    <td align="right">        8.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 pm</td>
    <td align="right">      355.44</td>
    <td align="right">        9.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 pm</td>
    <td align="right">      351.90</td>
    <td align="right">       13.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 pm</td>
    <td align="right">      353.83</td>
    <td align="right">       11.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 pm</td>
    <td align="right">      344.56</td>
    <td align="right">       20.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 pm</td>
    <td align="right">      344.00</td>
    <td align="right">       21.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 pm</td>
    <td align="right">      342.50</td>
    <td align="right">       22.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 pm</td>
    <td align="right">      339.50</td>
    <td align="right">       25.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 pm</td>
    <td align="right">      333.33</td>
    <td align="right">       31.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 am</td>
    <td align="right">      223.23</td>
    <td align="right">       47.63</td>
    <td align="right">       34.17</td>
    <td align="right">       27.51</td>
    <td align="right">       20.17</td>
    <td align="right">       12.30</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     6330.83</td>
    <td align="right">      489.37</td>
    <td align="right">      213.89</td>
    <td align="right">      156.36</td>
    <td align="right">      133.08</td>
    <td align="right">     1436.47</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>Statistics</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Statistic</td>
  </tr>
  <tr>
    <td align="right">Minimum</td>
    <td align="right">        4.23</td>
  </tr>
  <tr>
    <td align="right">Mean minus two standard deviations</td>
    <td align="right">        -4.5</td>
  </tr>
  <tr>
    <td align="right">Mean</td>
    <td align="right">       52.56</td>
  </tr>
  <tr>
    <td align="right">Mean plus two standard deviations</td>
    <td align="right">      109.58</td>
  </tr>
  <tr>
    <td align="right">Maximum</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Standard deviation</td>
    <td align="right">       28.51</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZONEAIRRELATIVEHUMIDITY::BASEMENT></a>
<p>Report:<b> ZONE AIR RELATIVE HUMIDITY [%]</b></p>
<p>For:<b> BASEMENT</b></p>
<p>Timestamp: <b>2010-09-17
    12:09:19</b></p>
Values in table are in hours.<br>
<br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">-</td>
    <td align="right">           1</td>
    <td align="right">           2</td>
    <td align="right">           3</td>
    <td align="right">           4</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Interval Start</td>
    <td align="right">less than</td>
    <td align="right">         60.<=</td>
    <td align="right">         70.<=</td>
    <td align="right">         80.<=</td>
    <td align="right">         90.<=</td>
    <td align="right">equal to or more than</td>
    <td align="right">Row</td>
  </tr>
  <tr>
    <td align="right">Interval End</td>
    <td align="right">         60.</td>
    <td align="right">         70.></td>
    <td align="right">         80.></td>
    <td align="right">         90.></td>
    <td align="right">        100.></td>
    <td align="right">        100.</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      719.25</td>
    <td align="right">        0.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      738.93</td>
    <td align="right">        5.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      585.78</td>
    <td align="right">      134.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      360.31</td>
    <td align="right">      383.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      426.41</td>
    <td align="right">      317.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      557.61</td>
    <td align="right">      161.55</td>
    <td align="right">        0.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      742.20</td>
    <td align="right">        1.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      713.73</td>
    <td align="right">        5.86</td>
    <td align="right">        0.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 am</td>
    <td align="right">      332.53</td>
    <td align="right">       32.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 am</td>
    <td align="right">      316.25</td>
    <td align="right">       48.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 am</td>
    <td align="right">      311.10</td>
    <td align="right">       53.73</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 am</td>
    <td align="right">      306.06</td>
    <td align="right">       58.58</td>
    <td align="right">        0.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 am</td>
    <td align="right">      305.44</td>
    <td align="right">       59.26</td>
    <td align="right">        0.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 am</td>
    <td align="right">      307.64</td>
    <td align="right">       57.06</td>
    <td align="right">        0.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 am</td>
    <td align="right">      319.03</td>
    <td align="right">       45.86</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 am</td>
    <td align="right">      321.33</td>
    <td align="right">       43.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 am</td>
    <td align="right">      319.50</td>
    <td align="right">       45.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 am</td>
    <td align="right">      313.17</td>
    <td align="right">       51.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 am</td>
    <td align="right">      312.50</td>
    <td align="right">       52.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 pm</td>
    <td align="right">      315.50</td>
    <td align="right">       49.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 pm</td>
    <td align="right">      311.83</td>
    <td align="right">       53.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 pm</td>
    <td align="right">      311.67</td>
    <td align="right">       53.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 pm</td>
    <td align="right">      315.00</td>
    <td align="right">       50.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 pm</td>
    <td align="right">      314.56</td>
    <td align="right">       50.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 pm</td>
    <td align="right">      314.83</td>
    <td align="right">       50.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 pm</td>
    <td align="right">      328.50</td>
    <td align="right">       36.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 pm</td>
    <td align="right">      342.33</td>
    <td align="right">       22.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 pm</td>
    <td align="right">      350.00</td>
    <td align="right">       15.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 pm</td>
    <td align="right">      351.33</td>
    <td align="right">       13.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 pm</td>
    <td align="right">      349.17</td>
    <td align="right">       15.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 pm</td>
    <td align="right">      336.17</td>
    <td align="right">       28.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 am</td>
    <td align="right">      342.79</td>
    <td align="right">       22.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     7748.23</td>
    <td align="right">     1010.52</td>
    <td align="right">        1.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>Statistics</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Statistic</td>
  </tr>
  <tr>
    <td align="right">Minimum</td>
    <td align="right">        1.94</td>
  </tr>
  <tr>
    <td align="right">Mean minus two standard deviations</td>
    <td align="right">        -1.2</td>
  </tr>
  <tr>
    <td align="right">Mean</td>
    <td align="right">       36.71</td>
  </tr>
  <tr>
    <td align="right">Mean plus two standard deviations</td>
    <td align="right">       74.65</td>
  </tr>
  <tr>
    <td align="right">Maximum</td>
    <td align="right">       71.60</td>
  </tr>
  <tr>
    <td align="right">Standard deviation</td>
    <td align="right">       18.97</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZONEAIRRELATIVEHUMIDITY::CAFE_FLR_1></a>
<p>Report:<b> ZONE AIR RELATIVE HUMIDITY [%]</b></p>
<p>For:<b> CAFE_FLR_1</b></p>
<p>Timestamp: <b>2010-09-17
    12:09:19</b></p>
Values in table are in hours.<br>
<br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">-</td>
    <td align="right">           1</td>
    <td align="right">           2</td>
    <td align="right">           3</td>
    <td align="right">           4</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Interval Start</td>
    <td align="right">less than</td>
    <td align="right">         60.<=</td>
    <td align="right">         70.<=</td>
    <td align="right">         80.<=</td>
    <td align="right">         90.<=</td>
    <td align="right">equal to or more than</td>
    <td align="right">Row</td>
  </tr>
  <tr>
    <td align="right">Interval End</td>
    <td align="right">         60.</td>
    <td align="right">         70.></td>
    <td align="right">         80.></td>
    <td align="right">         90.></td>
    <td align="right">        100.></td>
    <td align="right">        100.</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      567.47</td>
    <td align="right">       12.08</td>
    <td align="right">        8.47</td>
    <td align="right">        9.38</td>
    <td align="right">       10.23</td>
    <td align="right">      136.37</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      510.46</td>
    <td align="right">       10.74</td>
    <td align="right">        8.70</td>
    <td align="right">        8.37</td>
    <td align="right">        8.90</td>
    <td align="right">      124.83</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      547.08</td>
    <td align="right">       12.86</td>
    <td align="right">        8.93</td>
    <td align="right">        8.80</td>
    <td align="right">       10.43</td>
    <td align="right">      155.90</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      530.18</td>
    <td align="right">       16.72</td>
    <td align="right">       10.72</td>
    <td align="right">        9.72</td>
    <td align="right">       10.93</td>
    <td align="right">      141.73</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      539.25</td>
    <td align="right">       41.28</td>
    <td align="right">       22.50</td>
    <td align="right">       16.22</td>
    <td align="right">       17.34</td>
    <td align="right">      107.40</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      421.13</td>
    <td align="right">      166.33</td>
    <td align="right">       51.31</td>
    <td align="right">       29.69</td>
    <td align="right">       22.10</td>
    <td align="right">       29.43</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      226.66</td>
    <td align="right">      352.92</td>
    <td align="right">       85.66</td>
    <td align="right">       39.09</td>
    <td align="right">       21.43</td>
    <td align="right">       18.23</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      296.66</td>
    <td align="right">      278.20</td>
    <td align="right">       73.03</td>
    <td align="right">       38.38</td>
    <td align="right">       27.07</td>
    <td align="right">       30.67</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      403.66</td>
    <td align="right">      141.56</td>
    <td align="right">       41.22</td>
    <td align="right">       24.84</td>
    <td align="right">       23.07</td>
    <td align="right">       85.65</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      545.75</td>
    <td align="right">       22.59</td>
    <td align="right">       13.54</td>
    <td align="right">       12.00</td>
    <td align="right">       11.41</td>
    <td align="right">      138.72</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      517.78</td>
    <td align="right">       19.39</td>
    <td align="right">       10.93</td>
    <td align="right">        8.84</td>
    <td align="right">       10.68</td>
    <td align="right">      152.37</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      555.18</td>
    <td align="right">       10.79</td>
    <td align="right">        7.63</td>
    <td align="right">        9.77</td>
    <td align="right">        9.55</td>
    <td align="right">      151.08</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 am</td>
    <td align="right">      105.18</td>
    <td align="right">       40.82</td>
    <td align="right">       36.55</td>
    <td align="right">       37.19</td>
    <td align="right">       42.97</td>
    <td align="right">      102.30</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 am</td>
    <td align="right">        2.75</td>
    <td align="right">       26.31</td>
    <td align="right">       53.00</td>
    <td align="right">       50.42</td>
    <td align="right">       40.86</td>
    <td align="right">      191.67</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 am</td>
    <td align="right">        2.38</td>
    <td align="right">       18.36</td>
    <td align="right">       33.28</td>
    <td align="right">       23.03</td>
    <td align="right">       25.14</td>
    <td align="right">      262.80</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 am</td>
    <td align="right">        5.35</td>
    <td align="right">       19.59</td>
    <td align="right">       38.42</td>
    <td align="right">       27.07</td>
    <td align="right">       20.77</td>
    <td align="right">      253.80</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 am</td>
    <td align="right">        9.49</td>
    <td align="right">       28.12</td>
    <td align="right">       48.89</td>
    <td align="right">       31.19</td>
    <td align="right">       20.65</td>
    <td align="right">      226.67</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 am</td>
    <td align="right">       32.00</td>
    <td align="right">       89.60</td>
    <td align="right">       64.17</td>
    <td align="right">       23.91</td>
    <td align="right">       17.74</td>
    <td align="right">      137.57</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 am</td>
    <td align="right">      186.09</td>
    <td align="right">       64.11</td>
    <td align="right">       12.08</td>
    <td align="right">        2.73</td>
    <td align="right">        3.57</td>
    <td align="right">       96.43</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 am</td>
    <td align="right">      284.72</td>
    <td align="right">       67.64</td>
    <td align="right">        4.41</td>
    <td align="right">        3.97</td>
    <td align="right">        4.20</td>
    <td align="right">        0.07</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 am</td>
    <td align="right">      305.89</td>
    <td align="right">       59.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 am</td>
    <td align="right">      309.67</td>
    <td align="right">       55.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 am</td>
    <td align="right">      325.50</td>
    <td align="right">       39.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 pm</td>
    <td align="right">      342.33</td>
    <td align="right">       22.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 pm</td>
    <td align="right">      346.00</td>
    <td align="right">       19.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 pm</td>
    <td align="right">      346.00</td>
    <td align="right">       19.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 pm</td>
    <td align="right">      341.67</td>
    <td align="right">       23.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 pm</td>
    <td align="right">      330.96</td>
    <td align="right">       34.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 pm</td>
    <td align="right">      317.00</td>
    <td align="right">       48.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 pm</td>
    <td align="right">      316.58</td>
    <td align="right">       48.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 pm</td>
    <td align="right">      314.67</td>
    <td align="right">       49.17</td>
    <td align="right">        1.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 pm</td>
    <td align="right">      307.83</td>
    <td align="right">       55.83</td>
    <td align="right">        1.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 pm</td>
    <td align="right">      303.83</td>
    <td align="right">       60.50</td>
    <td align="right">        0.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 pm</td>
    <td align="right">      302.75</td>
    <td align="right">       62.08</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 pm</td>
    <td align="right">      296.50</td>
    <td align="right">       65.50</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 am</td>
    <td align="right">      226.12</td>
    <td align="right">       69.44</td>
    <td align="right">       45.51</td>
    <td align="right">       15.60</td>
    <td align="right">        7.27</td>
    <td align="right">        1.07</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     5661.25</td>
    <td align="right">     1085.46</td>
    <td align="right">      342.64</td>
    <td align="right">      215.11</td>
    <td align="right">      183.16</td>
    <td align="right">     1272.38</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>Statistics</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Statistic</td>
  </tr>
  <tr>
    <td align="right">Minimum</td>
    <td align="right">        4.11</td>
  </tr>
  <tr>
    <td align="right">Mean minus two standard deviations</td>
    <td align="right">        -3.4</td>
  </tr>
  <tr>
    <td align="right">Mean</td>
    <td align="right">       54.02</td>
  </tr>
  <tr>
    <td align="right">Mean plus two standard deviations</td>
    <td align="right">      111.46</td>
  </tr>
  <tr>
    <td align="right">Maximum</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Standard deviation</td>
    <td align="right">       28.72</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZONEAIRRELATIVEHUMIDITY::CORRIDOR_FLR_3></a>
<p>Report:<b> ZONE AIR RELATIVE HUMIDITY [%]</b></p>
<p>For:<b> CORRIDOR_FLR_3</b></p>
<p>Timestamp: <b>2010-09-17
    12:09:19</b></p>
Values in table are in hours.<br>
<br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">-</td>
    <td align="right">           1</td>
    <td align="right">           2</td>
    <td align="right">           3</td>
    <td align="right">           4</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Interval Start</td>
    <td align="right">less than</td>
    <td align="right">         60.<=</td>
    <td align="right">         70.<=</td>
    <td align="right">         80.<=</td>
    <td align="right">         90.<=</td>
    <td align="right">equal to or more than</td>
    <td align="right">Row</td>
  </tr>
  <tr>
    <td align="right">Interval End</td>
    <td align="right">         60.</td>
    <td align="right">         70.></td>
    <td align="right">         80.></td>
    <td align="right">         90.></td>
    <td align="right">        100.></td>
    <td align="right">        100.</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>Statistics</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Statistic</td>
  </tr>
  <tr>
    <td align="right">Minimum</td>
    <td align="right">        7.35</td>
  </tr>
  <tr>
    <td align="right">Mean minus two standard deviations</td>
    <td align="right">        6.70</td>
  </tr>
  <tr>
    <td align="right">Mean</td>
    <td align="right">       32.47</td>
  </tr>
  <tr>
    <td align="right">Mean plus two standard deviations</td>
    <td align="right">       58.23</td>
  </tr>
  <tr>
    <td align="right">Maximum</td>
    <td align="right">       56.49</td>
  </tr>
  <tr>
    <td align="right">Standard deviation</td>
    <td align="right">       12.88</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZONEAIRRELATIVEHUMIDITY::CORRIDOR_FLR_6></a>
<p>Report:<b> ZONE AIR RELATIVE HUMIDITY [%]</b></p>
<p>For:<b> CORRIDOR_FLR_6</b></p>
<p>Timestamp: <b>2010-09-17
    12:09:19</b></p>
Values in table are in hours.<br>
<br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">-</td>
    <td align="right">           1</td>
    <td align="right">           2</td>
    <td align="right">           3</td>
    <td align="right">           4</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Interval Start</td>
    <td align="right">less than</td>
    <td align="right">         60.<=</td>
    <td align="right">         70.<=</td>
    <td align="right">         80.<=</td>
    <td align="right">         90.<=</td>
    <td align="right">equal to or more than</td>
    <td align="right">Row</td>
  </tr>
  <tr>
    <td align="right">Interval End</td>
    <td align="right">         60.</td>
    <td align="right">         70.></td>
    <td align="right">         80.></td>
    <td align="right">         90.></td>
    <td align="right">        100.></td>
    <td align="right">        100.</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      718.09</td>
    <td align="right">        1.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      717.03</td>
    <td align="right">        2.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 am</td>
    <td align="right">      364.89</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 am</td>
    <td align="right">      364.63</td>
    <td align="right">        0.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 am</td>
    <td align="right">      364.97</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 am</td>
    <td align="right">      364.27</td>
    <td align="right">        0.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 am</td>
    <td align="right">      364.20</td>
    <td align="right">        0.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 am</td>
    <td align="right">      363.83</td>
    <td align="right">        1.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 am</td>
    <td align="right">      364.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 am</td>
    <td align="right">      364.33</td>
    <td align="right">        0.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     8755.12</td>
    <td align="right">        4.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>Statistics</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Statistic</td>
  </tr>
  <tr>
    <td align="right">Minimum</td>
    <td align="right">        2.52</td>
  </tr>
  <tr>
    <td align="right">Mean minus two standard deviations</td>
    <td align="right">        2.06</td>
  </tr>
  <tr>
    <td align="right">Mean</td>
    <td align="right">       31.74</td>
  </tr>
  <tr>
    <td align="right">Mean plus two standard deviations</td>
    <td align="right">       61.42</td>
  </tr>
  <tr>
    <td align="right">Maximum</td>
    <td align="right">       61.64</td>
  </tr>
  <tr>
    <td align="right">Standard deviation</td>
    <td align="right">       14.84</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZONEAIRRELATIVEHUMIDITY::DINING_FLR_6></a>
<p>Report:<b> ZONE AIR RELATIVE HUMIDITY [%]</b></p>
<p>For:<b> DINING_FLR_6</b></p>
<p>Timestamp: <b>2010-09-17
    12:09:19</b></p>
Values in table are in hours.<br>
<br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">-</td>
    <td align="right">           1</td>
    <td align="right">           2</td>
    <td align="right">           3</td>
    <td align="right">           4</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Interval Start</td>
    <td align="right">less than</td>
    <td align="right">         60.<=</td>
    <td align="right">         70.<=</td>
    <td align="right">         80.<=</td>
    <td align="right">         90.<=</td>
    <td align="right">equal to or more than</td>
    <td align="right">Row</td>
  </tr>
  <tr>
    <td align="right">Interval End</td>
    <td align="right">         60.</td>
    <td align="right">         70.></td>
    <td align="right">         80.></td>
    <td align="right">         90.></td>
    <td align="right">        100.></td>
    <td align="right">        100.</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      569.23</td>
    <td align="right">        5.90</td>
    <td align="right">        5.47</td>
    <td align="right">        5.93</td>
    <td align="right">        6.30</td>
    <td align="right">      151.17</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      513.13</td>
    <td align="right">        5.73</td>
    <td align="right">        5.20</td>
    <td align="right">        6.07</td>
    <td align="right">        5.00</td>
    <td align="right">      136.87</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      552.77</td>
    <td align="right">        5.68</td>
    <td align="right">        6.56</td>
    <td align="right">        6.45</td>
    <td align="right">        6.04</td>
    <td align="right">      166.50</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      546.76</td>
    <td align="right">        5.41</td>
    <td align="right">        6.56</td>
    <td align="right">        5.72</td>
    <td align="right">        6.47</td>
    <td align="right">      149.08</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      593.59</td>
    <td align="right">        9.89</td>
    <td align="right">       11.02</td>
    <td align="right">        9.77</td>
    <td align="right">        9.15</td>
    <td align="right">      110.58</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      643.04</td>
    <td align="right">       16.82</td>
    <td align="right">       11.93</td>
    <td align="right">       12.50</td>
    <td align="right">        9.87</td>
    <td align="right">       25.83</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      685.50</td>
    <td align="right">       18.69</td>
    <td align="right">        9.36</td>
    <td align="right">       10.13</td>
    <td align="right">        7.15</td>
    <td align="right">       13.17</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      663.86</td>
    <td align="right">       22.01</td>
    <td align="right">       13.64</td>
    <td align="right">       11.04</td>
    <td align="right">        8.87</td>
    <td align="right">       24.58</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      589.94</td>
    <td align="right">       15.33</td>
    <td align="right">       11.50</td>
    <td align="right">       11.28</td>
    <td align="right">        9.28</td>
    <td align="right">       82.67</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      572.25</td>
    <td align="right">        6.90</td>
    <td align="right">        7.87</td>
    <td align="right">        6.07</td>
    <td align="right">        6.57</td>
    <td align="right">      144.33</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      534.50</td>
    <td align="right">        5.40</td>
    <td align="right">        5.89</td>
    <td align="right">        5.79</td>
    <td align="right">        6.08</td>
    <td align="right">      162.33</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      555.57</td>
    <td align="right">        5.60</td>
    <td align="right">        6.18</td>
    <td align="right">        5.72</td>
    <td align="right">        5.43</td>
    <td align="right">      165.50</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 am</td>
    <td align="right">      133.58</td>
    <td align="right">       29.17</td>
    <td align="right">       25.57</td>
    <td align="right">       18.28</td>
    <td align="right">       20.40</td>
    <td align="right">      138.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 am</td>
    <td align="right">       57.41</td>
    <td align="right">       13.12</td>
    <td align="right">       10.77</td>
    <td align="right">       19.03</td>
    <td align="right">       26.83</td>
    <td align="right">      237.83</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 am</td>
    <td align="right">       65.55</td>
    <td align="right">       13.07</td>
    <td align="right">        8.56</td>
    <td align="right">        8.95</td>
    <td align="right">        7.03</td>
    <td align="right">      261.83</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 am</td>
    <td align="right">       78.17</td>
    <td align="right">       13.83</td>
    <td align="right">        9.20</td>
    <td align="right">       10.27</td>
    <td align="right">        7.03</td>
    <td align="right">      246.50</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 am</td>
    <td align="right">      102.37</td>
    <td align="right">       16.76</td>
    <td align="right">        9.80</td>
    <td align="right">        9.18</td>
    <td align="right">        6.47</td>
    <td align="right">      220.42</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 am</td>
    <td align="right">      208.82</td>
    <td align="right">        8.15</td>
    <td align="right">        7.37</td>
    <td align="right">        5.10</td>
    <td align="right">        5.06</td>
    <td align="right">      130.50</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 am</td>
    <td align="right">      265.03</td>
    <td align="right">        1.12</td>
    <td align="right">        1.67</td>
    <td align="right">        1.75</td>
    <td align="right">        0.60</td>
    <td align="right">       94.83</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 am</td>
    <td align="right">      355.00</td>
    <td align="right">        2.33</td>
    <td align="right">        1.93</td>
    <td align="right">        2.87</td>
    <td align="right">        2.83</td>
    <td align="right">        0.03</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 am</td>
    <td align="right">      279.21</td>
    <td align="right">       25.81</td>
    <td align="right">       26.32</td>
    <td align="right">       21.03</td>
    <td align="right">        9.97</td>
    <td align="right">        2.67</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     7020.14</td>
    <td align="right">      123.37</td>
    <td align="right">      101.18</td>
    <td align="right">       96.47</td>
    <td align="right">       86.22</td>
    <td align="right">     1332.62</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>Statistics</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Statistic</td>
  </tr>
  <tr>
    <td align="right">Minimum</td>
    <td align="right">        2.73</td>
  </tr>
  <tr>
    <td align="right">Mean minus two standard deviations</td>
    <td align="right">       -16.5</td>
  </tr>
  <tr>
    <td align="right">Mean</td>
    <td align="right">       41.02</td>
  </tr>
  <tr>
    <td align="right">Mean plus two standard deviations</td>
    <td align="right">       98.57</td>
  </tr>
  <tr>
    <td align="right">Maximum</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Standard deviation</td>
    <td align="right">       28.77</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZONEAIRRELATIVEHUMIDITY::KITCHEN_FLR_6></a>
<p>Report:<b> ZONE AIR RELATIVE HUMIDITY [%]</b></p>
<p>For:<b> KITCHEN_FLR_6</b></p>
<p>Timestamp: <b>2010-09-17
    12:09:19</b></p>
Values in table are in hours.<br>
<br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">-</td>
    <td align="right">           1</td>
    <td align="right">           2</td>
    <td align="right">           3</td>
    <td align="right">           4</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Interval Start</td>
    <td align="right">less than</td>
    <td align="right">         60.<=</td>
    <td align="right">         70.<=</td>
    <td align="right">         80.<=</td>
    <td align="right">         90.<=</td>
    <td align="right">equal to or more than</td>
    <td align="right">Row</td>
  </tr>
  <tr>
    <td align="right">Interval End</td>
    <td align="right">         60.</td>
    <td align="right">         70.></td>
    <td align="right">         80.></td>
    <td align="right">         90.></td>
    <td align="right">        100.></td>
    <td align="right">        100.</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      560.61</td>
    <td align="right">       13.42</td>
    <td align="right">       11.30</td>
    <td align="right">       12.17</td>
    <td align="right">       20.78</td>
    <td align="right">      125.72</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      505.32</td>
    <td align="right">       12.59</td>
    <td align="right">       10.95</td>
    <td align="right">       10.83</td>
    <td align="right">       18.70</td>
    <td align="right">      113.60</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      546.51</td>
    <td align="right">       13.44</td>
    <td align="right">       11.71</td>
    <td align="right">       13.94</td>
    <td align="right">       23.83</td>
    <td align="right">      134.58</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      538.38</td>
    <td align="right">       14.28</td>
    <td align="right">       13.97</td>
    <td align="right">       14.73</td>
    <td align="right">       22.04</td>
    <td align="right">      116.58</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      576.12</td>
    <td align="right">       23.53</td>
    <td align="right">       21.74</td>
    <td align="right">       23.56</td>
    <td align="right">       22.60</td>
    <td align="right">       76.45</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      591.91</td>
    <td align="right">       47.29</td>
    <td align="right">       32.76</td>
    <td align="right">       28.71</td>
    <td align="right">       13.47</td>
    <td align="right">        5.87</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      587.18</td>
    <td align="right">       75.21</td>
    <td align="right">       36.54</td>
    <td align="right">       30.34</td>
    <td align="right">       11.60</td>
    <td align="right">        3.13</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      580.79</td>
    <td align="right">       70.18</td>
    <td align="right">       35.64</td>
    <td align="right">       33.84</td>
    <td align="right">       13.42</td>
    <td align="right">       10.13</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      552.26</td>
    <td align="right">       36.45</td>
    <td align="right">       26.78</td>
    <td align="right">       29.21</td>
    <td align="right">       21.98</td>
    <td align="right">       53.32</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      559.34</td>
    <td align="right">       17.83</td>
    <td align="right">       16.01</td>
    <td align="right">       16.87</td>
    <td align="right">       22.69</td>
    <td align="right">      111.27</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      527.60</td>
    <td align="right">       12.38</td>
    <td align="right">       12.14</td>
    <td align="right">       13.17</td>
    <td align="right">       22.84</td>
    <td align="right">      131.86</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      550.71</td>
    <td align="right">       10.56</td>
    <td align="right">       11.53</td>
    <td align="right">       12.87</td>
    <td align="right">       21.48</td>
    <td align="right">      136.85</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 am</td>
    <td align="right">       98.68</td>
    <td align="right">       58.45</td>
    <td align="right">       54.53</td>
    <td align="right">       83.64</td>
    <td align="right">       68.27</td>
    <td align="right">        1.43</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 am</td>
    <td align="right">       28.68</td>
    <td align="right">       28.51</td>
    <td align="right">       34.60</td>
    <td align="right">       62.82</td>
    <td align="right">       86.87</td>
    <td align="right">      123.53</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 am</td>
    <td align="right">       34.59</td>
    <td align="right">       30.46</td>
    <td align="right">       18.57</td>
    <td align="right">       21.18</td>
    <td align="right">       11.42</td>
    <td align="right">      248.78</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 am</td>
    <td align="right">       37.21</td>
    <td align="right">       35.46</td>
    <td align="right">       20.46</td>
    <td align="right">       24.88</td>
    <td align="right">        8.12</td>
    <td align="right">      238.88</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 am</td>
    <td align="right">       42.36</td>
    <td align="right">       41.54</td>
    <td align="right">       26.29</td>
    <td align="right">       26.29</td>
    <td align="right">       11.15</td>
    <td align="right">      217.37</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 am</td>
    <td align="right">       98.42</td>
    <td align="right">       74.20</td>
    <td align="right">       34.75</td>
    <td align="right">       16.16</td>
    <td align="right">       21.25</td>
    <td align="right">      120.23</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 am</td>
    <td align="right">      250.80</td>
    <td align="right">       11.55</td>
    <td align="right">        3.67</td>
    <td align="right">        1.48</td>
    <td align="right">       28.37</td>
    <td align="right">       69.13</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 am</td>
    <td align="right">      352.50</td>
    <td align="right">        3.47</td>
    <td align="right">        6.97</td>
    <td align="right">        2.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 am</td>
    <td align="right">      258.50</td>
    <td align="right">       63.54</td>
    <td align="right">       41.22</td>
    <td align="right">        1.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     6676.74</td>
    <td align="right">      347.17</td>
    <td align="right">      241.06</td>
    <td align="right">      240.24</td>
    <td align="right">      235.44</td>
    <td align="right">     1019.35</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>Statistics</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Statistic</td>
  </tr>
  <tr>
    <td align="right">Minimum</td>
    <td align="right">        8.06</td>
  </tr>
  <tr>
    <td align="right">Mean minus two standard deviations</td>
    <td align="right">        -9.3</td>
  </tr>
  <tr>
    <td align="right">Mean</td>
    <td align="right">       46.45</td>
  </tr>
  <tr>
    <td align="right">Mean plus two standard deviations</td>
    <td align="right">      102.23</td>
  </tr>
  <tr>
    <td align="right">Maximum</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Standard deviation</td>
    <td align="right">       27.89</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZONEAIRRELATIVEHUMIDITY::LAUNDRY_FLR_1></a>
<p>Report:<b> ZONE AIR RELATIVE HUMIDITY [%]</b></p>
<p>For:<b> LAUNDRY_FLR_1</b></p>
<p>Timestamp: <b>2010-09-17
    12:09:19</b></p>
Values in table are in hours.<br>
<br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">-</td>
    <td align="right">           1</td>
    <td align="right">           2</td>
    <td align="right">           3</td>
    <td align="right">           4</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Interval Start</td>
    <td align="right">less than</td>
    <td align="right">         60.<=</td>
    <td align="right">         70.<=</td>
    <td align="right">         80.<=</td>
    <td align="right">         90.<=</td>
    <td align="right">equal to or more than</td>
    <td align="right">Row</td>
  </tr>
  <tr>
    <td align="right">Interval End</td>
    <td align="right">         60.</td>
    <td align="right">         70.></td>
    <td align="right">         80.></td>
    <td align="right">         90.></td>
    <td align="right">        100.></td>
    <td align="right">        100.</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      743.33</td>
    <td align="right">        0.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      669.40</td>
    <td align="right">        2.47</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      738.52</td>
    <td align="right">        5.24</td>
    <td align="right">        0.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      710.03</td>
    <td align="right">        8.78</td>
    <td align="right">        1.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      723.48</td>
    <td align="right">       15.06</td>
    <td align="right">        5.36</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      642.78</td>
    <td align="right">       48.82</td>
    <td align="right">       15.66</td>
    <td align="right">       12.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      535.11</td>
    <td align="right">      120.64</td>
    <td align="right">       40.73</td>
    <td align="right">       47.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      578.87</td>
    <td align="right">       91.18</td>
    <td align="right">       44.35</td>
    <td align="right">       29.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      624.07</td>
    <td align="right">       73.04</td>
    <td align="right">       17.01</td>
    <td align="right">        5.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      728.18</td>
    <td align="right">       14.32</td>
    <td align="right">        1.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      712.64</td>
    <td align="right">        4.85</td>
    <td align="right">        2.48</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      743.08</td>
    <td align="right">        0.62</td>
    <td align="right">        0.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 am</td>
    <td align="right">      336.59</td>
    <td align="right">        8.12</td>
    <td align="right">       11.76</td>
    <td align="right">        8.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 am</td>
    <td align="right">      323.37</td>
    <td align="right">       14.39</td>
    <td align="right">       13.52</td>
    <td align="right">       13.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 am</td>
    <td align="right">      320.88</td>
    <td align="right">       17.32</td>
    <td align="right">       13.67</td>
    <td align="right">       13.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 am</td>
    <td align="right">      315.01</td>
    <td align="right">       19.97</td>
    <td align="right">       16.51</td>
    <td align="right">       13.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 am</td>
    <td align="right">      303.19</td>
    <td align="right">       26.60</td>
    <td align="right">       19.39</td>
    <td align="right">       15.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 am</td>
    <td align="right">      227.14</td>
    <td align="right">       77.36</td>
    <td align="right">       32.94</td>
    <td align="right">       27.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 am</td>
    <td align="right">      324.42</td>
    <td align="right">       38.01</td>
    <td align="right">        2.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 am</td>
    <td align="right">      319.00</td>
    <td align="right">       46.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 pm</td>
    <td align="right">      336.10</td>
    <td align="right">       28.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 pm</td>
    <td align="right">      339.00</td>
    <td align="right">       26.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 pm</td>
    <td align="right">      343.58</td>
    <td align="right">       21.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 pm</td>
    <td align="right">      345.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 pm</td>
    <td align="right">      353.83</td>
    <td align="right">       11.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 pm</td>
    <td align="right">      357.83</td>
    <td align="right">        7.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 pm</td>
    <td align="right">      353.17</td>
    <td align="right">       11.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 am</td>
    <td align="right">      331.40</td>
    <td align="right">       11.43</td>
    <td align="right">       18.56</td>
    <td align="right">        3.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     8149.51</td>
    <td align="right">      385.68</td>
    <td align="right">      128.92</td>
    <td align="right">       95.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>Statistics</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Statistic</td>
  </tr>
  <tr>
    <td align="right">Minimum</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">Mean minus two standard deviations</td>
    <td align="right">        -9.0</td>
  </tr>
  <tr>
    <td align="right">Mean</td>
    <td align="right">       34.33</td>
  </tr>
  <tr>
    <td align="right">Mean plus two standard deviations</td>
    <td align="right">       77.69</td>
  </tr>
  <tr>
    <td align="right">Maximum</td>
    <td align="right">       85.85</td>
  </tr>
  <tr>
    <td align="right">Standard deviation</td>
    <td align="right">       21.68</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZONEAIRRELATIVEHUMIDITY::LOBBY_FLR_1></a>
<p>Report:<b> ZONE AIR RELATIVE HUMIDITY [%]</b></p>
<p>For:<b> LOBBY_FLR_1</b></p>
<p>Timestamp: <b>2010-09-17
    12:09:19</b></p>
Values in table are in hours.<br>
<br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">-</td>
    <td align="right">           1</td>
    <td align="right">           2</td>
    <td align="right">           3</td>
    <td align="right">           4</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Interval Start</td>
    <td align="right">less than</td>
    <td align="right">         60.<=</td>
    <td align="right">         70.<=</td>
    <td align="right">         80.<=</td>
    <td align="right">         90.<=</td>
    <td align="right">equal to or more than</td>
    <td align="right">Row</td>
  </tr>
  <tr>
    <td align="right">Interval End</td>
    <td align="right">         60.</td>
    <td align="right">         70.></td>
    <td align="right">         80.></td>
    <td align="right">         90.></td>
    <td align="right">        100.></td>
    <td align="right">        100.</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      719.63</td>
    <td align="right">        0.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      739.22</td>
    <td align="right">        4.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      567.37</td>
    <td align="right">      152.59</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      286.69</td>
    <td align="right">      457.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      382.11</td>
    <td align="right">      361.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      562.89</td>
    <td align="right">      156.49</td>
    <td align="right">        0.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      743.10</td>
    <td align="right">        0.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      712.41</td>
    <td align="right">        7.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 am</td>
    <td align="right">      344.14</td>
    <td align="right">       20.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 am</td>
    <td align="right">      331.94</td>
    <td align="right">       33.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 am</td>
    <td align="right">      329.00</td>
    <td align="right">       36.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 am</td>
    <td align="right">      324.67</td>
    <td align="right">       40.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 am</td>
    <td align="right">      321.49</td>
    <td align="right">       43.34</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 am</td>
    <td align="right">      305.67</td>
    <td align="right">       59.17</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 am</td>
    <td align="right">      308.89</td>
    <td align="right">       55.77</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 am</td>
    <td align="right">      304.38</td>
    <td align="right">       60.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 am</td>
    <td align="right">      300.17</td>
    <td align="right">       64.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 am</td>
    <td align="right">      301.17</td>
    <td align="right">       63.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 am</td>
    <td align="right">      304.33</td>
    <td align="right">       60.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 pm</td>
    <td align="right">      305.83</td>
    <td align="right">       59.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 pm</td>
    <td align="right">      306.33</td>
    <td align="right">       58.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 pm</td>
    <td align="right">      307.17</td>
    <td align="right">       57.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 pm</td>
    <td align="right">      308.00</td>
    <td align="right">       57.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 pm</td>
    <td align="right">      306.00</td>
    <td align="right">       59.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 pm</td>
    <td align="right">      302.83</td>
    <td align="right">       62.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 pm</td>
    <td align="right">      310.75</td>
    <td align="right">       54.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 pm</td>
    <td align="right">      322.92</td>
    <td align="right">       42.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 pm</td>
    <td align="right">      332.17</td>
    <td align="right">       32.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 pm</td>
    <td align="right">      332.83</td>
    <td align="right">       32.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 pm</td>
    <td align="right">      332.33</td>
    <td align="right">       32.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 pm</td>
    <td align="right">      332.67</td>
    <td align="right">       32.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 am</td>
    <td align="right">      341.73</td>
    <td align="right">       23.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     7617.42</td>
    <td align="right">     1141.93</td>
    <td align="right">        0.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>Statistics</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Statistic</td>
  </tr>
  <tr>
    <td align="right">Minimum</td>
    <td align="right">        2.27</td>
  </tr>
  <tr>
    <td align="right">Mean minus two standard deviations</td>
    <td align="right">        -0.5</td>
  </tr>
  <tr>
    <td align="right">Mean</td>
    <td align="right">       37.34</td>
  </tr>
  <tr>
    <td align="right">Mean plus two standard deviations</td>
    <td align="right">       75.17</td>
  </tr>
  <tr>
    <td align="right">Maximum</td>
    <td align="right">       70.51</td>
  </tr>
  <tr>
    <td align="right">Standard deviation</td>
    <td align="right">       18.92</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZONEAIRRELATIVEHUMIDITY::MECH_FLR_1></a>
<p>Report:<b> ZONE AIR RELATIVE HUMIDITY [%]</b></p>
<p>For:<b> MECH_FLR_1</b></p>
<p>Timestamp: <b>2010-09-17
    12:09:19</b></p>
Values in table are in hours.<br>
<br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">-</td>
    <td align="right">           1</td>
    <td align="right">           2</td>
    <td align="right">           3</td>
    <td align="right">           4</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Interval Start</td>
    <td align="right">less than</td>
    <td align="right">         60.<=</td>
    <td align="right">         70.<=</td>
    <td align="right">         80.<=</td>
    <td align="right">         90.<=</td>
    <td align="right">equal to or more than</td>
    <td align="right">Row</td>
  </tr>
  <tr>
    <td align="right">Interval End</td>
    <td align="right">         60.</td>
    <td align="right">         70.></td>
    <td align="right">         80.></td>
    <td align="right">         90.></td>
    <td align="right">        100.></td>
    <td align="right">        100.</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>Statistics</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Statistic</td>
  </tr>
  <tr>
    <td align="right">Minimum</td>
    <td align="right">        1.49</td>
  </tr>
  <tr>
    <td align="right">Mean minus two standard deviations</td>
    <td align="right">        -4.9</td>
  </tr>
  <tr>
    <td align="right">Mean</td>
    <td align="right">       27.63</td>
  </tr>
  <tr>
    <td align="right">Mean plus two standard deviations</td>
    <td align="right">       60.16</td>
  </tr>
  <tr>
    <td align="right">Maximum</td>
    <td align="right">       56.44</td>
  </tr>
  <tr>
    <td align="right">Standard deviation</td>
    <td align="right">       16.26</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZONEAIRRELATIVEHUMIDITY::RETAIL_1_FLR_1></a>
<p>Report:<b> ZONE AIR RELATIVE HUMIDITY [%]</b></p>
<p>For:<b> RETAIL_1_FLR_1</b></p>
<p>Timestamp: <b>2010-09-17
    12:09:19</b></p>
Values in table are in hours.<br>
<br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">-</td>
    <td align="right">           1</td>
    <td align="right">           2</td>
    <td align="right">           3</td>
    <td align="right">           4</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Interval Start</td>
    <td align="right">less than</td>
    <td align="right">         60.<=</td>
    <td align="right">         70.<=</td>
    <td align="right">         80.<=</td>
    <td align="right">         90.<=</td>
    <td align="right">equal to or more than</td>
    <td align="right">Row</td>
  </tr>
  <tr>
    <td align="right">Interval End</td>
    <td align="right">         60.</td>
    <td align="right">         70.></td>
    <td align="right">         80.></td>
    <td align="right">         90.></td>
    <td align="right">        100.></td>
    <td align="right">        100.</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      725.11</td>
    <td align="right">       15.62</td>
    <td align="right">        3.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      645.27</td>
    <td align="right">       17.70</td>
    <td align="right">        7.87</td>
    <td align="right">        1.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      692.11</td>
    <td align="right">       34.14</td>
    <td align="right">       16.65</td>
    <td align="right">        1.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      641.27</td>
    <td align="right">       48.05</td>
    <td align="right">       23.36</td>
    <td align="right">        6.46</td>
    <td align="right">        0.87</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      662.77</td>
    <td align="right">       49.62</td>
    <td align="right">       23.70</td>
    <td align="right">        7.19</td>
    <td align="right">        0.71</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      588.89</td>
    <td align="right">      122.91</td>
    <td align="right">        8.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      380.20</td>
    <td align="right">      344.17</td>
    <td align="right">       19.25</td>
    <td align="right">        0.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      468.73</td>
    <td align="right">      245.88</td>
    <td align="right">       28.79</td>
    <td align="right">        0.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      501.95</td>
    <td align="right">      163.34</td>
    <td align="right">       42.51</td>
    <td align="right">       11.20</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      642.55</td>
    <td align="right">       56.46</td>
    <td align="right">       35.77</td>
    <td align="right">        9.09</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      652.08</td>
    <td align="right">       33.00</td>
    <td align="right">       23.93</td>
    <td align="right">        7.93</td>
    <td align="right">        2.49</td>
    <td align="right">        0.57</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      714.58</td>
    <td align="right">       22.22</td>
    <td align="right">        7.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 am</td>
    <td align="right">      305.42</td>
    <td align="right">       52.42</td>
    <td align="right">        7.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 am</td>
    <td align="right">      270.71</td>
    <td align="right">       71.50</td>
    <td align="right">       21.21</td>
    <td align="right">        1.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 am</td>
    <td align="right">      230.39</td>
    <td align="right">      100.04</td>
    <td align="right">       29.63</td>
    <td align="right">        4.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 am</td>
    <td align="right">      180.01</td>
    <td align="right">      126.15</td>
    <td align="right">       46.64</td>
    <td align="right">       11.00</td>
    <td align="right">        1.21</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 am</td>
    <td align="right">      151.79</td>
    <td align="right">      131.69</td>
    <td align="right">       62.61</td>
    <td align="right">       16.57</td>
    <td align="right">        2.33</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 am</td>
    <td align="right">      156.14</td>
    <td align="right">      144.73</td>
    <td align="right">       53.89</td>
    <td align="right">        8.27</td>
    <td align="right">        1.39</td>
    <td align="right">        0.57</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 am</td>
    <td align="right">      268.90</td>
    <td align="right">       73.91</td>
    <td align="right">       19.17</td>
    <td align="right">        2.75</td>
    <td align="right">        0.27</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 am</td>
    <td align="right">      316.03</td>
    <td align="right">       48.83</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 am</td>
    <td align="right">      312.67</td>
    <td align="right">       52.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 am</td>
    <td align="right">      318.06</td>
    <td align="right">       46.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 am</td>
    <td align="right">      342.33</td>
    <td align="right">       22.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 pm</td>
    <td align="right">      348.50</td>
    <td align="right">       16.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 pm</td>
    <td align="right">      349.83</td>
    <td align="right">       15.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 pm</td>
    <td align="right">      350.00</td>
    <td align="right">       15.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 pm</td>
    <td align="right">      349.00</td>
    <td align="right">       16.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 pm</td>
    <td align="right">      346.33</td>
    <td align="right">       18.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 pm</td>
    <td align="right">      342.80</td>
    <td align="right">       22.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 pm</td>
    <td align="right">      341.67</td>
    <td align="right">       23.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 pm</td>
    <td align="right">      343.89</td>
    <td align="right">       21.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 pm</td>
    <td align="right">      342.50</td>
    <td align="right">       22.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 pm</td>
    <td align="right">      343.33</td>
    <td align="right">       21.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 pm</td>
    <td align="right">      342.67</td>
    <td align="right">       22.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 pm</td>
    <td align="right">      332.83</td>
    <td align="right">       32.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 am</td>
    <td align="right">      329.70</td>
    <td align="right">       35.23</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     7315.51</td>
    <td align="right">     1153.11</td>
    <td align="right">      240.50</td>
    <td align="right">       45.12</td>
    <td align="right">        5.20</td>
    <td align="right">        0.57</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>Statistics</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Statistic</td>
  </tr>
  <tr>
    <td align="right">Minimum</td>
    <td align="right">        1.88</td>
  </tr>
  <tr>
    <td align="right">Mean minus two standard deviations</td>
    <td align="right">        -0.9</td>
  </tr>
  <tr>
    <td align="right">Mean</td>
    <td align="right">       41.32</td>
  </tr>
  <tr>
    <td align="right">Mean plus two standard deviations</td>
    <td align="right">       83.58</td>
  </tr>
  <tr>
    <td align="right">Maximum</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Standard deviation</td>
    <td align="right">       21.13</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZONEAIRRELATIVEHUMIDITY::RETAIL_2_FLR_1></a>
<p>Report:<b> ZONE AIR RELATIVE HUMIDITY [%]</b></p>
<p>For:<b> RETAIL_2_FLR_1</b></p>
<p>Timestamp: <b>2010-09-17
    12:09:19</b></p>
Values in table are in hours.<br>
<br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">-</td>
    <td align="right">           1</td>
    <td align="right">           2</td>
    <td align="right">           3</td>
    <td align="right">           4</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Interval Start</td>
    <td align="right">less than</td>
    <td align="right">         60.<=</td>
    <td align="right">         70.<=</td>
    <td align="right">         80.<=</td>
    <td align="right">         90.<=</td>
    <td align="right">equal to or more than</td>
    <td align="right">Row</td>
  </tr>
  <tr>
    <td align="right">Interval End</td>
    <td align="right">         60.</td>
    <td align="right">         70.></td>
    <td align="right">         80.></td>
    <td align="right">         90.></td>
    <td align="right">        100.></td>
    <td align="right">        100.</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      681.51</td>
    <td align="right">       29.12</td>
    <td align="right">       26.52</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      613.25</td>
    <td align="right">       24.30</td>
    <td align="right">       24.72</td>
    <td align="right">        8.47</td>
