<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Large Office Reference Bldg New Constr. 90.1-2004 v1.3_5.0 SEATTLE WA USA TMY2-24233 WMO#=727930
  2010-09-02
  01:18:17 
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus 5.0.0.035, 9/2/2010 1:17 AM</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Large Office Reference Bldg New Constr. 90.1-2004 v1.3_5.0</b></p>
<p>Environment: <b>SEATTLE WA USA TMY2-24233 WMO#=727930</b></p>
<p>Simulation Timestamp: <b>2010-09-02
  01:18:17</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> AnnualBuildingUtilityPerformanceSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-02
    01:18:17</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">    23040.45</td>
    <td align="right">      497.42</td>
    <td align="right">      497.42</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">    23040.45</td>
    <td align="right">      497.42</td>
    <td align="right">      497.42</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">    38021.12</td>
    <td align="right">      820.83</td>
    <td align="right">      820.83</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">    38021.12</td>
    <td align="right">      820.83</td>
    <td align="right">      820.83</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=>Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       1.742</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.092</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       0.417</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       1.647</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.585</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">    46320.38</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">    46320.38</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">     3019.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">     1989.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     5636.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">      803.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     8383.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">     1895.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      517.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">      313.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">      246.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4618.08</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">      234.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1504.13</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">    19786.07</td>
    <td align="right">     3254.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6122.21</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Boiler</td>
    <td align="right">        0.00</td>
    <td align="right">     3019.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">     1989.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">     5636.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Exterior Facade Lighting</td>
    <td align="right">      803.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">     8383.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">Elevators</td>
    <td align="right">     1895.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Fan Energy</td>
    <td align="right">      517.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">      313.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">      246.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4618.08</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">      234.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1504.13</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      139.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">       66.21</td>
    <td align="right">       70.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.13</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      221.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      427.16</td>
    <td align="right">       70.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.13</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      139.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">       66.21</td>
    <td align="right">       70.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.13</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      221.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      427.16</td>
    <td align="right">       70.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.13</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">    19786.07</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">    19786.07</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">    19786.07</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">    19786.07</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">     6122.21</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">     6122.21</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">     6122.21</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Time Cooling Setpoint Not Met</td>
    <td align="right">        0.56</td>
  </tr>
</table>
<br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Heating</td>
    <td align="right">       77.33</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     2121.17</td>
  </tr>
</table>
<br><br>
<b>Note 1: An asterisk (*) indicates that the feature is not yet implemented.</b><br><br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">ClimaticDataSummary</a>
<br><a href="#EnvelopeSummary::EntireFacility">EnvelopeSummary</a>
<br><a href="#EquipmentSummary::EntireFacility">EquipmentSummary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVACSizingSummary</a>
<br><a href="#SystemSummary::EntireFacility">SystemSummary</a>
<p><b>EMISSIONS DATA SUMMARY</b></p> |
<a href="#EMISSIONSDATASUMMARY::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>BOILER PART LOAD PERFORMANCE</b></p> |
<a href="#BOILERPARTLOADPERFORMANCE::HEATSYS1BOILER">HEATSYS1 BOILER</a>    |   
<p><b>CHILLER PART LOAD PERFORMANCE</b></p> |
<a href="#CHILLERPARTLOADPERFORMANCE::COOLSYS1CHILLER1">COOLSYS1 CHILLER 1</a>    |   
<a href="#CHILLERPARTLOADPERFORMANCE::COOLSYS1CHILLER2">COOLSYS1 CHILLER 2</a>    |   
<p><b>FAN PART LOAD PERFORMANCE</b></p> |
<a href="#FANPARTLOADPERFORMANCE::VAV_1_FAN">VAV_1_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::VAV_2_FAN">VAV_2_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::VAV_3_FAN">VAV_3_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::VAV_5_FAN">VAV_5_FAN</a>    |   
<p><b>ZONE AIR RELATIVE HUMIDITY</b></p> |
<a href="#ZONEAIRRELATIVEHUMIDITY::BASEMENT">BASEMENT</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::CORE_BOTTOM">CORE_BOTTOM</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::CORE_MID">CORE_MID</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::CORE_TOP">CORE_TOP</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::GROUNDFLOOR_PLENUM">GROUNDFLOOR_PLENUM</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::MIDFLOOR_PLENUM">MIDFLOOR_PLENUM</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::PERIMETER_BOT_ZN_1">PERIMETER_BOT_ZN_1</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::PERIMETER_BOT_ZN_2">PERIMETER_BOT_ZN_2</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::PERIMETER_BOT_ZN_3">PERIMETER_BOT_ZN_3</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::PERIMETER_BOT_ZN_4">PERIMETER_BOT_ZN_4</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::PERIMETER_MID_ZN_1">PERIMETER_MID_ZN_1</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::PERIMETER_MID_ZN_2">PERIMETER_MID_ZN_2</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::PERIMETER_MID_ZN_3">PERIMETER_MID_ZN_3</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::PERIMETER_MID_ZN_4">PERIMETER_MID_ZN_4</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::PERIMETER_TOP_ZN_1">PERIMETER_TOP_ZN_1</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::PERIMETER_TOP_ZN_2">PERIMETER_TOP_ZN_2</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::PERIMETER_TOP_ZN_3">PERIMETER_TOP_ZN_3</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::PERIMETER_TOP_ZN_4">PERIMETER_TOP_ZN_4</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::TOPFLOOR_PLENUM">TOPFLOOR_PLENUM</a>   |  
<p><b>AIRLOOPHVAC ACTUAL OUTDOOR AIR FRACTION</b></p> |
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::VAV_1">VAV_1</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::VAV_2">VAV_2</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::VAV_3">VAV_3</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::VAV_5">VAV_5</a>   |  
<p><b>AVAILABILITY MANAGER NIGHT CYCLE CONTROL STATUS</b></p> |
<a href="#AVAILABILITYMANAGERNIGHTCYCLECONTROLSTATUS::VAV_1AVAILABILITYMANAGER">VAV_1 AVAILABILITY MANAGER</a>   |  
<a href="#AVAILABILITYMANAGERNIGHTCYCLECONTROLSTATUS::VAV_2AVAILABILITYMANAGER">VAV_2 AVAILABILITY MANAGER</a>   |  
<a href="#AVAILABILITYMANAGERNIGHTCYCLECONTROLSTATUS::VAV_3AVAILABILITYMANAGER">VAV_3 AVAILABILITY MANAGER</a>   |  
<a href="#AVAILABILITYMANAGERNIGHTCYCLECONTROLSTATUS::VAV_5AVAILABILITYMANAGER">VAV_5 AVAILABILITY MANAGER</a>   |  
<p><b>Tariff Report</b></p> |
<a href="#TariffReport::PUGETSOUND_26_LARGEDEMANDGENERAL">PUGETSOUND_26_LARGEDEMANDGENERAL</a>   |  
<a href="#TariffReport::PUGETSOUND_25_DEMANDGENERALSERVICE">PUGETSOUND_25_DEMANDGENERALSERVICE</a>   |  
<a href="#TariffReport::PUGETSOUND_24_GENERALSERVICE">PUGETSOUND_24_GENERALSERVICE</a>   |  
<a href="#TariffReport::WA_EIAMONTHLYRATEGAS">WA_EIAMONTHLYRATEGAS</a>   |  
<p><b>Economics Results Summary Report</b></p> |
<a href="#EconomicsResultsSummaryReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> InputVerificationandResultsSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-02
    01:18:17</b></p>
<b>General</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus 5.0.0.035, 9/2/2010 1:17 AM</td>
  </tr>
  <tr>
    <td align="right">Weather</td>
    <td align="right">SEATTLE WA USA TMY2-24233 WMO#=727930</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       47.45</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">      -122.3</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">      122.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -8.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">    12183.90</td>
    <td align="right">     3655.17</td>
    <td align="right">     2436.78</td>
    <td align="right">     3655.17</td>
    <td align="right">     2436.78</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">     4636.15</td>
    <td align="right">     1390.85</td>
    <td align="right">      927.23</td>
    <td align="right">     1390.85</td>
    <td align="right">      927.23</td>
  </tr>
  <tr>
    <td align="right">Window-Wall Ratio [%]</td>
    <td align="right">       38.05</td>
    <td align="right">       38.05</td>
    <td align="right">       38.05</td>
    <td align="right">       38.05</td>
    <td align="right">       38.05</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     3563.11</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2] per person</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">     3563.11</td>
    <td align="right">Yes</td>
    <td align="right">     8690.42</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.7600</td>
    <td align="right">       37.16</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">     2532.32</td>
    <td align="right">Yes</td>
    <td align="right">     6948.69</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">     2532.32</td>
    <td align="right">Yes</td>
    <td align="right">     6948.69</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">     2532.32</td>
    <td align="right">Yes</td>
    <td align="right">     6948.69</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">GROUNDFLOOR_PLENUM</td>
    <td align="right">     3563.11</td>
    <td align="right">Yes</td>
    <td align="right">     4344.14</td>
    <td align="right">        1.00</td>
    <td align="right">      297.11</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">     3563.11</td>
    <td align="right">Yes</td>
    <td align="right">     4344.14</td>
    <td align="right">       10.00</td>
    <td align="right">      297.11</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">      313.42</td>
    <td align="right">Yes</td>
    <td align="right">      860.02</td>
    <td align="right">        1.00</td>
    <td align="right">      200.61</td>
    <td align="right">      115.90</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">      201.98</td>
    <td align="right">Yes</td>
    <td align="right">      554.22</td>
    <td align="right">        1.00</td>
    <td align="right">      133.74</td>
    <td align="right">       77.27</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">      313.41</td>
    <td align="right">Yes</td>
    <td align="right">      860.00</td>
    <td align="right">        1.00</td>
    <td align="right">      200.61</td>
    <td align="right">      115.90</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">      201.98</td>
    <td align="right">Yes</td>
    <td align="right">      554.22</td>
    <td align="right">        1.00</td>
    <td align="right">      133.74</td>
    <td align="right">       77.27</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">      313.42</td>
    <td align="right">Yes</td>
    <td align="right">      860.02</td>
    <td align="right">       10.00</td>
    <td align="right">      200.61</td>
    <td align="right">      115.90</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">      201.98</td>
    <td align="right">Yes</td>
    <td align="right">      554.22</td>
    <td align="right">       10.00</td>
    <td align="right">      133.74</td>
    <td align="right">       77.27</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">      313.41</td>
    <td align="right">Yes</td>
    <td align="right">      860.00</td>
    <td align="right">       10.00</td>
    <td align="right">      200.61</td>
    <td align="right">      115.90</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">      201.98</td>
    <td align="right">Yes</td>
    <td align="right">      554.22</td>
    <td align="right">       10.00</td>
    <td align="right">      133.74</td>
    <td align="right">       77.27</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">      313.42</td>
    <td align="right">Yes</td>
    <td align="right">      860.02</td>
    <td align="right">        1.00</td>
    <td align="right">      200.61</td>
    <td align="right">      115.90</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">      201.98</td>
    <td align="right">Yes</td>
    <td align="right">      554.22</td>
    <td align="right">        1.00</td>
    <td align="right">      133.74</td>
    <td align="right">       77.27</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">      313.41</td>
    <td align="right">Yes</td>
    <td align="right">      860.00</td>
    <td align="right">        1.00</td>
    <td align="right">      200.61</td>
    <td align="right">      115.90</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">      201.98</td>
    <td align="right">Yes</td>
    <td align="right">      554.22</td>
    <td align="right">        1.00</td>
    <td align="right">      133.74</td>
    <td align="right">       77.27</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">     3563.11</td>
    <td align="right">Yes</td>
    <td align="right">     4344.14</td>
    <td align="right">        1.00</td>
    <td align="right">      297.11</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">    89077.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">   178146.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11589.54</td>
    <td align="right">     4636.15</td>
    <td align="right">      5.5952</td>
    <td align="right">       37.16</td>
    <td align="right">      5.5952</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">    89077.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">   178146.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11589.54</td>
    <td align="right">     4636.15</td>
    <td align="right">      5.5952</td>
    <td align="right">       37.16</td>
    <td align="right">      5.5952</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> ClimaticDataSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-02
    01:18:17</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">SEATTLE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">       -4.50</td>
    <td align="right">        0.00</td>
    <td align="right">       -4.50</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        4.20</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">SEATTLE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">       28.00</td>
    <td align="right">       10.10</td>
    <td align="right">       19.20</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        4.30</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> EnvelopeSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-02
    01:18:17</b></p>
<b>Opaque Exterior</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_WALL_EAST</td>
    <td align="right">UNDERGROUND WALL NON-RES</td>
    <td align="right">        0.30</td>
    <td align="right">       3.260</td>
    <td align="right">       6.368</td>
    <td align="right">      118.87</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_WALL_NORTH</td>
    <td align="right">UNDERGROUND WALL NON-RES</td>
    <td align="right">        0.30</td>
    <td align="right">       3.260</td>
    <td align="right">       6.368</td>
    <td align="right">      178.31</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_WALL_SOUTH</td>
    <td align="right">UNDERGROUND WALL NON-RES</td>
    <td align="right">        0.30</td>
    <td align="right">       3.260</td>
    <td align="right">       6.368</td>
    <td align="right">      178.31</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_WALL_WEST</td>
    <td align="right">UNDERGROUND WALL NON-RES</td>
    <td align="right">        0.30</td>
    <td align="right">       3.260</td>
    <td align="right">       6.368</td>
    <td align="right">      118.87</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">     3563.11</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GROUNDFLOOR_PLENUM_WALL_EAST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">       59.42</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">GROUNDFLOOR_PLENUM_WALL_NORTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">       89.13</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">GROUNDFLOOR_PLENUM_WALL_SOUTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">       89.13</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">GROUNDFLOOR_PLENUM_WEST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">       59.42</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM_WALL_EAST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">      594.21</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM_WALL_NORTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">      891.32</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM_WALL_SOUTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">      891.32</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM_WALL_WEST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">      594.21</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">      200.61</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">      133.74</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">      200.61</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">      133.74</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1_WALL_SOUTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">     2006.06</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">     1337.37</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3_WALL_NORTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">     2006.06</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4_WALL_WEST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">     1337.37</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_SOUTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">      200.61</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_EAST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">      133.74</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_NORTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">      200.61</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_WEST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">      133.74</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM_WALL_EAST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">       59.42</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM_WALL_NORTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">       89.13</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM_WALL_SOUTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">       89.13</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM_WALL_WEST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">       59.42</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BUILDING_ROOF</td>
    <td align="right">IEAD NON-RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.358</td>
    <td align="right">       0.384</td>
    <td align="right">     3563.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Fenestration</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">U-Factor [W/m2-K]</td>
    <td align="right">SHGC</td>
    <td align="right">Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">      115.90</td>
    <td align="right">      115.90</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">       77.27</td>
    <td align="right">       77.27</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">      115.90</td>
    <td align="right">      115.90</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">       77.27</td>
    <td align="right">       77.27</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">      115.90</td>
    <td align="right">     1159.04</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_MID_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">       77.27</td>
    <td align="right">      772.69</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">      115.90</td>
    <td align="right">     1159.04</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_MID_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">       77.27</td>
    <td align="right">      772.69</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_MID_ZN_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">      115.90</td>
    <td align="right">      115.90</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">       77.27</td>
    <td align="right">       77.27</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">      115.90</td>
    <td align="right">      115.90</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">       77.27</td>
    <td align="right">       77.27</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4636.15</td>
    <td align="right">        3.24</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1390.85</td>
    <td align="right">        3.24</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3245.31</td>
    <td align="right">        3.24</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> EquipmentSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-02
    01:18:17</b></p>
<b>Central Plant</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1 CHILLER 1</td>
    <td align="right">Chiller:Electric:ReformulatedEIR</td>
    <td align="right">  1201369.65</td>
    <td align="right">        5.50</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1 CHILLER 2</td>
    <td align="right">Chiller:Electric:ReformulatedEIR</td>
    <td align="right">  1201369.65</td>
    <td align="right">        5.50</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1 BOILER</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">  3041706.27</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">TOWERWATERSYS COOLTOWER</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">  2271680.79</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">VAV_1_COOLC</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   324993.51</td>
    <td align="right">   232898.86</td>
    <td align="right">    92094.65</td>
    <td align="right">        0.72</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">VAV_2_COOLC</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">  3485117.33</td>
    <td align="right">  2499886.39</td>
    <td align="right">   985230.94</td>
    <td align="right">        0.72</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">VAV_3_COOLC</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   333252.67</td>
    <td align="right">   238861.12</td>
    <td align="right">    94391.55</td>
    <td align="right">        0.72</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">VAV_5_COOLC</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   132233.33</td>
    <td align="right">    95404.84</td>
    <td align="right">    36828.49</td>
    <td align="right">        0.72</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rating (Net) Cooling Capacity [W]</td>
    <td align="right">SEER in SI Units [W/W]</td>
    <td align="right">SEER in IP Units [Btu/W-h]</td>
    <td align="right">EER in SI Units [W/W]</td>
    <td align="right">EER in IP Units [Btu/W-h]</td>
    <td align="right">IEER in SI Units [W/W]</td>
    <td align="right">IEER in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    77337.48</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   103506.18</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORE_MID VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  1126577.42</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   104249.83</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    26205.20</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    19460.24</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    13379.14</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    22747.28</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   281510.86</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   200891.83</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   138006.88</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   242406.40</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    27666.16</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    19074.06</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    14236.65</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    24761.99</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">VAV_1_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    46417.34</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">VAV_2_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   450484.61</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">VAV_3_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    45954.34</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">VAV_5_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    24567.06</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Flow Rate [m3/s]</td>
    <td align="right">Rated Power [W]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">VAV_1_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.60</td>
    <td align="right">     1017.59</td>
    <td align="right">       15.32</td>
    <td align="right">    25783.98</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">VAV_2_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.62</td>
    <td align="right">     1017.59</td>
    <td align="right">      164.45</td>
    <td align="right">   270993.64</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">VAV_3_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.60</td>
    <td align="right">     1017.59</td>
    <td align="right">       15.70</td>
    <td align="right">    26436.67</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">VAV_5_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.59</td>
    <td align="right">     1109.65</td>
    <td align="right">        6.39</td>
    <td align="right">    11992.85</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Power [W]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   179352.00</td>
    <td align="right">    21995.49</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   179352.00</td>
    <td align="right">    17227.47</td>
    <td align="right">        0.88</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   179352.00</td>
    <td align="right">       72.71</td>
    <td align="right">        0.85</td>
  </tr>
  <tr>
    <td align="right">TOWERWATERSYS PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   179352.00</td>
    <td align="right">    32061.61</td>
    <td align="right">        0.87</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.76</td>
    <td align="right">   845000.00</td>
    <td align="right">        0.80</td>
    <td align="right">        0.90</td>
    <td align="right">        0.59</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVACSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-02
    01:18:17</b></p>
<b>Zone Cooling</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">    89060.59</td>
    <td align="right">       4.807</td>
    <td align="right">       6.393</td>
    <td align="right">SEATTLE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 07:00:00</td>
    <td align="right">       18.81</td>
    <td align="right">     0.01052</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">   118283.38</td>
    <td align="right">       6.433</td>
    <td align="right">       8.556</td>
    <td align="right">SEATTLE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 07:00:00</td>
    <td align="right">       18.81</td>
    <td align="right">     0.01052</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">  1286308.28</td>
    <td align="right">      70.018</td>
    <td align="right">      93.124</td>
    <td align="right">SEATTLE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 07:00:00</td>
    <td align="right">       18.81</td>
    <td align="right">     0.01052</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">   119125.38</td>
    <td align="right">       6.479</td>
    <td align="right">       8.617</td>
    <td align="right">SEATTLE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 07:00:00</td>
    <td align="right">       18.81</td>
    <td align="right">     0.01052</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">    29386.91</td>
    <td align="right">       1.629</td>
    <td align="right">       2.166</td>
    <td align="right">SEATTLE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 13:00:00</td>
    <td align="right">       27.50</td>
    <td align="right">     0.01052</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">    21823.09</td>
    <td align="right">       1.209</td>
    <td align="right">       1.609</td>
    <td align="right">SEATTLE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">       22.45</td>
    <td align="right">     0.01052</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">    15003.27</td>
    <td align="right">       0.832</td>
    <td align="right">       1.106</td>
    <td align="right">SEATTLE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 14:40:00</td>
    <td align="right">       28.00</td>
    <td align="right">     0.01052</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">    25509.38</td>
    <td align="right">       1.414</td>
    <td align="right">       1.880</td>
    <td align="right">SEATTLE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 17:20:00</td>
    <td align="right">       26.25</td>
    <td align="right">     0.01052</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">   315691.47</td>
    <td align="right">      17.496</td>
    <td align="right">      23.270</td>
    <td align="right">SEATTLE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 13:20:00</td>
    <td align="right">       27.66</td>
    <td align="right">     0.01052</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">   225284.31</td>
    <td align="right">      12.486</td>
    <td align="right">      16.606</td>
    <td align="right">SEATTLE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 09:10:00</td>
    <td align="right">       22.73</td>
    <td align="right">     0.01052</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">   154760.06</td>
    <td align="right">       8.577</td>
    <td align="right">      11.408</td>
    <td align="right">SEATTLE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 14:50:00</td>
    <td align="right">       28.00</td>
    <td align="right">     0.01052</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">   271841.40</td>
    <td align="right">      15.066</td>
    <td align="right">      20.038</td>
    <td align="right">SEATTLE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 17:30:00</td>
    <td align="right">       26.08</td>
    <td align="right">     0.01052</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">    31025.32</td>
    <td align="right">       1.719</td>
    <td align="right">       2.287</td>
    <td align="right">SEATTLE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 13:30:00</td>
    <td align="right">       27.75</td>
    <td align="right">     0.01052</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">    21390.00</td>
    <td align="right">       1.185</td>
    <td align="right">       1.577</td>
    <td align="right">SEATTLE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 09:10:00</td>
    <td align="right">       22.73</td>
    <td align="right">     0.01052</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">    15964.91</td>
    <td align="right">       0.885</td>
    <td align="right">       1.177</td>
    <td align="right">SEATTLE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 16:20:00</td>
    <td align="right">       27.12</td>
    <td align="right">     0.01052</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">    27768.81</td>
    <td align="right">       1.539</td>
    <td align="right">       2.047</td>
    <td align="right">SEATTLE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 17:30:00</td>
    <td align="right">       26.08</td>
    <td align="right">     0.01052</td>
  </tr>
</table>
<br><br>
<b>Zone Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">    13194.65</td>
    <td align="right">       0.283</td>
    <td align="right">       1.199</td>
    <td align="right">SEATTLE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       -4.50</td>
    <td align="right">     0.00262</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">    11184.11</td>
    <td align="right">       0.240</td>
    <td align="right">       1.704</td>
    <td align="right">SEATTLE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       -4.50</td>
    <td align="right">     0.00262</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">   122427.71</td>
    <td align="right">       2.622</td>
    <td align="right">      17.037</td>
    <td align="right">SEATTLE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       -4.50</td>
    <td align="right">     0.00262</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">    55036.36</td>
    <td align="right">       1.179</td>
    <td align="right">       1.704</td>
    <td align="right">SEATTLE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:10:00</td>
    <td align="right">       -4.50</td>
    <td align="right">     0.00262</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">    13190.31</td>
    <td align="right">       0.282</td>
    <td align="right">       0.376</td>
    <td align="right">SEATTLE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       -4.50</td>
    <td align="right">     0.00262</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">     8714.48</td>
    <td align="right">       0.187</td>
    <td align="right">       0.248</td>
    <td align="right">SEATTLE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       -4.50</td>
    <td align="right">     0.00262</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">    12912.56</td>
    <td align="right">       0.277</td>
    <td align="right">       0.368</td>
    <td align="right">SEATTLE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       -4.50</td>
    <td align="right">     0.00262</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">     8764.49</td>
    <td align="right">       0.188</td>
    <td align="right">       0.250</td>
    <td align="right">SEATTLE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       -4.50</td>
    <td align="right">     0.00262</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">   144999.03</td>
    <td align="right">       3.105</td>
    <td align="right">       4.130</td>
    <td align="right">SEATTLE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       -4.50</td>
    <td align="right">     0.00262</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">    96897.49</td>
    <td align="right">       2.075</td>
    <td align="right">       2.760</td>
    <td align="right">SEATTLE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       -4.50</td>
    <td align="right">     0.00262</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">   144362.11</td>
    <td align="right">       3.092</td>
    <td align="right">       4.112</td>
    <td align="right">SEATTLE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       -4.50</td>
    <td align="right">     0.00262</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">    96584.21</td>
    <td align="right">       2.068</td>
    <td align="right">       2.751</td>
    <td align="right">SEATTLE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       -4.50</td>
    <td align="right">     0.00262</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">    20167.18</td>
    <td align="right">       0.432</td>
    <td align="right">       0.574</td>
    <td align="right">SEATTLE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">       -4.50</td>
    <td align="right">     0.00262</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">    13392.90</td>
    <td align="right">       0.287</td>
    <td align="right">       0.381</td>
    <td align="right">SEATTLE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">       -4.50</td>
    <td align="right">     0.00262</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">    20205.73</td>
    <td align="right">       0.433</td>
    <td align="right">       0.576</td>
    <td align="right">SEATTLE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">       -4.50</td>
    <td align="right">     0.00262</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">    13320.03</td>
    <td align="right">       0.285</td>
    <td align="right">       0.379</td>
    <td align="right">SEATTLE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">       -4.50</td>
    <td align="right">     0.00262</td>
  </tr>
</table>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">VAV_1</td>
    <td align="right">       15.32</td>
    <td align="right">       15.32</td>
    <td align="right">        2.95</td>
    <td align="right">        2.95</td>
  </tr>
  <tr>
    <td align="right">VAV_2</td>
    <td align="right">      164.45</td>
    <td align="right">      164.45</td>
    <td align="right">       30.79</td>
    <td align="right">       30.79</td>
  </tr>
  <tr>
    <td align="right">VAV_3</td>
    <td align="right">       15.70</td>
    <td align="right">       15.70</td>
    <td align="right">        3.61</td>
    <td align="right">        3.61</td>
  </tr>
  <tr>
    <td align="right">VAV_5</td>
    <td align="right">        6.39</td>
    <td align="right">        6.39</td>
    <td align="right">        1.20</td>
    <td align="right">        1.20</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> SystemSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-02
    01:18:17</b></p>
<b>Economizer</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">VAV_1_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        2.40</td>
    <td align="right">       15.32</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_2_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">       23.97</td>
    <td align="right">      164.45</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_3_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        2.40</td>
    <td align="right">       15.70</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_5_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        1.20</td>
    <td align="right">        6.39</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">       11.00</td>
    <td align="right">     4881.17</td>
    <td align="right">       11.00</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">      605.33</td>
    <td align="right">     3820.83</td>
    <td align="right">        0.67</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">      998.67</td>
    <td align="right">     3192.00</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">     1236.17</td>
    <td align="right">     4013.67</td>
    <td align="right">      575.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">     1144.33</td>
    <td align="right">     4280.83</td>
    <td align="right">      663.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">     1183.17</td>
    <td align="right">     4553.50</td>
    <td align="right">      868.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">     1308.83</td>
    <td align="right">     4301.00</td>
    <td align="right">      883.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">     1267.67</td>
    <td align="right">     4615.33</td>
    <td align="right">      927.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">     1453.17</td>
    <td align="right">     4210.50</td>
    <td align="right">      892.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">     1571.00</td>
    <td align="right">     4450.83</td>
    <td align="right">     1164.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">     1740.83</td>
    <td align="right">     4184.83</td>
    <td align="right">     1226.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">     1597.67</td>
    <td align="right">     4588.67</td>
    <td align="right">     1232.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">     2088.00</td>
    <td align="right">     4387.17</td>
    <td align="right">     1614.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">     2314.33</td>
    <td align="right">     4536.83</td>
    <td align="right">     1948.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">     2478.83</td>
    <td align="right">     4426.17</td>
    <td align="right">     2089.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">     2320.33</td>
    <td align="right">     4632.17</td>
    <td align="right">     1979.50</td>
  </tr>
  <tr>
    <td align="right">GROUNDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     3565.50</td>
    <td align="right">     5039.00</td>
    <td align="right">     2121.17</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">       43.33</td>
    <td align="right">        0.00</td>
    <td align="right">        7.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">        0.17</td>
    <td align="right">        2.33</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">        2.17</td>
    <td align="right">        0.00</td>
    <td align="right">        2.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">        6.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">       15.50</td>
    <td align="right">        4.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">       29.67</td>
    <td align="right">        4.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">       42.67</td>
    <td align="right">        0.00</td>
    <td align="right">       12.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">       28.17</td>
    <td align="right">        8.83</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">      118.00</td>
    <td align="right">        1.83</td>
    <td align="right">       13.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">      159.17</td>
    <td align="right">        3.17</td>
    <td align="right">       15.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">      222.50</td>
    <td align="right">        0.00</td>
    <td align="right">       77.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">      143.50</td>
    <td align="right">        8.17</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GROUNDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">      229.67</td>
    <td align="right">       29.17</td>
    <td align="right">       77.33</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> ComponentSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-02
    01:18:17</b></p>
<b>AirTerminal:SingleDuct:VAV:Reheat</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Air Flow Rate [m3/s]</td>
    <td align="right">Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT VAV BOX COMPONENT</td>
    <td align="right">        6.39</td>
    <td align="right">    0.001666</td>
    <td align="right">        1.92</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM VAV BOX COMPONENT</td>
    <td align="right">        8.56</td>
    <td align="right">    0.002230</td>
    <td align="right">        2.57</td>
  </tr>
  <tr>
    <td align="right">CORE_MID VAV BOX COMPONENT</td>
    <td align="right">       93.12</td>
    <td align="right">    0.024269</td>
    <td align="right">       27.94</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP VAV BOX COMPONENT</td>
    <td align="right">        8.62</td>
    <td align="right">    0.002246</td>
    <td align="right">        2.59</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 VAV BOX COMPONENT</td>
    <td align="right">        2.17</td>
    <td align="right">    0.000565</td>
    <td align="right">    0.649846</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 VAV BOX COMPONENT</td>
    <td align="right">        1.61</td>
    <td align="right">    0.000419</td>
    <td align="right">    0.482582</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 VAV BOX COMPONENT</td>
    <td align="right">        1.11</td>
    <td align="right">    0.000288</td>
    <td align="right">    0.331781</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 VAV BOX COMPONENT</td>
    <td align="right">        1.88</td>
    <td align="right">    0.000490</td>
    <td align="right">    0.564095</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 VAV BOX COMPONENT</td>
    <td align="right">       23.27</td>
    <td align="right">    0.006064</td>
    <td align="right">        6.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 VAV BOX COMPONENT</td>
    <td align="right">       16.61</td>
    <td align="right">    0.004328</td>
    <td align="right">        4.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 VAV BOX COMPONENT</td>
    <td align="right">       11.41</td>
    <td align="right">    0.002973</td>
    <td align="right">        3.42</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX COMPONENT</td>
    <td align="right">       20.04</td>
    <td align="right">    0.005222</td>
    <td align="right">        6.01</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 VAV BOX COMPONENT</td>
    <td align="right">        2.29</td>
    <td align="right">    0.000596</td>
    <td align="right">    0.686075</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 VAV BOX COMPONENT</td>
    <td align="right">        1.58</td>
    <td align="right">    0.000411</td>
    <td align="right">    0.473005</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 VAV BOX COMPONENT</td>
    <td align="right">        1.18</td>
    <td align="right">    0.000307</td>
    <td align="right">    0.353046</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 VAV BOX COMPONENT</td>
    <td align="right">        2.05</td>
    <td align="right">    0.000533</td>
    <td align="right">    0.614057</td>
  </tr>
</table>
<br><br>
<b>Coil:Heating:Water</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Water Flow Rate [m3/s]</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT VAV BOX REHEAT COIL</td>
    <td align="right">    0.001666</td>
    <td align="right">    77300.43</td>
    <td align="right">     1894.01</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM VAV BOX REHEAT COIL</td>
    <td align="right">    0.002230</td>
    <td align="right">   103456.60</td>
    <td align="right">     2534.89</td>
  </tr>
  <tr>
    <td align="right">CORE_MID VAV BOX REHEAT COIL</td>
    <td align="right">    0.024269</td>
    <td align="right">  1126037.74</td>
    <td align="right">    27590.10</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP VAV BOX REHEAT COIL</td>
    <td align="right">    0.002246</td>
    <td align="right">   104199.89</td>
    <td align="right">     2553.10</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000565</td>
    <td align="right">    26192.65</td>
    <td align="right">      641.77</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000419</td>
    <td align="right">    19450.92</td>
    <td align="right">      476.59</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000288</td>
    <td align="right">    13372.73</td>
    <td align="right">      327.66</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000490</td>
    <td align="right">    22736.38</td>
    <td align="right">      557.09</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.006064</td>
    <td align="right">   281376.00</td>
    <td align="right">     6894.26</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.004328</td>
    <td align="right">   200795.60</td>
    <td align="right">     4919.88</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.002973</td>
    <td align="right">   137940.77</td>
    <td align="right">     3379.82</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.005222</td>
    <td align="right">   242290.28</td>
    <td align="right">     5936.58</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000596</td>
    <td align="right">    27652.90</td>
    <td align="right">      677.55</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000411</td>
    <td align="right">    19064.92</td>
    <td align="right">      467.13</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000307</td>
    <td align="right">    14229.83</td>
    <td align="right">      348.66</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000533</td>
    <td align="right">    24750.12</td>
    <td align="right">      606.43</td>
  </tr>
  <tr>
    <td align="right">VAV_1_HEATC</td>
    <td align="right">    0.001064</td>
    <td align="right">    49347.66</td>
    <td align="right">      795.16</td>
  </tr>
  <tr>
    <td align="right">VAV_2_HEATC</td>
    <td align="right">    0.010262</td>
    <td align="right">   476139.25</td>
    <td align="right">     7697.54</td>
  </tr>
  <tr>
    <td align="right">VAV_3_HEATC</td>
    <td align="right">    0.001051</td>
    <td align="right">    48753.07</td>
    <td align="right">      786.51</td>
  </tr>
  <tr>
    <td align="right">VAV_5_HEATC</td>
    <td align="right">    0.000574</td>
    <td align="right">    26618.52</td>
    <td align="right">      423.80</td>
  </tr>
</table>
<br><br>
<b>Branch</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">VAV_1 AIR LOOP MAIN BRANCH</td>
    <td align="right">       15.32</td>
  </tr>
  <tr>
    <td align="right">VAV_2 AIR LOOP MAIN BRANCH</td>
    <td align="right">      164.45</td>
  </tr>
  <tr>
    <td align="right">VAV_3 AIR LOOP MAIN BRANCH</td>
    <td align="right">       15.70</td>
  </tr>
  <tr>
    <td align="right">VAV_5 AIR LOOP MAIN BRANCH</td>
    <td align="right">        6.39</td>
  </tr>
</table>
<br><br>
<b>AirLoopHVAC</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">VAV_1</td>
    <td align="right">       15.32</td>
  </tr>
  <tr>
    <td align="right">VAV_2</td>
    <td align="right">      164.45</td>
  </tr>
  <tr>
    <td align="right">VAV_3</td>
    <td align="right">       15.70</td>
  </tr>
  <tr>
    <td align="right">VAV_5</td>
    <td align="right">        6.39</td>
  </tr>
</table>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">VAV_1_OA_CONTROLLER</td>
    <td align="right">       15.32</td>
    <td align="right">        2.40</td>
  </tr>
  <tr>
    <td align="right">VAV_2_OA_CONTROLLER</td>
    <td align="right">      164.45</td>
    <td align="right">       23.97</td>
  </tr>
  <tr>
    <td align="right">VAV_3_OA_CONTROLLER</td>
    <td align="right">       15.70</td>
    <td align="right">        2.40</td>
  </tr>
  <tr>
    <td align="right">VAV_5_OA_CONTROLLER</td>
    <td align="right">        6.39</td>
    <td align="right">        1.20</td>
  </tr>
</table>
<br><br>
<b>Coil:Cooling:Water</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
    <td align="right">Design Air Flow Rate [m3/s]</td>
    <td align="right">Design Inlet Air Temperature [C]</td>
    <td align="right">Design Outlet Air Temperature [C]</td>
    <td align="right">Design Inlet Water Temperature [C]</td>
    <td align="right">Design Inlet Air Humidity Ratio</td>
    <td align="right">Design Outlet Air Humidity Ratio</td>
  </tr>
  <tr>
    <td align="right">VAV_1_COOLC</td>
    <td align="right">    0.008210</td>
    <td align="right">       15.32</td>
    <td align="right">       23.73</td>
    <td align="right">       12.80</td>
    <td align="right">        6.67</td>
    <td align="right">    0.009063</td>
    <td align="right">    0.008500</td>
  </tr>
  <tr>
    <td align="right">VAV_2_COOLC</td>
    <td align="right">    0.087693</td>
    <td align="right">      164.45</td>
    <td align="right">       23.75</td>
    <td align="right">       12.80</td>
    <td align="right">        6.67</td>
    <td align="right">    0.009029</td>
    <td align="right">    0.008500</td>
  </tr>
  <tr>
    <td align="right">VAV_3_COOLC</td>
    <td align="right">    0.008410</td>
    <td align="right">       15.70</td>
    <td align="right">       23.75</td>
    <td align="right">       12.80</td>
    <td align="right">        6.67</td>
    <td align="right">    0.009050</td>
    <td align="right">    0.008500</td>
  </tr>
  <tr>
    <td align="right">VAV_5_COOLC</td>
    <td align="right">    0.003303</td>
    <td align="right">        6.39</td>
    <td align="right">       23.11</td>
    <td align="right">       12.80</td>
    <td align="right">        6.67</td>
    <td align="right">    0.009135</td>
    <td align="right">    0.008500</td>
  </tr>
</table>
<br><br>
<b>Fan:VariableVolume</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">VAV_1_FAN</td>
    <td align="right">       15.32</td>
  </tr>
  <tr>
    <td align="right">VAV_2_FAN</td>
    <td align="right">      164.45</td>
  </tr>
  <tr>
    <td align="right">VAV_3_FAN</td>
    <td align="right">       15.70</td>
  </tr>
  <tr>
    <td align="right">VAV_5_FAN</td>
    <td align="right">        6.39</td>
  </tr>
</table>
<br><br>
<b>Controller:WaterCoil</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">Controller Convergence Tolerance</td>
  </tr>
  <tr>
    <td align="right">VAV_1_COOLC_CONTROLLER</td>
    <td align="right">    0.008210</td>
    <td align="right">    0.000058</td>
  </tr>
  <tr>
    <td align="right">VAV_1_HEATC_CONTROLLER</td>
    <td align="right">    0.001064</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_2_COOLC_CONTROLLER</td>
    <td align="right">    0.087693</td>
    <td align="right">    0.000005</td>
  </tr>
  <tr>
    <td align="right">VAV_2_HEATC_CONTROLLER</td>
    <td align="right">    0.010262</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_3_COOLC_CONTROLLER</td>
    <td align="right">    0.008410</td>
    <td align="right">    0.000057</td>
  </tr>
  <tr>
    <td align="right">VAV_3_HEATC_CONTROLLER</td>
    <td align="right">    0.001051</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_5_COOLC_CONTROLLER</td>
    <td align="right">    0.003303</td>
    <td align="right">    0.000144</td>
  </tr>
  <tr>
    <td align="right">VAV_5_HEATC_CONTROLLER</td>
    <td align="right">    0.000574</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>PlantLoop</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1</td>
    <td align="right">    0.086092</td>
    <td align="right">       64.57</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1</td>
    <td align="right">    0.065557</td>
    <td align="right">       49.17</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1</td>
    <td align="right">    0.000269</td>
    <td align="right">    0.201600</td>
  </tr>
</table>
<br><br>
<b>Chiller:Electric:ReformulatedEIR</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">Reference Capacity [W]</td>
    <td align="right">Reference Condenser Water Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1 CHILLER 1</td>
    <td align="right">    0.043046</td>
    <td align="right">  1201369.65</td>
    <td align="right">    0.060654</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1 CHILLER 2</td>
    <td align="right">    0.043046</td>
    <td align="right">  1201369.65</td>
    <td align="right">    0.060654</td>
  </tr>
</table>
<br><br>
<b>Boiler:HotWater</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1 BOILER</td>
    <td align="right">  3041706.27</td>
    <td align="right">    0.065557</td>
  </tr>
</table>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">    0.000269</td>
  </tr>
</table>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Flow Rate [m3/s]</td>
    <td align="right">Rated Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1 PUMP</td>
    <td align="right">    0.086092</td>
    <td align="right">    21995.49</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1 PUMP</td>
    <td align="right">    0.065557</td>
    <td align="right">    17227.47</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">    0.000269</td>
    <td align="right">       72.71</td>
  </tr>
</table>
<br><br>
<b>CondenserLoop</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Condenser Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">TOWERWATERSYS</td>
    <td align="right">    0.121309</td>
    <td align="right">       90.98</td>
  </tr>
</table>
<br><br>
<b>CoolingTower:SingleSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
    <td align="right">Fan Power at Design Air Flow Rate [W]</td>
    <td align="right">Design Air Flow Rate [m3/s]</td>
    <td align="right">U-Factor Times Area Value at Design Air Flow Rate [W/C]</td>
    <td align="right">Air Flow Rate in Free Convection Regime [m3/s]</td>
    <td align="right">U-Factor Times Area Value at Free Convection Air Flow Rate [W/C]</td>
  </tr>
  <tr>
    <td align="right">TOWERWATERSYS COOLTOWER</td>
    <td align="right">    0.121309</td>
    <td align="right">    29815.81</td>
    <td align="right">       79.61</td>
    <td align="right">   173952.02</td>
    <td align="right">        7.96</td>
    <td align="right">    17395.20</td>
  </tr>
</table>
<br><br>
<b>Pump:ConstantSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Flow Rate [m3/s]</td>
    <td align="right">Rated Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">TOWERWATERSYS PUMP</td>
    <td align="right">    0.121309</td>
    <td align="right">    32061.61</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EMISSIONSDATASUMMARY::Meter></a>
<p>Report:<b> EMISSIONS DATA SUMMARY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-09-02
    01:18:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">CO2:FACILITY [kg]</td>
    <td align="right">NOX:FACILITY [kg]</td>
    <td align="right">SO2:FACILITY [kg]</td>
    <td align="right">PM:FACILITY [kg]</td>
    <td align="right">HG:FACILITY [kg]</td>
    <td align="right">WATERENVIRONMENTALFACTORS:FACILITY [L]</td>
    <td align="right">CARBON EQUIVALENT:FACILITY [kg]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 103015.6734</td>
    <td align="right">    142.8105</td>
    <td align="right">    315.2115</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0013</td>
    <td align="right">0.416440E+07</td>
    <td align="right">  40934.0744</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  84898.4412</td>
    <td align="right">    122.1499</td>
    <td align="right">    288.2219</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0012</td>
    <td align="right">0.380846E+07</td>
    <td align="right">  34212.2180</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  95595.9190</td>
    <td align="right">    139.5011</td>
    <td align="right">    337.0526</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0014</td>
    <td align="right">0.445394E+07</td>
    <td align="right">  38732.9786</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  83083.4411</td>
    <td align="right">    124.9178</td>
    <td align="right">    316.4064</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0013</td>
    <td align="right">0.418157E+07</td>
    <td align="right">  34056.9462</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  88827.5253</td>
    <td align="right">    138.9256</td>
    <td align="right">    372.5770</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0015</td>
    <td align="right">0.492452E+07</td>
    <td align="right">  36986.7996</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  92270.4193</td>
    <td align="right">    146.1349</td>
    <td align="right">    398.6680</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0016</td>
    <td align="right">0.526956E+07</td>
    <td align="right">  38615.8058</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  94681.6342</td>
    <td align="right">    150.9588</td>
    <td align="right">    415.5034</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0016</td>
    <td align="right">0.549220E+07</td>
    <td align="right">  39732.5645</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 102894.9106</td>
    <td align="right">    163.9698</td>
    <td align="right">    451.0097</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0018</td>
    <td align="right">0.596152E+07</td>
    <td align="right">  43170.2062</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  91004.5484</td>
    <td align="right">    142.8139</td>
    <td align="right">    384.7953</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0015</td>
    <td align="right">0.508606E+07</td>
    <td align="right">  37945.0712</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  88734.9155</td>
    <td align="right">    134.5412</td>
    <td align="right">    345.1197</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0014</td>
    <td align="right">0.456116E+07</td>
    <td align="right">  36494.1772</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  92939.8025</td>
    <td align="right">    133.4346</td>
    <td align="right">    313.7021</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0013</td>
    <td align="right">0.414511E+07</td>
    <td align="right">  37422.1913</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 102524.6470</td>
    <td align="right">    141.6545</td>
    <td align="right">    310.6745</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0013</td>
    <td align="right">0.410439E+07</td>
    <td align="right">  40688.0599</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.112047E+07</td>
    <td align="right">   1681.8127</td>
    <td align="right">   4248.9420</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0168</td>
    <td align="right">0.561529E+08</td>
    <td align="right"> 458991.0929</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  83083.4411</td>
    <td align="right">    122.1499</td>
    <td align="right">    288.2219</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0012</td>
    <td align="right">0.380846E+07</td>
    <td align="right">  34056.9462</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 103015.6734</td>
    <td align="right">    163.9698</td>
    <td align="right">    451.0097</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0018</td>
    <td align="right">0.596152E+07</td>
    <td align="right">  43170.2062</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-09-02
    01:18:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY [J]</td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.146737E+13</td>
    <td align="right"> 1095155.665</td>
    <td align="right">04-JAN-16:00</td>
    <td align="right">  448566.544</td>
    <td align="right">  448566.544</td>
    <td align="right">   28858.321</td>
    <td align="right">       0.000</td>
    <td align="right">       0.168</td>
    <td align="right">   51262.000</td>
    <td align="right">   32346.704</td>
    <td align="right">       0.000</td>
    <td align="right">   85555.385</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.134195E+13</td>
    <td align="right"> 1324567.515</td>
    <td align="right">21-FEB-16:10</td>
    <td align="right">  448566.544</td>
    <td align="right">  448566.544</td>
    <td align="right">   28858.321</td>
    <td align="right">       0.000</td>
    <td align="right">  249028.646</td>
    <td align="right">       0.000</td>
    <td align="right">   34176.265</td>
    <td align="right">   29815.810</td>
    <td align="right">   85555.385</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.156939E+13</td>
    <td align="right"> 1368860.984</td>
    <td align="right">29-MAR-15:00</td>
    <td align="right">  448566.544</td>
    <td align="right">  448566.544</td>
    <td align="right">   32107.992</td>
    <td align="right">       0.000</td>
    <td align="right">  288840.062</td>
    <td align="right">       0.000</td>
    <td align="right">   35408.648</td>
    <td align="right">   29815.810</td>
    <td align="right">   85555.385</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.147342E+13</td>
    <td align="right"> 1355821.511</td>
    <td align="right">19-APR-15:00</td>
    <td align="right">  448566.544</td>
    <td align="right">  448566.544</td>
    <td align="right">   32942.751</td>
    <td align="right">       0.000</td>
    <td align="right">  273732.776</td>
    <td align="right">       0.000</td>
    <td align="right">   36641.701</td>
    <td align="right">   29815.810</td>
    <td align="right">   85555.385</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.173521E+13</td>
    <td align="right"> 1439140.664</td>
    <td align="right">31-MAY-15:00</td>
    <td align="right">  448566.544</td>
    <td align="right">  448566.544</td>
    <td align="right">   34245.163</td>
    <td align="right">       0.000</td>
    <td align="right">  354706.360</td>
    <td align="right">       0.000</td>
    <td align="right">   37684.858</td>
    <td align="right">   29815.810</td>
    <td align="right">   85555.385</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.185679E+13</td>
    <td align="right"> 1440995.251</td>
    <td align="right">29-JUN-15:09</td>
    <td align="right">  448566.544</td>
    <td align="right">  448566.544</td>
    <td align="right">   38302.261</td>
    <td align="right">       0.000</td>
    <td align="right">  351896.242</td>
    <td align="right">       0.000</td>
    <td align="right">   38292.466</td>
    <td align="right">   29815.810</td>
    <td align="right">   85555.385</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.193523E+13</td>
    <td align="right"> 1481401.625</td>
    <td align="right">31-JUL-07:00</td>
    <td align="right">  448566.544</td>
    <td align="right">  448566.544</td>
    <td align="right">   32810.720</td>
    <td align="right">       0.000</td>
    <td align="right">  361484.811</td>
    <td align="right">       0.000</td>
    <td align="right">   37935.219</td>
    <td align="right">   29815.810</td>
    <td align="right">  122221.978</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.210060E+13</td>
    <td align="right"> 1461675.734</td>
    <td align="right">21-AUG-15:00</td>
    <td align="right">  448566.544</td>
    <td align="right">  448566.544</td>
    <td align="right">   35153.883</td>
    <td align="right">       0.000</td>
    <td align="right">  375822.962</td>
    <td align="right">       0.000</td>
    <td align="right">   38194.606</td>
    <td align="right">   29815.810</td>
    <td align="right">   85555.385</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.179213E+13</td>
    <td align="right"> 1446326.441</td>
    <td align="right">29-SEP-15:00</td>
    <td align="right">  448566.544</td>
    <td align="right">  448566.544</td>
    <td align="right">   37712.563</td>
    <td align="right">       0.000</td>
    <td align="right">  357042.743</td>
    <td align="right">       0.000</td>
    <td align="right">   39066.853</td>
    <td align="right">   29815.810</td>
    <td align="right">   85555.385</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.160718E+13</td>
    <td align="right"> 1400575.424</td>
    <td align="right">17-OCT-15:09</td>
    <td align="right">  448566.544</td>
    <td align="right">  448566.544</td>
    <td align="right">   33395.540</td>
    <td align="right">       0.000</td>
    <td align="right">  318901.697</td>
    <td align="right">       0.000</td>
    <td align="right">   35773.905</td>
    <td align="right">   29815.810</td>
    <td align="right">   85555.385</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.146057E+13</td>
    <td align="right"> 1389384.271</td>
    <td align="right">03-NOV-15:09</td>
    <td align="right">  448566.544</td>
    <td align="right">  448566.544</td>
    <td align="right">   28858.321</td>
    <td align="right">       0.000</td>
    <td align="right">  313289.224</td>
    <td align="right">       0.000</td>
    <td align="right">   34732.443</td>
    <td align="right">   29815.810</td>
    <td align="right">   85555.385</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.144623E+13</td>
    <td align="right"> 1095137.906</td>
    <td align="right">01-DEC-16:00</td>
    <td align="right">  448566.544</td>
    <td align="right">  448566.544</td>
    <td align="right">   28858.321</td>
    <td align="right">       0.000</td>
    <td align="right">       0.194</td>
    <td align="right">   51262.000</td>
    <td align="right">   32328.920</td>
    <td align="right">       0.000</td>
    <td align="right">   85555.385</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.197861E+14</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.134195E+13</td>
    <td align="right"> 1095137.906</td>
    <td align="right">&nbsp;</td>
    <td align="right">  448566.544</td>
    <td align="right">  448566.544</td>
    <td align="right">   28858.321</td>
    <td align="right">       0.000</td>
    <td align="right">       0.168</td>
    <td align="right">       0.000</td>
    <td align="right">   32328.920</td>
    <td align="right">       0.000</td>
    <td align="right">   85555.385</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.210060E+13</td>
    <td align="right"> 1481401.625</td>
    <td align="right">&nbsp;</td>
    <td align="right">  448566.544</td>
    <td align="right">  448566.544</td>
    <td align="right">   38302.261</td>
    <td align="right">       0.000</td>
    <td align="right">  375822.962</td>
    <td align="right">   51262.000</td>
    <td align="right">   39066.853</td>
    <td align="right">   29815.810</td>
    <td align="right">  122221.978</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BOILERPARTLOADPERFORMANCE::HEATSYS1BOILER></a>
<p>Report:<b> BOILER PART LOAD PERFORMANCE</b></p>
<p>For:<b> HEATSYS1 BOILER</b></p>
<p>Timestamp: <b>2010-09-02
    01:18:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">BOILER PART-LOAD RATIO []</td>
    <td align="right">BOILER PART-LOAD RATIO {Maximum}[]</td>
    <td align="right">BOILER PART-LOAD RATIO {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.06</td>
    <td align="right">        0.80</td>
    <td align="right">02-JAN-06:12</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.04</td>
    <td align="right">        0.39</td>
    <td align="right">27-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.03</td>
    <td align="right">        0.39</td>
    <td align="right">20-MAR-05:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.02</td>
    <td align="right">        0.38</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.01</td>
    <td align="right">        0.24</td>
    <td align="right">18-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.11</td>
    <td align="right">13-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.04</td>
    <td align="right">13-JUL-05:18</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.04</td>
    <td align="right">17-AUG-05:18</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.01</td>
    <td align="right">        0.21</td>
    <td align="right">25-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.02</td>
    <td align="right">        0.38</td>
    <td align="right">30-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.04</td>
    <td align="right">        0.39</td>
    <td align="right">29-NOV-06:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.06</td>
    <td align="right">        0.63</td>
    <td align="right">11-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.04</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.06</td>
    <td align="right">        0.80</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CHILLERPARTLOADPERFORMANCE::COOLSYS1CHILLER1></a>
<p>Report:<b> CHILLER PART LOAD PERFORMANCE</b></p>
<p>For:<b> COOLSYS1 CHILLER 1</b></p>
<p>Timestamp: <b>2010-09-02
    01:18:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">CHILLER PART LOAD RATIO []</td>
    <td align="right">CHILLER PART LOAD RATIO {Maximum}[]</td>
    <td align="right">CHILLER PART LOAD RATIO {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.01</td>
    <td align="right">        0.20</td>
    <td align="right">02-JAN-06:23</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.01</td>
    <td align="right">        0.20</td>
    <td align="right">02-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.02</td>
    <td align="right">        0.27</td>
    <td align="right">29-MAR-15:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.04</td>
    <td align="right">        0.30</td>
    <td align="right">29-APR-14:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.09</td>
    <td align="right">        0.48</td>
    <td align="right">05-MAY-15:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.12</td>
    <td align="right">        0.52</td>
    <td align="right">28-JUN-15:30</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.15</td>
    <td align="right">        0.62</td>
    <td align="right">27-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.16</td>
    <td align="right">        0.59</td>
    <td align="right">18-AUG-15:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.13</td>
    <td align="right">        0.61</td>
    <td align="right">01-SEP-15:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.06</td>
    <td align="right">        0.35</td>
    <td align="right">17-OCT-12:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.02</td>
    <td align="right">        0.20</td>
    <td align="right">01-NOV-07:30</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.01</td>
    <td align="right">        0.20</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.01</td>
    <td align="right">        0.20</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.16</td>
    <td align="right">        0.62</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CHILLERPARTLOADPERFORMANCE::COOLSYS1CHILLER2></a>
<p>Report:<b> CHILLER PART LOAD PERFORMANCE</b></p>
<p>For:<b> COOLSYS1 CHILLER 2</b></p>
<p>Timestamp: <b>2010-09-02
    01:18:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">CHILLER PART LOAD RATIO []</td>
    <td align="right">CHILLER PART LOAD RATIO {Maximum}[]</td>
    <td align="right">CHILLER PART LOAD RATIO {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.01</td>
    <td align="right">        0.20</td>
    <td align="right">02-JAN-06:23</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.01</td>
    <td align="right">        0.20</td>
    <td align="right">02-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.02</td>
    <td align="right">        0.27</td>
    <td align="right">29-MAR-15:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.04</td>
    <td align="right">        0.30</td>
    <td align="right">29-APR-14:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.09</td>
    <td align="right">        0.48</td>
    <td align="right">05-MAY-15:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.12</td>
    <td align="right">        0.52</td>
    <td align="right">28-JUN-15:30</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.15</td>
    <td align="right">        0.62</td>
    <td align="right">27-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.16</td>
    <td align="right">        0.59</td>
    <td align="right">18-AUG-15:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.13</td>
    <td align="right">        0.61</td>
    <td align="right">01-SEP-15:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.06</td>
    <td align="right">        0.35</td>
    <td align="right">17-OCT-12:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.02</td>
    <td align="right">        0.20</td>
    <td align="right">01-NOV-07:30</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.01</td>
    <td align="right">        0.20</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.01</td>
    <td align="right">        0.20</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.16</td>
    <td align="right">        0.62</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::VAV_1_FAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> VAV_1_FAN</b></p>
<p>Timestamp: <b>2010-09-02
    01:18:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       1146.</td>
    <td align="right">       2395.</td>
    <td align="right">02-JAN-13:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       1166.</td>
    <td align="right">       2574.</td>
    <td align="right">24-FEB-13:30</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       1259.</td>
    <td align="right">       3447.</td>
    <td align="right">30-MAR-05:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       1180.</td>
    <td align="right">       3790.</td>
    <td align="right">20-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       1248.</td>
    <td align="right">       6275.</td>
    <td align="right">05-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       1322.</td>
    <td align="right">       9175.</td>
    <td align="right">29-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       1282.</td>
    <td align="right">       9751.</td>
    <td align="right">20-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       1419.</td>
    <td align="right">       9751.</td>
    <td align="right">02-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       1299.</td>
    <td align="right">       9491.</td>
    <td align="right">15-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       1183.</td>
    <td align="right">       4732.</td>
    <td align="right">04-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       1148.</td>
    <td align="right">       2404.</td>
    <td align="right">04-NOV-11:50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       1134.</td>
    <td align="right">       2224.</td>
    <td align="right">12-DEC-11:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       1233.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       1134.</td>
    <td align="right">       2224.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       1419.</td>
    <td align="right">       9751.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::VAV_2_FAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> VAV_2_FAN</b></p>
<p>Timestamp: <b>2010-09-02
    01:18:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      12058.</td>
    <td align="right">      24054.</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      12265.</td>
    <td align="right">      27966.</td>
    <td align="right">24-FEB-13:39</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      13316.</td>
    <td align="right">      79309.</td>
    <td align="right">30-MAR-05:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      12531.</td>
    <td align="right">      82594.</td>
    <td align="right">20-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      13605.</td>
    <td align="right">     104454.</td>
    <td align="right">05-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      14601.</td>
    <td align="right">     104454.</td>
    <td align="right">15-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      14236.</td>
    <td align="right">     104454.</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      15403.</td>
    <td align="right">     104454.</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      14106.</td>
    <td align="right">     104454.</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      12668.</td>
    <td align="right">      97902.</td>
    <td align="right">04-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      12066.</td>
    <td align="right">      25635.</td>
    <td align="right">04-NOV-12:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      12041.</td>
    <td align="right">      23330.</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      13249.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      12041.</td>
    <td align="right">      23330.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      15403.</td>
    <td align="right">     104454.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::VAV_3_FAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> VAV_3_FAN</b></p>
<p>Timestamp: <b>2010-09-02
    01:18:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       1403.</td>
    <td align="right">       2276.</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       1407.</td>
    <td align="right">       2596.</td>
    <td align="right">24-FEB-13:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       1414.</td>
    <td align="right">       2596.</td>
    <td align="right">29-MAR-12:30</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       1266.</td>
    <td align="right">       2408.</td>
    <td align="right">18-APR-13:30</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       1285.</td>
    <td align="right">       8147.</td>
    <td align="right">05-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       1405.</td>
    <td align="right">       9755.</td>
    <td align="right">28-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       1376.</td>
    <td align="right">       9755.</td>
    <td align="right">21-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       1465.</td>
    <td align="right">       9755.</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       1330.</td>
    <td align="right">       8620.</td>
    <td align="right">02-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       1226.</td>
    <td align="right">       2856.</td>
    <td align="right">03-OCT-13:20</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       1395.</td>
    <td align="right">       2422.</td>
    <td align="right">04-NOV-12:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       1494.</td>
    <td align="right">       2276.</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       1372.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       1226.</td>
    <td align="right">       2276.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       1494.</td>
    <td align="right">       9755.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::VAV_5_FAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> VAV_5_FAN</b></p>
<p>Timestamp: <b>2010-09-02
    01:18:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        533.</td>
    <td align="right">       1032.</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        541.</td>
    <td align="right">       1032.</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        577.</td>
    <td align="right">       1032.</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        545.</td>
    <td align="right">       1032.</td>
    <td align="right">01-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        555.</td>
    <td align="right">       1032.</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        574.</td>
    <td align="right">       1032.</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        529.</td>
    <td align="right">       1147.</td>
    <td align="right">21-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        587.</td>
    <td align="right">       1298.</td>
    <td align="right">10-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        545.</td>
    <td align="right">       1055.</td>
    <td align="right">01-SEP-15:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        533.</td>
    <td align="right">       1032.</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        533.</td>
    <td align="right">       1032.</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        527.</td>
    <td align="right">       1032.</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        548.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        527.</td>
    <td align="right">       1032.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        587.</td>
    <td align="right">       1298.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZONEAIRRELATIVEHUMIDITY::BASEMENT></a>
<p>Report:<b> ZONE AIR RELATIVE HUMIDITY [%]</b></p>
<p>For:<b> BASEMENT</b></p>
<p>Timestamp: <b>2010-09-02
    01:18:17</b></p>
Values in table are in hours.<br>
<br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">-</td>
    <td align="right">           1</td>
    <td align="right">           2</td>
    <td align="right">           3</td>
    <td align="right">           4</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Interval Start</td>
    <td align="right">less than</td>
    <td align="right">         60.<=</td>
    <td align="right">         70.<=</td>
    <td align="right">         80.<=</td>
    <td align="right">         90.<=</td>
    <td align="right">equal to or more than</td>
    <td align="right">Row</td>
  </tr>
  <tr>
    <td align="right">Interval End</td>
    <td align="right">         60.</td>
    <td align="right">         70.></td>
    <td align="right">         80.></td>
    <td align="right">         90.></td>
    <td align="right">        100.></td>
    <td align="right">        100.</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>Statistics</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Statistic</td>
  </tr>
  <tr>
    <td align="right">Minimum</td>
    <td align="right">       10.66</td>
  </tr>
  <tr>
    <td align="right">Mean minus two standard deviations</td>
    <td align="right">       17.47</td>
  </tr>
  <tr>
    <td align="right">Mean</td>
    <td align="right">       37.05</td>
  </tr>
  <tr>
    <td align="right">Mean plus two standard deviations</td>
    <td align="right">       56.64</td>
  </tr>
  <tr>
    <td align="right">Maximum</td>
    <td align="right">       57.92</td>
  </tr>
  <tr>
    <td align="right">Standard deviation</td>
    <td align="right">        9.79</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZONEAIRRELATIVEHUMIDITY::CORE_BOTTOM></a>
<p>Report:<b> ZONE AIR RELATIVE HUMIDITY [%]</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2010-09-02
    01:18:17</b></p>
Values in table are in hours.<br>
<br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">-</td>
    <td align="right">           1</td>
    <td align="right">           2</td>
    <td align="right">           3</td>
    <td align="right">           4</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Interval Start</td>
    <td align="right">less than</td>
    <td align="right">         60.<=</td>
    <td align="right">         70.<=</td>
    <td align="right">         80.<=</td>
    <td align="right">         90.<=</td>
    <td align="right">equal to or more than</td>
    <td align="right">Row</td>
  </tr>
  <tr>
    <td align="right">Interval End</td>
    <td align="right">         60.</td>
    <td align="right">         70.></td>
    <td align="right">         80.></td>
    <td align="right">         90.></td>
    <td align="right">        100.></td>
    <td align="right">        100.</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>Statistics</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Statistic</td>
  </tr>
  <tr>
    <td align="right">Minimum</td>
    <td align="right">       10.72</td>
  </tr>
  <tr>
    <td align="right">Mean minus two standard deviations</td>
    <td align="right">       18.38</td>
  </tr>
  <tr>
    <td align="right">Mean</td>
    <td align="right">       37.27</td>
  </tr>
  <tr>
    <td align="right">Mean plus two standard deviations</td>
    <td align="right">       56.16</td>
  </tr>
  <tr>
    <td align="right">Maximum</td>
    <td align="right">       57.97</td>
  </tr>
  <tr>
    <td align="right">Standard deviation</td>
    <td align="right">        9.44</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZONEAIRRELATIVEHUMIDITY::CORE_MID></a>
<p>Report:<b> ZONE AIR RELATIVE HUMIDITY [%]</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2010-09-02
    01:18:17</b></p>
Values in table are in hours.<br>
<br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">-</td>
    <td align="right">           1</td>
    <td align="right">           2</td>
    <td align="right">           3</td>
    <td align="right">           4</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Interval Start</td>
    <td align="right">less than</td>
    <td align="right">         60.<=</td>
    <td align="right">         70.<=</td>
    <td align="right">         80.<=</td>
    <td align="right">         90.<=</td>
    <td align="right">equal to or more than</td>
    <td align="right">Row</td>
  </tr>
  <tr>
    <td align="right">Interval End</td>
    <td align="right">         60.</td>
    <td align="right">         70.></td>
    <td align="right">         80.></td>
    <td align="right">         90.></td>
    <td align="right">        100.></td>
    <td align="right">        100.</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>Statistics</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Statistic</td>
  </tr>
  <tr>
    <td align="right">Minimum</td>
    <td align="right">       10.98</td>
  </tr>
  <tr>
    <td align="right">Mean minus two standard deviations</td>
    <td align="right">       17.96</td>
  </tr>
  <tr>
    <td align="right">Mean</td>
    <td align="right">       36.46</td>
  </tr>
  <tr>
    <td align="right">Mean plus two standard deviations</td>
    <td align="right">       54.97</td>
  </tr>
  <tr>
    <td align="right">Maximum</td>
    <td align="right">       56.89</td>
  </tr>
  <tr>
    <td align="right">Standard deviation</td>
    <td align="right">        9.25</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZONEAIRRELATIVEHUMIDITY::CORE_TOP></a>
<p>Report:<b> ZONE AIR RELATIVE HUMIDITY [%]</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2010-09-02
    01:18:17</b></p>
Values in table are in hours.<br>
<br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">-</td>
    <td align="right">           1</td>
    <td align="right">           2</td>
    <td align="right">           3</td>
    <td align="right">           4</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Interval Start</td>
    <td align="right">less than</td>
    <td align="right">         60.<=</td>
    <td align="right">         70.<=</td>
    <td align="right">         80.<=</td>
    <td align="right">         90.<=</td>
    <td align="right">equal to or more than</td>
    <td align="right">Row</td>
  </tr>
  <tr>
    <td align="right">Interval End</td>
    <td align="right">         60.</td>
    <td align="right">         70.></td>
    <td align="right">         80.></td>
    <td align="right">         90.></td>
    <td align="right">        100.></td>
    <td align="right">        100.</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      718.40</td>
    <td align="right">        1.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      712.83</td>
    <td align="right">        7.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      718.47</td>
    <td align="right">       25.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      710.50</td>
    <td align="right">        9.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 am</td>
    <td align="right">      363.50</td>
    <td align="right">        1.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 am</td>
    <td align="right">      363.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 am</td>
    <td align="right">      363.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 am</td>
    <td align="right">      362.83</td>
    <td align="right">        2.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 am</td>
    <td align="right">      362.00</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 am</td>
    <td align="right">      362.00</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 am</td>
    <td align="right">      363.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 am</td>
    <td align="right">      362.33</td>
    <td align="right">        2.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 am</td>
    <td align="right">      361.93</td>
    <td align="right">        3.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 am</td>
    <td align="right">      361.63</td>
    <td align="right">        3.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 am</td>
    <td align="right">      361.00</td>
    <td align="right">        4.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 pm</td>
    <td align="right">      361.83</td>
    <td align="right">        3.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 pm</td>
    <td align="right">      362.00</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 pm</td>
    <td align="right">      362.00</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 pm</td>
    <td align="right">      363.33</td>
    <td align="right">        1.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 pm</td>
    <td align="right">      364.30</td>
    <td align="right">        0.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 pm</td>
    <td align="right">      364.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 pm</td>
    <td align="right">      364.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 pm</td>
    <td align="right">      364.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 am</td>
    <td align="right">      364.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     8716.20</td>
    <td align="right">       43.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>Statistics</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Statistic</td>
  </tr>
  <tr>
    <td align="right">Minimum</td>
    <td align="right">       11.43</td>
  </tr>
  <tr>
    <td align="right">Mean minus two standard deviations</td>
    <td align="right">       20.85</td>
  </tr>
  <tr>
    <td align="right">Mean</td>
    <td align="right">       39.39</td>
  </tr>
  <tr>
    <td align="right">Mean plus two standard deviations</td>
    <td align="right">       57.94</td>
  </tr>
  <tr>
    <td align="right">Maximum</td>
    <td align="right">       68.62</td>
  </tr>
  <tr>
    <td align="right">Standard deviation</td>
    <td align="right">        9.27</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZONEAIRRELATIVEHUMIDITY::GROUNDFLOOR_PLENUM></a>
<p>Report:<b> ZONE AIR RELATIVE HUMIDITY [%]</b></p>
<p>For:<b> GROUNDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2010-09-02
    01:18:17</b></p>
Values in table are in hours.<br>
<br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">-</td>
    <td align="right">           1</td>
    <td align="right">           2</td>
    <td align="right">           3</td>
    <td align="right">           4</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Interval Start</td>
    <td align="right">less than</td>
    <td align="right">         60.<=</td>
    <td align="right">         70.<=</td>
    <td align="right">         80.<=</td>
    <td align="right">         90.<=</td>
    <td align="right">equal to or more than</td>
    <td align="right">Row</td>
  </tr>
  <tr>
    <td align="right">Interval End</td>
    <td align="right">         60.</td>
    <td align="right">         70.></td>
    <td align="right">         80.></td>
    <td align="right">         90.></td>
    <td align="right">        100.></td>
    <td align="right">        100.</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>Statistics</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Statistic</td>
  </tr>
  <tr>
    <td align="right">Minimum</td>
    <td align="right">       11.52</td>
  </tr>
  <tr>
    <td align="right">Mean minus two standard deviations</td>
    <td align="right">       18.01</td>
  </tr>
  <tr>
    <td align="right">Mean</td>
    <td align="right">       36.30</td>
  </tr>
  <tr>
    <td align="right">Mean plus two standard deviations</td>
    <td align="right">       54.60</td>
  </tr>
  <tr>
    <td align="right">Maximum</td>
    <td align="right">       56.53</td>
  </tr>
  <tr>
    <td align="right">Standard deviation</td>
    <td align="right">        9.15</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZONEAIRRELATIVEHUMIDITY::MIDFLOOR_PLENUM></a>
<p>Report:<b> ZONE AIR RELATIVE HUMIDITY [%]</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2010-09-02
    01:18:17</b></p>
Values in table are in hours.<br>
<br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">-</td>
    <td align="right">           1</td>
    <td align="right">           2</td>
    <td align="right">           3</td>
    <td align="right">           4</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Interval Start</td>
    <td align="right">less than</td>
    <td align="right">         60.<=</td>
    <td align="right">         70.<=</td>
    <td align="right">         80.<=</td>
    <td align="right">         90.<=</td>
    <td align="right">equal to or more than</td>
    <td align="right">Row</td>
  </tr>
  <tr>
    <td align="right">Interval End</td>
    <td align="right">         60.</td>
    <td align="right">         70.></td>
    <td align="right">         80.></td>
    <td align="right">         90.></td>
    <td align="right">        100.></td>
    <td align="right">        100.</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>Statistics</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Statistic</td>
  </tr>
  <tr>
    <td align="right">Minimum</td>
    <td align="right">       11.85</td>
  </tr>
  <tr>
    <td align="right">Mean minus two standard deviations</td>
    <td align="right">       18.18</td>
  </tr>
  <tr>
    <td align="right">Mean</td>
    <td align="right">       35.93</td>
  </tr>
  <tr>
    <td align="right">Mean plus two standard deviations</td>
    <td align="right">       53.68</td>
  </tr>
  <tr>
    <td align="right">Maximum</td>
    <td align="right">       55.84</td>
  </tr>
  <tr>
    <td align="right">Standard deviation</td>
    <td align="right">        8.88</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZONEAIRRELATIVEHUMIDITY::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ZONE AIR RELATIVE HUMIDITY [%]</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2010-09-02
    01:18:17</b></p>
Values in table are in hours.<br>
<br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">-</td>
    <td align="right">           1</td>
    <td align="right">           2</td>
    <td align="right">           3</td>
    <td align="right">           4</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Interval Start</td>
    <td align="right">less than</td>
    <td align="right">         60.<=</td>
    <td align="right">         70.<=</td>
    <td align="right">         80.<=</td>
    <td align="right">         90.<=</td>
    <td align="right">equal to or more than</td>
    <td align="right">Row</td>
  </tr>
  <tr>
    <td align="right">Interval End</td>
    <td align="right">         60.</td>
    <td align="right">         70.></td>
    <td align="right">         80.></td>
    <td align="right">         90.></td>
    <td align="right">        100.></td>
    <td align="right">        100.</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      719.94</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      718.08</td>
    <td align="right">        1.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      743.73</td>
    <td align="right">        0.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 am</td>
    <td align="right">      364.65</td>
    <td align="right">        0.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 am</td>
    <td align="right">      364.23</td>
    <td align="right">        0.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 am</td>
    <td align="right">      364.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 am</td>
    <td align="right">      364.53</td>
    <td align="right">        0.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 am</td>
    <td align="right">      364.84</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     8757.76</td>
    <td align="right">        2.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>Statistics</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Statistic</td>
  </tr>
  <tr>
    <td align="right">Minimum</td>
    <td align="right">       10.96</td>
  </tr>
  <tr>
    <td align="right">Mean minus two standard deviations</td>
    <td align="right">       17.93</td>
  </tr>
  <tr>
    <td align="right">Mean</td>
    <td align="right">       37.98</td>
  </tr>
  <tr>
    <td align="right">Mean plus two standard deviations</td>
    <td align="right">       58.02</td>
  </tr>
  <tr>
    <td align="right">Maximum</td>
    <td align="right">       62.91</td>
  </tr>
  <tr>
    <td align="right">Standard deviation</td>
    <td align="right">       10.02</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZONEAIRRELATIVEHUMIDITY::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ZONE AIR RELATIVE HUMIDITY [%]</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2010-09-02
    01:18:17</b></p>
Values in table are in hours.<br>
<br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">-</td>
    <td align="right">           1</td>
    <td align="right">           2</td>
    <td align="right">           3</td>
    <td align="right">           4</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Interval Start</td>
    <td align="right">less than</td>
    <td align="right">         60.<=</td>
    <td align="right">         70.<=</td>
    <td align="right">         80.<=</td>
    <td align="right">         90.<=</td>
    <td align="right">equal to or more than</td>
    <td align="right">Row</td>
  </tr>
  <tr>
    <td align="right">Interval End</td>
    <td align="right">         60.</td>
    <td align="right">         70.></td>
    <td align="right">         80.></td>
    <td align="right">         90.></td>
    <td align="right">        100.></td>
    <td align="right">        100.</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      743.93</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      719.93</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      742.85</td>
    <td align="right">        1.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      743.66</td>
    <td align="right">        0.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      719.83</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      740.90</td>
    <td align="right">        3.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 am</td>
    <td align="right">      364.63</td>
    <td align="right">        0.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 pm</td>
    <td align="right">      364.44</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 pm</td>
    <td align="right">      363.94</td>
    <td align="right">        1.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 pm</td>
    <td align="right">      363.92</td>
    <td align="right">        1.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 pm</td>
    <td align="right">      364.56</td>
    <td align="right">        0.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 pm</td>
    <td align="right">      364.93</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 pm</td>
    <td align="right">      364.97</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 pm</td>
    <td align="right">      364.82</td>
    <td align="right">        0.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 pm</td>
    <td align="right">      364.33</td>
    <td align="right">        0.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 pm</td>
    <td align="right">      364.57</td>
    <td align="right">        0.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     8755.11</td>
    <td align="right">        4.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>Statistics</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Statistic</td>
  </tr>
  <tr>
    <td align="right">Minimum</td>
    <td align="right">       10.92</td>
  </tr>
  <tr>
    <td align="right">Mean minus two standard deviations</td>
    <td align="right">       18.60</td>
  </tr>
  <tr>
    <td align="right">Mean</td>
    <td align="right">       38.59</td>
  </tr>
  <tr>
    <td align="right">Mean plus two standard deviations</td>
    <td align="right">       58.59</td>
  </tr>
  <tr>
    <td align="right">Maximum</td>
    <td align="right">       63.11</td>
  </tr>
  <tr>
    <td align="right">Standard deviation</td>
    <td align="right">       10.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZONEAIRRELATIVEHUMIDITY::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ZONE AIR RELATIVE HUMIDITY [%]</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2010-09-02
    01:18:17</b></p>
Values in table are in hours.<br>
<br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">-</td>
    <td align="right">           1</td>
    <td align="right">           2</td>
    <td align="right">           3</td>
    <td align="right">           4</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Interval Start</td>
    <td align="right">less than</td>
    <td align="right">         60.<=</td>
    <td align="right">         70.<=</td>
    <td align="right">         80.<=</td>
    <td align="right">         90.<=</td>
    <td align="right">equal to or more than</td>
    <td align="right">Row</td>
  </tr>
  <tr>
    <td align="right">Interval End</td>
    <td align="right">         60.</td>
    <td align="right">         70.></td>
    <td align="right">         80.></td>
    <td align="right">         90.></td>
    <td align="right">        100.></td>
    <td align="right">        100.</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      743.97</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      718.17</td>
    <td align="right">        1.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 am</td>
    <td align="right">      364.97</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 am</td>
    <td align="right">      364.33</td>
    <td align="right">        0.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 am</td>
    <td align="right">      364.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 am</td>
    <td align="right">      364.83</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     8758.13</td>
    <td align="right">        1.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>Statistics</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Statistic</td>
  </tr>
  <tr>
    <td align="right">Minimum</td>
    <td align="right">       11.32</td>
  </tr>
  <tr>
    <td align="right">Mean minus two standard deviations</td>
    <td align="right">       19.91</td>
  </tr>
  <tr>
    <td align="right">Mean</td>
    <td align="right">       38.66</td>
  </tr>
  <tr>
    <td align="right">Mean plus two standard deviations</td>
    <td align="right">       57.40</td>
  </tr>
  <tr>
    <td align="right">Maximum</td>
    <td align="right">       61.12</td>
  </tr>
  <tr>
    <td align="right">Standard deviation</td>
    <td align="right">        9.37</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZONEAIRRELATIVEHUMIDITY::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ZONE AIR RELATIVE HUMIDITY [%]</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2010-09-02
    01:18:17</b></p>
Values in table are in hours.<br>
<br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">-</td>
    <td align="right">           1</td>
    <td align="right">           2</td>
    <td align="right">           3</td>
    <td align="right">           4</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Interval Start</td>
    <td align="right">less than</td>
    <td align="right">         60.<=</td>
    <td align="right">         70.<=</td>
    <td align="right">         80.<=</td>
    <td align="right">         90.<=</td>
    <td align="right">equal to or more than</td>
    <td align="right">Row</td>
  </tr>
  <tr>
    <td align="right">Interval End</td>
    <td align="right">         60.</td>
    <td align="right">         70.></td>
    <td align="right">         80.></td>
    <td align="right">         90.></td>
    <td align="right">        100.></td>
    <td align="right">        100.</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      719.07</td>
    <td align="right">        0.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      743.92</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      716.98</td>
    <td align="right">        3.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      742.12</td>
    <td align="right">        1.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      743.41</td>
    <td align="right">        0.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      719.33</td>
    <td align="right">        0.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      741.17</td>
    <td align="right">        2.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 am</td>
    <td align="right">      364.62</td>
    <td align="right">        0.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 am</td>
    <td align="right">      364.12</td>
    <td align="right">        0.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 am</td>
    <td align="right">      363.78</td>
    <td align="right">        1.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 am</td>
    <td align="right">      363.02</td>
    <td align="right">        1.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 am</td>
    <td align="right">      363.39</td>
    <td align="right">        1.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 am</td>
    <td align="right">      364.43</td>
    <td align="right">        0.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 pm</td>
    <td align="right">      363.85</td>
    <td align="right">        1.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 pm</td>
    <td align="right">      363.66</td>
    <td align="right">        1.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 pm</td>
    <td align="right">      364.14</td>
    <td align="right">        0.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     8750.00</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>Statistics</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Statistic</td>
  </tr>
  <tr>
    <td align="right">Minimum</td>
    <td align="right">       10.88</td>
  </tr>
  <tr>
    <td align="right">Mean minus two standard deviations</td>
    <td align="right">       18.02</td>
  </tr>
  <tr>
    <td align="right">Mean</td>
    <td align="right">       38.42</td>
  </tr>
  <tr>
    <td align="right">Mean plus two standard deviations</td>
    <td align="right">       58.82</td>
  </tr>
  <tr>
    <td align="right">Maximum</td>
    <td align="right">       64.65</td>
  </tr>
  <tr>
    <td align="right">Standard deviation</td>
    <td align="right">       10.20</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZONEAIRRELATIVEHUMIDITY::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ZONE AIR RELATIVE HUMIDITY [%]</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2010-09-02
    01:18:17</b></p>
Values in table are in hours.<br>
<br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">-</td>
    <td align="right">           1</td>
    <td align="right">           2</td>
    <td align="right">           3</td>
    <td align="right">           4</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Interval Start</td>
    <td align="right">less than</td>
    <td align="right">         60.<=</td>
    <td align="right">         70.<=</td>
    <td align="right">         80.<=</td>
    <td align="right">         90.<=</td>
    <td align="right">equal to or more than</td>
    <td align="right">Row</td>
  </tr>
  <tr>
    <td align="right">Interval End</td>
    <td align="right">         60.</td>
    <td align="right">         70.></td>
    <td align="right">         80.></td>
    <td align="right">         90.></td>
    <td align="right">        100.></td>
    <td align="right">        100.</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      719.94</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      717.72</td>
    <td align="right">        2.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      743.97</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      743.82</td>
    <td align="right">        0.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 am</td>
    <td align="right">      364.73</td>
    <td align="right">        0.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 am</td>
    <td align="right">      364.23</td>
    <td align="right">        0.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 am</td>
    <td align="right">      364.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 am</td>
    <td align="right">      364.42</td>
    <td align="right">        0.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 am</td>
    <td align="right">      364.84</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 pm</td>
    <td align="right">      364.88</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 pm</td>
    <td align="right">      364.83</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     8757.44</td>
    <td align="right">        2.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>Statistics</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Statistic</td>
  </tr>
  <tr>
    <td align="right">Minimum</td>
    <td align="right">       10.90</td>
  </tr>
  <tr>
    <td align="right">Mean minus two standard deviations</td>
    <td align="right">       18.38</td>
  </tr>
  <tr>
    <td align="right">Mean</td>
    <td align="right">       38.20</td>
  </tr>
  <tr>
    <td align="right">Mean plus two standard deviations</td>
    <td align="right">       58.01</td>
  </tr>
  <tr>
    <td align="right">Maximum</td>
    <td align="right">       62.02</td>
  </tr>
  <tr>
    <td align="right">Standard deviation</td>
    <td align="right">        9.91</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZONEAIRRELATIVEHUMIDITY::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ZONE AIR RELATIVE HUMIDITY [%]</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2010-09-02
    01:18:17</b></p>
Values in table are in hours.<br>
<br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">-</td>
    <td align="right">           1</td>
    <td align="right">           2</td>
    <td align="right">           3</td>
    <td align="right">           4</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Interval Start</td>
    <td align="right">less than</td>
    <td align="right">         60.<=</td>
    <td align="right">         70.<=</td>
    <td align="right">         80.<=</td>
    <td align="right">         90.<=</td>
    <td align="right">equal to or more than</td>
    <td align="right">Row</td>
  </tr>
  <tr>
    <td align="right">Interval End</td>
    <td align="right">         60.</td>
    <td align="right">         70.></td>
    <td align="right">         80.></td>
    <td align="right">         90.></td>
    <td align="right">        100.></td>
    <td align="right">        100.</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      719.86</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      742.73</td>
    <td align="right">        1.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      743.70</td>
    <td align="right">        0.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      719.97</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      740.60</td>
    <td align="right">        3.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 am</td>
    <td align="right">      364.70</td>
    <td align="right">        0.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 pm</td>
    <td align="right">      364.60</td>
    <td align="right">        0.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 pm</td>
    <td align="right">      363.62</td>
    <td align="right">        1.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 pm</td>
    <td align="right">      364.23</td>
    <td align="right">        0.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 pm</td>
    <td align="right">      364.32</td>
    <td align="right">        0.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 pm</td>
    <td align="right">      364.83</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 pm</td>
    <td align="right">      364.73</td>
    <td align="right">        0.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 pm</td>
    <td align="right">      364.40</td>
    <td align="right">        0.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 pm</td>
    <td align="right">      364.48</td>
    <td align="right">        0.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 pm</td>
    <td align="right">      364.94</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     8754.86</td>
    <td align="right">        5.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>Statistics</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Statistic</td>
  </tr>
  <tr>
    <td align="right">Minimum</td>
    <td align="right">       10.87</td>
  </tr>
  <tr>
    <td align="right">Mean minus two standard deviations</td>
    <td align="right">       19.31</td>
  </tr>
  <tr>
    <td align="right">Mean</td>
    <td align="right">       38.94</td>
  </tr>
  <tr>
    <td align="right">Mean plus two standard deviations</td>
    <td align="right">       58.56</td>
  </tr>
  <tr>
    <td align="right">Maximum</td>
    <td align="right">       62.92</td>
  </tr>
  <tr>
    <td align="right">Standard deviation</td>
    <td align="right">        9.81</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZONEAIRRELATIVEHUMIDITY::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ZONE AIR RELATIVE HUMIDITY [%]</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2010-09-02
    01:18:17</b></p>
Values in table are in hours.<br>
<br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">-</td>
    <td align="right">           1</td>
    <td align="right">           2</td>
    <td align="right">           3</td>
    <td align="right">           4</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Interval Start</td>
    <td align="right">less than</td>
    <td align="right">         60.<=</td>
    <td align="right">         70.<=</td>
    <td align="right">         80.<=</td>
    <td align="right">         90.<=</td>
    <td align="right">equal to or more than</td>
    <td align="right">Row</td>
  </tr>
  <tr>
    <td align="right">Interval End</td>
    <td align="right">         60.</td>
    <td align="right">         70.></td>
    <td align="right">         80.></td>
    <td align="right">         90.></td>
    <td align="right">        100.></td>
    <td align="right">        100.</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      717.50</td>
    <td align="right">        2.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 am</td>
    <td align="right">      364.33</td>
    <td align="right">        0.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 am</td>
    <td align="right">      364.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 am</td>
    <td align="right">      364.17</td>
    <td align="right">        0.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     8757.50</td>
    <td align="right">        2.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>Statistics</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Statistic</td>
  </tr>
  <tr>
    <td align="right">Minimum</td>
    <td align="right">       11.26</td>
  </tr>
  <tr>
    <td align="right">Mean minus two standard deviations</td>
    <td align="right">       20.80</td>
  </tr>
  <tr>
    <td align="right">Mean</td>
    <td align="right">       39.00</td>
  </tr>
  <tr>
    <td align="right">Mean plus two standard deviations</td>
    <td align="right">       57.21</td>
  </tr>
  <tr>
    <td align="right">Maximum</td>
    <td align="right">       61.34</td>
  </tr>
  <tr>
    <td align="right">Standard deviation</td>
    <td align="right">        9.10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZONEAIRRELATIVEHUMIDITY::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ZONE AIR RELATIVE HUMIDITY [%]</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2010-09-02
    01:18:17</b></p>
Values in table are in hours.<br>
<br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">-</td>
    <td align="right">           1</td>
    <td align="right">           2</td>
    <td align="right">           3</td>
    <td align="right">           4</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Interval Start</td>
    <td align="right">less than</td>
    <td align="right">         60.<=</td>
    <td align="right">         70.<=</td>
    <td align="right">         80.<=</td>
    <td align="right">         90.<=</td>
    <td align="right">equal to or more than</td>
    <td align="right">Row</td>
  </tr>
  <tr>
    <td align="right">Interval End</td>
    <td align="right">         60.</td>
    <td align="right">         70.></td>
    <td align="right">         80.></td>
    <td align="right">         90.></td>
    <td align="right">        100.></td>
    <td align="right">        100.</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      718.54</td>
    <td align="right">        1.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      716.01</td>
    <td align="right">        3.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      742.09</td>
    <td align="right">        1.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      743.39</td>
    <td align="right">        0.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      719.77</td>
    <td align="right">        0.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      740.82</td>
    <td align="right">        3.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 am</td>
    <td align="right">      364.62</td>
    <td align="right">        0.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 am</td>
    <td align="right">      364.32</td>
    <td align="right">        0.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 am</td>
    <td align="right">      364.01</td>
    <td align="right">        0.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 am</td>
    <td align="right">      362.98</td>
    <td align="right">        2.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 am</td>
    <td align="right">      363.02</td>
    <td align="right">        1.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 am</td>
    <td align="right">      363.67</td>
    <td align="right">        1.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 pm</td>
    <td align="right">      363.62</td>
    <td align="right">        1.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 pm</td>
    <td align="right">      363.19</td>
    <td align="right">        1.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 pm</td>
    <td align="right">      364.18</td>
    <td align="right">        0.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     8748.61</td>
    <td align="right">       11.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>Statistics</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Statistic</td>
  </tr>
  <tr>
    <td align="right">Minimum</td>
    <td align="right">       10.83</td>
  </tr>
  <tr>
    <td align="right">Mean minus two standard deviations</td>
    <td align="right">       18.56</td>
  </tr>
  <tr>
    <td align="right">Mean</td>
    <td align="right">       38.80</td>
  </tr>
  <tr>
    <td align="right">Mean plus two standard deviations</td>
    <td align="right">       59.04</td>
  </tr>
  <tr>
    <td align="right">Maximum</td>
    <td align="right">       65.51</td>
  </tr>
  <tr>
    <td align="right">Standard deviation</td>
    <td align="right">       10.12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZONEAIRRELATIVEHUMIDITY::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ZONE AIR RELATIVE HUMIDITY [%]</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2010-09-02
    01:18:17</b></p>
Values in table are in hours.<br>
<br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">-</td>
    <td align="right">           1</td>
    <td align="right">           2</td>
    <td align="right">           3</td>
    <td align="right">           4</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Interval Start</td>
    <td align="right">less than</td>
    <td align="right">         60.<=</td>
    <td align="right">         70.<=</td>
    <td align="right">         80.<=</td>
    <td align="right">         90.<=</td>
    <td align="right">equal to or more than</td>
    <td align="right">Row</td>
  </tr>
  <tr>
    <td align="right">Interval End</td>
    <td align="right">         60.</td>
    <td align="right">         70.></td>
    <td align="right">         80.></td>
    <td align="right">         90.></td>
    <td align="right">        100.></td>
    <td align="right">        100.</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      719.60</td>
    <td align="right">        0.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      734.33</td>
    <td align="right">        9.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      717.18</td>
    <td align="right">        2.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      741.57</td>
    <td align="right">        2.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      735.53</td>
    <td align="right">        8.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      706.33</td>
    <td align="right">       13.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      729.00</td>
    <td align="right">       15.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      705.17</td>
    <td align="right">       14.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      743.67</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 am</td>
    <td align="right">      360.83</td>
    <td align="right">        4.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 am</td>
    <td align="right">      360.67</td>
    <td align="right">        4.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 am</td>
    <td align="right">      359.83</td>
    <td align="right">        5.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 am</td>
    <td align="right">      358.17</td>
    <td align="right">        6.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 am</td>
    <td align="right">      357.00</td>
    <td align="right">        8.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 am</td>
    <td align="right">      360.67</td>
    <td align="right">        4.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 am</td>
    <td align="right">      361.28</td>
    <td align="right">        3.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 am</td>
    <td align="right">      361.13</td>
    <td align="right">        3.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 am</td>
    <td align="right">      361.16</td>
    <td align="right">        3.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 am</td>
    <td align="right">      362.00</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 am</td>
    <td align="right">      364.80</td>
    <td align="right">        0.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 pm</td>
    <td align="right">      364.17</td>
    <td align="right">        0.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 pm</td>
    <td align="right">      364.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 pm</td>
    <td align="right">      364.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 pm</td>
    <td align="right">      364.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 pm</td>
    <td align="right">      363.17</td>
    <td align="right">        1.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 pm</td>
    <td align="right">      361.33</td>
    <td align="right">        3.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 pm</td>
    <td align="right">      361.17</td>
    <td align="right">        3.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 pm</td>
    <td align="right">      362.00</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 am</td>
    <td align="right">      361.00</td>
    <td align="right">        4.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     8692.38</td>
    <td align="right">       67.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>Statistics</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Statistic</td>
  </tr>
  <tr>
    <td align="right">Minimum</td>
    <td align="right">       10.77</td>
  </tr>
  <tr>
    <td align="right">Mean minus two standard deviations</td>
    <td align="right">       19.98</td>
  </tr>
  <tr>
    <td align="right">Mean</td>
    <td align="right">       40.03</td>
  </tr>
  <tr>
    <td align="right">Mean plus two standard deviations</td>
    <td align="right">       60.08</td>
  </tr>
  <tr>
    <td align="right">Maximum</td>
    <td align="right">       69.09</td>
  </tr>
  <tr>
    <td align="right">Standard deviation</td>
    <td align="right">       10.02</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZONEAIRRELATIVEHUMIDITY::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ZONE AIR RELATIVE HUMIDITY [%]</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2010-09-02
    01:18:17</b></p>
Values in table are in hours.<br>
<br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">-</td>
    <td align="right">           1</td>
    <td align="right">           2</td>
    <td align="right">           3</td>
    <td align="right">           4</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Interval Start</td>
    <td align="right">less than</td>
    <td align="right">         60.<=</td>
    <td align="right">         70.<=</td>
    <td align="right">         80.<=</td>
    <td align="right">         90.<=</td>
    <td align="right">equal to or more than</td>
    <td align="right">Row</td>
  </tr>
  <tr>
    <td align="right">Interval End</td>
    <td align="right">         60.</td>
    <td align="right">         70.></td>
    <td align="right">         80.></td>
    <td align="right">         90.></td>
    <td align="right">        100.></td>
    <td align="right">        100.</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      734.17</td>
    <td align="right">        9.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      737.92</td>
    <td align="right">        6.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      733.07</td>
    <td align="right">       10.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      703.40</td>
    <td align="right">       16.43</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      721.67</td>
    <td align="right">       22.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      703.83</td>
    <td align="right">       16.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      733.75</td>
    <td align="right">       10.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 am</td>
    <td align="right">      360.00</td>
    <td align="right">        5.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 am</td>
    <td align="right">      360.00</td>
    <td align="right">        5.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 am</td>
    <td align="right">      358.67</td>
    <td align="right">        6.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 am</td>
    <td align="right">      357.50</td>
    <td align="right">        7.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 am</td>
    <td align="right">      357.00</td>
    <td align="right">        7.83</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 am</td>
    <td align="right">      360.47</td>
    <td align="right">        4.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 am</td>
    <td align="right">      362.00</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 am</td>
    <td align="right">      361.83</td>
    <td align="right">        3.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 am</td>
    <td align="right">      361.50</td>
    <td align="right">        3.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 am</td>
    <td align="right">      362.83</td>
    <td align="right">        2.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 am</td>
    <td align="right">      364.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 pm</td>
    <td align="right">      364.87</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 pm</td>
    <td align="right">      363.80</td>
    <td align="right">        1.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 pm</td>
    <td align="right">      363.57</td>
    <td align="right">        1.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 pm</td>
    <td align="right">      363.07</td>
    <td align="right">        1.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 pm</td>
    <td align="right">      362.78</td>
    <td align="right">        2.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 pm</td>
    <td align="right">      362.33</td>
    <td align="right">        2.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 pm</td>
    <td align="right">      362.63</td>
    <td align="right">        2.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 pm</td>
    <td align="right">      361.18</td>
    <td align="right">        3.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 pm</td>
    <td align="right">      359.60</td>
    <td align="right">        5.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 pm</td>
    <td align="right">      360.00</td>
    <td align="right">        5.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 pm</td>
    <td align="right">      360.00</td>
    <td align="right">        5.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 pm</td>
    <td align="right">      359.33</td>
    <td align="right">        5.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 am</td>
    <td align="right">      358.83</td>
    <td align="right">        6.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     8667.80</td>
    <td align="right">       92.03</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>Statistics</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Statistic</td>
  </tr>
  <tr>
    <td align="right">Minimum</td>
    <td align="right">       10.75</td>
  </tr>
  <tr>
    <td align="right">Mean minus two standard deviations</td>
    <td align="right">       20.47</td>
  </tr>
  <tr>
    <td align="right">Mean</td>
    <td align="right">       40.59</td>
  </tr>
  <tr>
    <td align="right">Mean plus two standard deviations</td>
    <td align="right">       60.71</td>
  </tr>
  <tr>
    <td align="right">Maximum</td>
    <td align="right">       70.07</td>
  </tr>
  <tr>
    <td align="right">Standard deviation</td>
    <td align="right">       10.06</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZONEAIRRELATIVEHUMIDITY::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ZONE AIR RELATIVE HUMIDITY [%]</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2010-09-02
    01:18:17</b></p>
Values in table are in hours.<br>
<br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">-</td>
    <td align="right">           1</td>
    <td align="right">           2</td>
    <td align="right">           3</td>
    <td align="right">           4</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Interval Start</td>
    <td align="right">less than</td>
    <td align="right">         60.<=</td>
    <td align="right">         70.<=</td>
    <td align="right">         80.<=</td>
    <td align="right">         90.<=</td>
    <td align="right">equal to or more than</td>
    <td align="right">Row</td>
  </tr>
  <tr>
    <td align="right">Interval End</td>
    <td align="right">         60.</td>
    <td align="right">         70.></td>
    <td align="right">         80.></td>
    <td align="right">         90.></td>
    <td align="right">        100.></td>
    <td align="right">        100.</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      719.83</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      733.83</td>
    <td align="right">       10.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      739.67</td>
    <td align="right">        4.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      739.00</td>
    <td align="right">        5.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      693.78</td>
    <td align="right">       26.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      720.07</td>
    <td align="right">       23.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      697.97</td>
    <td align="right">       22.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      734.33</td>
    <td align="right">        9.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 am</td>
    <td align="right">      361.17</td>
    <td align="right">        3.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 am</td>
    <td align="right">      361.00</td>
    <td align="right">        4.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 am</td>
    <td align="right">      361.00</td>
    <td align="right">        4.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 am</td>
    <td align="right">      358.67</td>
    <td align="right">        6.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 am</td>
    <td align="right">      357.00</td>
    <td align="right">        8.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 am</td>
    <td align="right">      359.95</td>
    <td align="right">        5.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 am</td>
    <td align="right">      361.97</td>
    <td align="right">        3.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 am</td>
    <td align="right">      360.67</td>
    <td align="right">        4.33</td>
