<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Midrise Apartment Reference Bldg New Constr. 90.1-2004 v1.3_5.0 BOULDER CO USA TMY2-94018 WMO#=724699
  2010-09-10
  16:59:54 
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus 5.0.0.035, 9/10/2010 4:59 PM</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Midrise Apartment Reference Bldg New Constr. 90.1-2004 v1.3_5.0</b></p>
<p>Environment: <b>BOULDER CO USA TMY2-94018 WMO#=724699</b></p>
<p>Simulation Timestamp: <b>2010-09-10
  16:59:54</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> AnnualBuildingUtilityPerformanceSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-10
    16:59:54</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">     1468.74</td>
    <td align="right">      468.56</td>
    <td align="right">      468.56</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">     1468.74</td>
    <td align="right">      468.56</td>
    <td align="right">      468.56</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">     3414.87</td>
    <td align="right">     1089.41</td>
    <td align="right">     1089.41</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">     3414.87</td>
    <td align="right">     1089.41</td>
    <td align="right">     1089.41</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=>Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.318</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.092</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       0.794</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       1.647</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.585</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     3134.59</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     3134.59</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.01</td>
    <td align="right">      350.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       70.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      173.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       84.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      448.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       37.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">      304.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1875.51</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">      813.57</td>
    <td align="right">      655.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1875.51</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.01</td>
    <td align="right">      350.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">       70.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">      173.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Exterior Facade Lighting</td>
    <td align="right">       84.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">      323.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Elevators</td>
    <td align="right">      124.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Unit Heater Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Unitary Fans</td>
    <td align="right">       37.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">      304.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1875.51</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       82.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">       34.38</td>
    <td align="right">      209.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.60</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      142.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      259.55</td>
    <td align="right">      209.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.60</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       82.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">       34.38</td>
    <td align="right">      209.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.60</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      142.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      259.55</td>
    <td align="right">      209.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.60</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">      813.57</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">      813.57</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">      813.57</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">      813.57</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">     1875.51</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">     1875.51</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">     1875.51</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Time Cooling Setpoint Not Met</td>
    <td align="right">        0.56</td>
  </tr>
</table>
<br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     8292.67</td>
  </tr>
</table>
<br><br>
<b>Note 1: An asterisk (*) indicates that the feature is not yet implemented.</b><br><br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">ClimaticDataSummary</a>
<br><a href="#EnvelopeSummary::EntireFacility">EnvelopeSummary</a>
<br><a href="#EquipmentSummary::EntireFacility">EquipmentSummary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVACSizingSummary</a>
<br><a href="#SystemSummary::EntireFacility">SystemSummary</a>
<p><b>EMISSIONS DATA SUMMARY</b></p> |
<a href="#EMISSIONSDATASUMMARY::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>HEATING PART LOAD PERFORMANCE</b></p> |
<a href="#HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:01_UNITARY_PACKAGE_HEATCOIL">SPLITSYSTEMAC:01_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:02_UNITARY_PACKAGE_HEATCOIL">SPLITSYSTEMAC:02_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:03_UNITARY_PACKAGE_HEATCOIL">SPLITSYSTEMAC:03_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:04_UNITARY_PACKAGE_HEATCOIL">SPLITSYSTEMAC:04_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:05_UNITARY_PACKAGE_HEATCOIL">SPLITSYSTEMAC:05_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:06_UNITARY_PACKAGE_HEATCOIL">SPLITSYSTEMAC:06_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:07_UNITARY_PACKAGE_HEATCOIL">SPLITSYSTEMAC:07_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:08_UNITARY_PACKAGE_HEATCOIL">SPLITSYSTEMAC:08_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:09_UNITARY_PACKAGE_HEATCOIL">SPLITSYSTEMAC:09_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:10_UNITARY_PACKAGE_HEATCOIL">SPLITSYSTEMAC:10_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:11_UNITARY_PACKAGE_HEATCOIL">SPLITSYSTEMAC:11_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:12_UNITARY_PACKAGE_HEATCOIL">SPLITSYSTEMAC:12_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:13_UNITARY_PACKAGE_HEATCOIL">SPLITSYSTEMAC:13_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:14_UNITARY_PACKAGE_HEATCOIL">SPLITSYSTEMAC:14_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:15_UNITARY_PACKAGE_HEATCOIL">SPLITSYSTEMAC:15_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:16_UNITARY_PACKAGE_HEATCOIL">SPLITSYSTEMAC:16_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:17_UNITARY_PACKAGE_HEATCOIL">SPLITSYSTEMAC:17_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:18_UNITARY_PACKAGE_HEATCOIL">SPLITSYSTEMAC:18_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:19_UNITARY_PACKAGE_HEATCOIL">SPLITSYSTEMAC:19_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:20_UNITARY_PACKAGE_HEATCOIL">SPLITSYSTEMAC:20_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:21_UNITARY_PACKAGE_HEATCOIL">SPLITSYSTEMAC:21_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:22_UNITARY_PACKAGE_HEATCOIL">SPLITSYSTEMAC:22_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:23_UNITARY_PACKAGE_HEATCOIL">SPLITSYSTEMAC:23_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:24_UNITARY_PACKAGE_HEATCOIL">SPLITSYSTEMAC:24_UNITARY_PACKAGE_HEATCOIL</a>    |   
<p><b>COOLING PART LOAD PERFORMANCE</b></p> |
<a href="#COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:01_UNITARY_PACKAGE_COOLCOIL">SPLITSYSTEMAC:01_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:02_UNITARY_PACKAGE_COOLCOIL">SPLITSYSTEMAC:02_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:03_UNITARY_PACKAGE_COOLCOIL">SPLITSYSTEMAC:03_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:04_UNITARY_PACKAGE_COOLCOIL">SPLITSYSTEMAC:04_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:05_UNITARY_PACKAGE_COOLCOIL">SPLITSYSTEMAC:05_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:06_UNITARY_PACKAGE_COOLCOIL">SPLITSYSTEMAC:06_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:07_UNITARY_PACKAGE_COOLCOIL">SPLITSYSTEMAC:07_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:08_UNITARY_PACKAGE_COOLCOIL">SPLITSYSTEMAC:08_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:09_UNITARY_PACKAGE_COOLCOIL">SPLITSYSTEMAC:09_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:10_UNITARY_PACKAGE_COOLCOIL">SPLITSYSTEMAC:10_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:11_UNITARY_PACKAGE_COOLCOIL">SPLITSYSTEMAC:11_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:12_UNITARY_PACKAGE_COOLCOIL">SPLITSYSTEMAC:12_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:13_UNITARY_PACKAGE_COOLCOIL">SPLITSYSTEMAC:13_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:14_UNITARY_PACKAGE_COOLCOIL">SPLITSYSTEMAC:14_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:15_UNITARY_PACKAGE_COOLCOIL">SPLITSYSTEMAC:15_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:16_UNITARY_PACKAGE_COOLCOIL">SPLITSYSTEMAC:16_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:17_UNITARY_PACKAGE_COOLCOIL">SPLITSYSTEMAC:17_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:18_UNITARY_PACKAGE_COOLCOIL">SPLITSYSTEMAC:18_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:19_UNITARY_PACKAGE_COOLCOIL">SPLITSYSTEMAC:19_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:20_UNITARY_PACKAGE_COOLCOIL">SPLITSYSTEMAC:20_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:21_UNITARY_PACKAGE_COOLCOIL">SPLITSYSTEMAC:21_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:22_UNITARY_PACKAGE_COOLCOIL">SPLITSYSTEMAC:22_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:23_UNITARY_PACKAGE_COOLCOIL">SPLITSYSTEMAC:23_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:24_UNITARY_PACKAGE_COOLCOIL">SPLITSYSTEMAC:24_UNITARY_PACKAGE_COOLCOIL</a>    |   
<p><b>FAN PART LOAD PERFORMANCE</b></p> |
<a href="#FANPARTLOADPERFORMANCE::GCORRIDORUNITHEATERFAN">G CORRIDOR UNIT HEATERFAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::MCORRIDORUNITHEATERFAN">M CORRIDOR UNIT HEATERFAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::TCORRIDORUNITHEATERFAN">T CORRIDOR UNIT HEATERFAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::SPLITSYSTEMAC:01_UNITARY_PACKAGE_FAN">SPLITSYSTEMAC:01_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::SPLITSYSTEMAC:02_UNITARY_PACKAGE_FAN">SPLITSYSTEMAC:02_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::SPLITSYSTEMAC:03_UNITARY_PACKAGE_FAN">SPLITSYSTEMAC:03_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::SPLITSYSTEMAC:04_UNITARY_PACKAGE_FAN">SPLITSYSTEMAC:04_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::SPLITSYSTEMAC:05_UNITARY_PACKAGE_FAN">SPLITSYSTEMAC:05_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::SPLITSYSTEMAC:06_UNITARY_PACKAGE_FAN">SPLITSYSTEMAC:06_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::SPLITSYSTEMAC:07_UNITARY_PACKAGE_FAN">SPLITSYSTEMAC:07_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::SPLITSYSTEMAC:08_UNITARY_PACKAGE_FAN">SPLITSYSTEMAC:08_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::SPLITSYSTEMAC:09_UNITARY_PACKAGE_FAN">SPLITSYSTEMAC:09_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::SPLITSYSTEMAC:10_UNITARY_PACKAGE_FAN">SPLITSYSTEMAC:10_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::SPLITSYSTEMAC:11_UNITARY_PACKAGE_FAN">SPLITSYSTEMAC:11_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::SPLITSYSTEMAC:12_UNITARY_PACKAGE_FAN">SPLITSYSTEMAC:12_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::SPLITSYSTEMAC:13_UNITARY_PACKAGE_FAN">SPLITSYSTEMAC:13_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::SPLITSYSTEMAC:14_UNITARY_PACKAGE_FAN">SPLITSYSTEMAC:14_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::SPLITSYSTEMAC:15_UNITARY_PACKAGE_FAN">SPLITSYSTEMAC:15_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::SPLITSYSTEMAC:16_UNITARY_PACKAGE_FAN">SPLITSYSTEMAC:16_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::SPLITSYSTEMAC:17_UNITARY_PACKAGE_FAN">SPLITSYSTEMAC:17_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::SPLITSYSTEMAC:18_UNITARY_PACKAGE_FAN">SPLITSYSTEMAC:18_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::SPLITSYSTEMAC:19_UNITARY_PACKAGE_FAN">SPLITSYSTEMAC:19_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::SPLITSYSTEMAC:20_UNITARY_PACKAGE_FAN">SPLITSYSTEMAC:20_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::SPLITSYSTEMAC:21_UNITARY_PACKAGE_FAN">SPLITSYSTEMAC:21_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::SPLITSYSTEMAC:22_UNITARY_PACKAGE_FAN">SPLITSYSTEMAC:22_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::SPLITSYSTEMAC:23_UNITARY_PACKAGE_FAN">SPLITSYSTEMAC:23_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::SPLITSYSTEMAC:24_UNITARY_PACKAGE_FAN">SPLITSYSTEMAC:24_UNITARY_PACKAGE_FAN</a>    |   
<p><b>ZONE AIR RELATIVE HUMIDITY</b></p> |
<a href="#ZONEAIRRELATIVEHUMIDITY::GSWAPARTMENT">G SW APARTMENT</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::GNWAPARTMENT">G NW APARTMENT</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::OFFICE">OFFICE</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::GNEAPARTMENT">G NE APARTMENT</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::GN1APARTMENT">G N1 APARTMENT</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::GN2APARTMENT">G N2 APARTMENT</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::GS1APARTMENT">G S1 APARTMENT</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::GS2APARTMENT">G S2 APARTMENT</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::MSWAPARTMENT">M SW APARTMENT</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::MNWAPARTMENT">M NW APARTMENT</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::MSEAPARTMENT">M SE APARTMENT</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::MNEAPARTMENT">M NE APARTMENT</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::MN1APARTMENT">M N1 APARTMENT</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::MN2APARTMENT">M N2 APARTMENT</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::MS1APARTMENT">M S1 APARTMENT</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::MS2APARTMENT">M S2 APARTMENT</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::TSWAPARTMENT">T SW APARTMENT</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::TNWAPARTMENT">T NW APARTMENT</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::TSEAPARTMENT">T SE APARTMENT</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::TNEAPARTMENT">T NE APARTMENT</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::TN1APARTMENT">T N1 APARTMENT</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::TN2APARTMENT">T N2 APARTMENT</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::TS1APARTMENT">T S1 APARTMENT</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::TS2APARTMENT">T S2 APARTMENT</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::TCORRIDOR">T CORRIDOR</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::GCORRIDOR">G CORRIDOR</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::MCORRIDOR">M CORRIDOR</a>   |  
<p><b>AIRLOOPHVAC ACTUAL OUTDOOR AIR FRACTION</b></p> |
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::SPLITSYSTEMAC:01">SPLITSYSTEMAC:01</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::SPLITSYSTEMAC:02">SPLITSYSTEMAC:02</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::SPLITSYSTEMAC:03">SPLITSYSTEMAC:03</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::SPLITSYSTEMAC:04">SPLITSYSTEMAC:04</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::SPLITSYSTEMAC:05">SPLITSYSTEMAC:05</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::SPLITSYSTEMAC:06">SPLITSYSTEMAC:06</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::SPLITSYSTEMAC:07">SPLITSYSTEMAC:07</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::SPLITSYSTEMAC:08">SPLITSYSTEMAC:08</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::SPLITSYSTEMAC:09">SPLITSYSTEMAC:09</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::SPLITSYSTEMAC:10">SPLITSYSTEMAC:10</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::SPLITSYSTEMAC:11">SPLITSYSTEMAC:11</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::SPLITSYSTEMAC:12">SPLITSYSTEMAC:12</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::SPLITSYSTEMAC:13">SPLITSYSTEMAC:13</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::SPLITSYSTEMAC:14">SPLITSYSTEMAC:14</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::SPLITSYSTEMAC:15">SPLITSYSTEMAC:15</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::SPLITSYSTEMAC:16">SPLITSYSTEMAC:16</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::SPLITSYSTEMAC:17">SPLITSYSTEMAC:17</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::SPLITSYSTEMAC:18">SPLITSYSTEMAC:18</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::SPLITSYSTEMAC:19">SPLITSYSTEMAC:19</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::SPLITSYSTEMAC:20">SPLITSYSTEMAC:20</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::SPLITSYSTEMAC:21">SPLITSYSTEMAC:21</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::SPLITSYSTEMAC:22">SPLITSYSTEMAC:22</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::SPLITSYSTEMAC:23">SPLITSYSTEMAC:23</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::SPLITSYSTEMAC:24">SPLITSYSTEMAC:24</a>   |  
<p><b>Tariff Report</b></p> |
<a href="#TariffReport::PUBSERVCOLORADO_SG_SECONDARYGENERAL">PUBSERVCOLORADO_SG_SECONDARYGENERAL</a>   |  
<a href="#TariffReport::PUBSERVCOLORADO_C_COMMERCIALSERVICE">PUBSERVCOLORADO_C_COMMERCIALSERVICE</a>   |  
<a href="#TariffReport::CO_EIAMONTHLYRATEGAS">CO_EIAMONTHLYRATEGAS</a>   |  
<p><b>Economics Results Summary Report</b></p> |
<a href="#EconomicsResultsSummaryReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> InputVerificationandResultsSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-10
    16:59:54</b></p>
<b>General</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus 5.0.0.035, 9/10/2010 4:59 PM</td>
  </tr>
  <tr>
    <td align="right">Weather</td>
    <td align="right">BOULDER CO USA TMY2-94018 WMO#=724699</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       40.02</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">      -105.2</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">     1634.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -7.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     1542.01</td>
    <td align="right">      564.78</td>
    <td align="right">      206.22</td>
    <td align="right">      564.78</td>
    <td align="right">      206.22</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      231.09</td>
    <td align="right">       83.23</td>
    <td align="right">       33.42</td>
    <td align="right">       83.23</td>
    <td align="right">       31.21</td>
  </tr>
  <tr>
    <td align="right">Window-Wall Ratio [%]</td>
    <td align="right">       14.99</td>
    <td align="right">       14.74</td>
    <td align="right">       16.20</td>
    <td align="right">       14.74</td>
    <td align="right">       15.13</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">      783.65</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2] per person</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">G SW APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        1.00</td>
    <td align="right">       58.52</td>
    <td align="right">        8.55</td>
    <td align="right">      3.8800</td>
    <td align="right">       35.30</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">G NW APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        1.00</td>
    <td align="right">       58.52</td>
    <td align="right">        8.55</td>
    <td align="right">      3.8800</td>
    <td align="right">       35.30</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        1.00</td>
    <td align="right">       58.52</td>
    <td align="right">        8.55</td>
    <td align="right">     10.7600</td>
    <td align="right">       44.12</td>
    <td align="right">     12.9000</td>
  </tr>
  <tr>
    <td align="right">G NE APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        1.00</td>
    <td align="right">       58.52</td>
    <td align="right">        8.55</td>
    <td align="right">      3.8800</td>
    <td align="right">       35.30</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">G N1 APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        1.00</td>
    <td align="right">       35.30</td>
    <td align="right">        5.20</td>
    <td align="right">      3.8800</td>
    <td align="right">       35.30</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">G N2 APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        1.00</td>
    <td align="right">       35.30</td>
    <td align="right">        5.20</td>
    <td align="right">      3.8800</td>
    <td align="right">       35.30</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">G S1 APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        1.00</td>
    <td align="right">       35.30</td>
    <td align="right">        5.20</td>
    <td align="right">      3.8800</td>
    <td align="right">       35.30</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">G S2 APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        1.00</td>
    <td align="right">       35.30</td>
    <td align="right">        5.20</td>
    <td align="right">      3.8800</td>
    <td align="right">       35.30</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">M SW APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        2.00</td>
    <td align="right">       58.52</td>
    <td align="right">        8.55</td>
    <td align="right">      3.8800</td>
    <td align="right">       35.30</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">M NW APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        2.00</td>
    <td align="right">       58.52</td>
    <td align="right">        8.55</td>
    <td align="right">      3.8800</td>
    <td align="right">       35.30</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">M SE APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        2.00</td>
    <td align="right">       58.52</td>
    <td align="right">        8.55</td>
    <td align="right">      3.8800</td>
    <td align="right">       35.30</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">M NE APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        2.00</td>
    <td align="right">       58.52</td>
    <td align="right">        8.55</td>
    <td align="right">      3.8800</td>
    <td align="right">       35.30</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">M N1 APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        2.00</td>
    <td align="right">       35.30</td>
    <td align="right">        5.20</td>
    <td align="right">      3.8800</td>
    <td align="right">       35.30</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">M N2 APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        2.00</td>
    <td align="right">       35.30</td>
    <td align="right">        5.20</td>
    <td align="right">      3.8800</td>
    <td align="right">       35.30</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">M S1 APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        2.00</td>
    <td align="right">       35.30</td>
    <td align="right">        5.20</td>
    <td align="right">      3.8800</td>
    <td align="right">       35.30</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">M S2 APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        2.00</td>
    <td align="right">       35.30</td>
    <td align="right">        5.20</td>
    <td align="right">      3.8800</td>
    <td align="right">       35.30</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">T SW APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        1.00</td>
    <td align="right">       58.52</td>
    <td align="right">        8.55</td>
    <td align="right">      3.8800</td>
    <td align="right">       35.30</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">T NW APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        1.00</td>
    <td align="right">       58.52</td>
    <td align="right">        8.55</td>
    <td align="right">      3.8800</td>
    <td align="right">       35.30</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">T SE APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        1.00</td>
    <td align="right">       58.52</td>
    <td align="right">        8.55</td>
    <td align="right">      3.8800</td>
    <td align="right">       35.30</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">T NE APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        1.00</td>
    <td align="right">       58.52</td>
    <td align="right">        8.55</td>
    <td align="right">      3.8800</td>
    <td align="right">       35.30</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">T N1 APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        1.00</td>
    <td align="right">       35.30</td>
    <td align="right">        5.20</td>
    <td align="right">      3.8800</td>
    <td align="right">       35.30</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">T N2 APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        1.00</td>
    <td align="right">       35.30</td>
    <td align="right">        5.20</td>
    <td align="right">      3.8800</td>
    <td align="right">       35.30</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">T S1 APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        1.00</td>
    <td align="right">       35.30</td>
    <td align="right">        5.20</td>
    <td align="right">      3.8800</td>
    <td align="right">       35.30</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">T S2 APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        1.00</td>
    <td align="right">       35.30</td>
    <td align="right">        5.20</td>
    <td align="right">      3.8800</td>
    <td align="right">       35.30</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">T CORRIDOR</td>
    <td align="right">       77.66</td>
    <td align="right">Yes</td>
    <td align="right">      236.69</td>
    <td align="right">        1.00</td>
    <td align="right">       10.22</td>
    <td align="right">        2.23</td>
    <td align="right">      5.3800</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">G CORRIDOR</td>
    <td align="right">       77.66</td>
    <td align="right">Yes</td>
    <td align="right">      236.69</td>
    <td align="right">        1.00</td>
    <td align="right">       10.22</td>
    <td align="right">        4.43</td>
    <td align="right">      5.3800</td>
    <td align="right">&nbsp;</td>
    <td align="right">    206.7379</td>
  </tr>
  <tr>
    <td align="right">M CORRIDOR</td>
    <td align="right">       77.66</td>
    <td align="right">Yes</td>
    <td align="right">      236.69</td>
    <td align="right">        2.00</td>
    <td align="right">       10.22</td>
    <td align="right">        2.23</td>
    <td align="right">      5.3800</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     3134.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9553.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1542.01</td>
    <td align="right">      231.09</td>
    <td align="right">      4.2223</td>
    <td align="right">       39.43</td>
    <td align="right">     10.1804</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     3134.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9553.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1542.01</td>
    <td align="right">      231.09</td>
    <td align="right">      4.2223</td>
    <td align="right">       39.43</td>
    <td align="right">     10.1804</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> ClimaticDataSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-10
    16:59:54</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">      -18.60</td>
    <td align="right">        0.00</td>
    <td align="right">      -18.60</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        2.90</td>
    <td align="right">      140.00</td>
  </tr>
  <tr>
    <td align="right">BOULDER ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">       27.40</td>
    <td align="right">       15.20</td>
    <td align="right">       18.60</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        5.00</td>
    <td align="right">      350.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> EnvelopeSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-10
    16:59:54</b></p>
<b>Opaque Exterior</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">G SWALL SWA</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       35.30</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">G WWALL SWA</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       23.22</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">G GFLOOR SWA</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       88.25</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">G NWALL NWA</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       35.30</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">G WWALL NWA</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       23.22</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">G GFLOOR NWA</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       88.25</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">G SWALL SEA</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       35.30</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">G EWALL SEA</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       23.22</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">G GFLOOR SEA</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       88.25</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">G NWALL NEA</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       35.30</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">G EWALL NEA</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       23.22</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">G GFLOOR NEA</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       88.25</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">G NWALL N1A</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       35.30</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">G GFLOOR N1A</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       88.25</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">G NWALL N2A</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       35.30</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">G GFLOOR N2A</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       88.25</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">G SWALL S1A</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       35.30</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">G GFLOOR S1A</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       88.25</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">G SWALL S2A</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       35.30</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">G GFLOOR S2A</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       88.25</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">M WWALL SWA</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       46.45</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">M SWALL SWA</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       70.60</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">M NWALL NWA</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       70.60</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">M WWALL NWA</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       46.45</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">M EWALL SEA</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       46.45</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">M SWALL SEA</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       70.60</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">M NWALL NEA</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       70.60</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">M EWALL NEA</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       46.45</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">M NWALL N1A</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       70.60</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">M NWALL N2A</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       70.60</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">M SWALL S1A</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       70.60</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">M SWALL S2A</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       70.60</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">T WWALL SWA</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       23.22</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">T SWALL SWA</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       35.30</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">T ROOF SWA</td>
    <td align="right">IEAD RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.351</td>
    <td align="right">       0.376</td>
    <td align="right">       88.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">T NWALL NWA</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       35.30</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">T WWALL NWA</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       23.22</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">T ROOF NWA</td>
    <td align="right">IEAD RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.351</td>
    <td align="right">       0.376</td>
    <td align="right">       88.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">T EWALL SEA</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       23.22</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">T SWALL SEA</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       35.30</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">T ROOF SEA</td>
    <td align="right">IEAD RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.351</td>
    <td align="right">       0.376</td>
    <td align="right">       88.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">T NWALL NEA</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       35.30</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">T EWALL NEA</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       23.22</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">T ROOF NEA</td>
    <td align="right">IEAD RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.351</td>
    <td align="right">       0.376</td>
    <td align="right">       88.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">T NWALL N1A</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       35.30</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">T ROOF N1A</td>
    <td align="right">IEAD RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.351</td>
    <td align="right">       0.376</td>
    <td align="right">       88.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">T NWALL N2A</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       35.30</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">T ROOF N2A</td>
    <td align="right">IEAD RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.351</td>
    <td align="right">       0.376</td>
    <td align="right">       88.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">T SWALL S1A</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       35.30</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">T ROOF S1A</td>
    <td align="right">IEAD RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.351</td>
    <td align="right">       0.376</td>
    <td align="right">       88.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">T SWALL S2A</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       35.30</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">T ROOF S2A</td>
    <td align="right">IEAD RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.351</td>
    <td align="right">       0.376</td>
    <td align="right">       88.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">T WWALL C</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">        5.11</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">T EWALL C</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">        5.11</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">T ROOF C</td>
    <td align="right">IEAD RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.351</td>
    <td align="right">       0.376</td>
    <td align="right">       77.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">G WWALL C</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">        5.11</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">G EWALL C</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">        5.11</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">G FLOOR C</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       77.66</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">M WWALL C</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       10.22</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">M EWALL C</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       10.22</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
</table>
<br><br>
<b>Fenestration</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">U-Factor [W/m2-K]</td>
    <td align="right">SHGC</td>
    <td align="right">Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">GWINDOW1</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        5.20</td>
    <td align="right">        5.20</td>
    <td align="right">       3.808</td>
    <td align="right">       0.389</td>
    <td align="right">       0.274</td>
    <td align="right">No</td>
    <td align="right">G SWALL SWA</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">GWINDOW2</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        3.34</td>
    <td align="right">        3.34</td>
    <td align="right">       3.808</td>
    <td align="right">       0.389</td>
    <td align="right">       0.274</td>
    <td align="right">No</td>
    <td align="right">G WWALL SWA</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">GWINDOW4</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        5.20</td>
    <td align="right">        5.20</td>
    <td align="right">       3.808</td>
    <td align="right">       0.389</td>
    <td align="right">       0.274</td>
    <td align="right">No</td>
    <td align="right">G NWALL NWA</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">GWINDOW6</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        3.34</td>
    <td align="right">        3.34</td>
    <td align="right">       3.808</td>
    <td align="right">       0.389</td>
    <td align="right">       0.274</td>
    <td align="right">No</td>
    <td align="right">G WWALL NWA</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">GWINDOW3</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        5.20</td>
    <td align="right">        5.20</td>
    <td align="right">       3.808</td>
    <td align="right">       0.389</td>
    <td align="right">       0.274</td>
    <td align="right">No</td>
    <td align="right">G SWALL SEA</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">GWINDOW7</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        3.34</td>
    <td align="right">        3.34</td>
    <td align="right">       3.808</td>
    <td align="right">       0.389</td>
    <td align="right">       0.274</td>
    <td align="right">No</td>
    <td align="right">G EWALL SEA</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">GWINDOW5</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        5.20</td>
    <td align="right">        5.20</td>
    <td align="right">       3.808</td>
    <td align="right">       0.389</td>
    <td align="right">       0.274</td>
    <td align="right">No</td>
    <td align="right">G NWALL NEA</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">GWINDOW8</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        3.34</td>
    <td align="right">        3.34</td>
    <td align="right">       3.808</td>
    <td align="right">       0.389</td>
    <td align="right">       0.274</td>
    <td align="right">No</td>
    <td align="right">G EWALL NEA</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">GWINDOW9</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        5.20</td>
    <td align="right">        5.20</td>
    <td align="right">       3.808</td>
    <td align="right">       0.389</td>
    <td align="right">       0.274</td>
    <td align="right">No</td>
    <td align="right">G NWALL N1A</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">GWINDOW10</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        5.20</td>
    <td align="right">        5.20</td>
    <td align="right">       3.808</td>
    <td align="right">       0.389</td>
    <td align="right">       0.274</td>
    <td align="right">No</td>
    <td align="right">G NWALL N2A</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">GWINDOW11</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        5.20</td>
    <td align="right">        5.20</td>
    <td align="right">       3.808</td>
    <td align="right">       0.389</td>
    <td align="right">       0.274</td>
    <td align="right">No</td>
    <td align="right">G SWALL S1A</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">GWINDOW12</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        5.20</td>
    <td align="right">        5.20</td>
    <td align="right">       3.808</td>
    <td align="right">       0.389</td>
    <td align="right">       0.274</td>
    <td align="right">No</td>
    <td align="right">G SWALL S2A</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MWINDOW2</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        3.34</td>
    <td align="right">        6.69</td>
    <td align="right">       3.808</td>
    <td align="right">       0.389</td>
    <td align="right">       0.274</td>
    <td align="right">No</td>
    <td align="right">M WWALL SWA</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MWINDOW1</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        5.20</td>
    <td align="right">       10.40</td>
    <td align="right">       3.808</td>
    <td align="right">       0.389</td>
    <td align="right">       0.274</td>
    <td align="right">No</td>
    <td align="right">M SWALL SWA</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MWINDOW4</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        5.20</td>
    <td align="right">       10.40</td>
    <td align="right">       3.808</td>
    <td align="right">       0.389</td>
    <td align="right">       0.274</td>
    <td align="right">No</td>
    <td align="right">M NWALL NWA</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MWINDOW6</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        3.34</td>
    <td align="right">        6.69</td>
    <td align="right">       3.808</td>
    <td align="right">       0.389</td>
    <td align="right">       0.274</td>
    <td align="right">No</td>
    <td align="right">M WWALL NWA</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MWINDOW7</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        3.34</td>
    <td align="right">        6.69</td>
    <td align="right">       3.808</td>
    <td align="right">       0.389</td>
    <td align="right">       0.274</td>
    <td align="right">No</td>
    <td align="right">M EWALL SEA</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">MWINDOW3</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        5.20</td>
    <td align="right">       10.40</td>
    <td align="right">       3.808</td>
    <td align="right">       0.389</td>
    <td align="right">       0.274</td>
    <td align="right">No</td>
    <td align="right">M SWALL SEA</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MWINDOW5</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        5.20</td>
    <td align="right">       10.40</td>
    <td align="right">       3.808</td>
    <td align="right">       0.389</td>
    <td align="right">       0.274</td>
    <td align="right">No</td>
    <td align="right">M NWALL NEA</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MWINDOW8</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        3.34</td>
    <td align="right">        6.69</td>
    <td align="right">       3.808</td>
    <td align="right">       0.389</td>
    <td align="right">       0.274</td>
    <td align="right">No</td>
    <td align="right">M EWALL NEA</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">MWINDOW9</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        5.20</td>
    <td align="right">       10.40</td>
    <td align="right">       3.808</td>
    <td align="right">       0.389</td>
    <td align="right">       0.274</td>
    <td align="right">No</td>
    <td align="right">M NWALL N1A</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MWINDOW10</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        5.20</td>
    <td align="right">       10.40</td>
    <td align="right">       3.808</td>
    <td align="right">       0.389</td>
    <td align="right">       0.274</td>
    <td align="right">No</td>
    <td align="right">M NWALL N2A</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MWINDOW11</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        5.20</td>
    <td align="right">       10.40</td>
    <td align="right">       3.808</td>
    <td align="right">       0.389</td>
    <td align="right">       0.274</td>
    <td align="right">No</td>
    <td align="right">M SWALL S1A</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MWINDOW12</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        5.20</td>
    <td align="right">       10.40</td>
    <td align="right">       3.808</td>
    <td align="right">       0.389</td>
    <td align="right">       0.274</td>
    <td align="right">No</td>
    <td align="right">M SWALL S2A</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">TWINDOW2</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        3.34</td>
    <td align="right">        3.34</td>
    <td align="right">       3.808</td>
    <td align="right">       0.389</td>
    <td align="right">       0.274</td>
    <td align="right">No</td>
    <td align="right">T WWALL SWA</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">TWINDOW1</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        5.20</td>
    <td align="right">        5.20</td>
    <td align="right">       3.808</td>
    <td align="right">       0.389</td>
    <td align="right">       0.274</td>
    <td align="right">No</td>
    <td align="right">T SWALL SWA</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">TWINDOW4</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        5.20</td>
    <td align="right">        5.20</td>
    <td align="right">       3.808</td>
    <td align="right">       0.389</td>
    <td align="right">       0.274</td>
    <td align="right">No</td>
    <td align="right">T NWALL NWA</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">TWINDOW6</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        3.34</td>
    <td align="right">        3.34</td>
    <td align="right">       3.808</td>
    <td align="right">       0.389</td>
    <td align="right">       0.274</td>
    <td align="right">No</td>
    <td align="right">T WWALL NWA</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">TWINDOW7</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        3.34</td>
    <td align="right">        3.34</td>
    <td align="right">       3.808</td>
    <td align="right">       0.389</td>
    <td align="right">       0.274</td>
    <td align="right">No</td>
    <td align="right">T EWALL SEA</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">TWINDOW3</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        5.20</td>
    <td align="right">        5.20</td>
    <td align="right">       3.808</td>
    <td align="right">       0.389</td>
    <td align="right">       0.274</td>
    <td align="right">No</td>
    <td align="right">T SWALL SEA</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">TWINDOW5</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        5.20</td>
    <td align="right">        5.20</td>
    <td align="right">       3.808</td>
    <td align="right">       0.389</td>
    <td align="right">       0.274</td>
    <td align="right">No</td>
    <td align="right">T NWALL NEA</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">TWINDOW8</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        3.34</td>
    <td align="right">        3.34</td>
    <td align="right">       3.808</td>
    <td align="right">       0.389</td>
    <td align="right">       0.274</td>
    <td align="right">No</td>
    <td align="right">T EWALL NEA</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">TWINDOW9</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        5.20</td>
    <td align="right">        5.20</td>
    <td align="right">       3.808</td>
    <td align="right">       0.389</td>
    <td align="right">       0.274</td>
    <td align="right">No</td>
    <td align="right">T NWALL N1A</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">TWINDOW10</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        5.20</td>
    <td align="right">        5.20</td>
    <td align="right">       3.808</td>
    <td align="right">       0.389</td>
    <td align="right">       0.274</td>
    <td align="right">No</td>
    <td align="right">T NWALL N2A</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">TWINDOW11</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        5.20</td>
    <td align="right">        5.20</td>
    <td align="right">       3.808</td>
    <td align="right">       0.389</td>
    <td align="right">       0.274</td>
    <td align="right">No</td>
    <td align="right">T SWALL S1A</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">TWINDOW12</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        5.20</td>
    <td align="right">        5.20</td>
    <td align="right">       3.808</td>
    <td align="right">       0.389</td>
    <td align="right">       0.274</td>
    <td align="right">No</td>
    <td align="right">T SWALL S2A</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">TWINDOW13</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        1.11</td>
    <td align="right">        1.11</td>
    <td align="right">       3.808</td>
    <td align="right">       0.389</td>
    <td align="right">       0.274</td>
    <td align="right">No</td>
    <td align="right">T WWALL C</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">TWINDOW14</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        1.11</td>
    <td align="right">        1.11</td>
    <td align="right">       3.808</td>
    <td align="right">       0.389</td>
    <td align="right">       0.274</td>
    <td align="right">No</td>
    <td align="right">T EWALL C</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">GWINDOW13</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        1.11</td>
    <td align="right">        1.11</td>
    <td align="right">       3.808</td>
    <td align="right">       0.389</td>
    <td align="right">       0.274</td>
    <td align="right">No</td>
    <td align="right">G WWALL C</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">EAST_DOOR</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        3.32</td>
    <td align="right">        3.32</td>
    <td align="right">       3.808</td>
    <td align="right">       0.389</td>
    <td align="right">       0.274</td>
    <td align="right">No</td>
    <td align="right">G EWALL C</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">MWINDOW13</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        1.11</td>
    <td align="right">        2.23</td>
    <td align="right">       3.808</td>
    <td align="right">       0.389</td>
    <td align="right">       0.274</td>
    <td align="right">No</td>
    <td align="right">M WWALL C</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MWINDOW14</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        1.11</td>
    <td align="right">        2.23</td>
    <td align="right">       3.808</td>
    <td align="right">       0.389</td>
    <td align="right">       0.274</td>
    <td align="right">No</td>
    <td align="right">M EWALL C</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      231.09</td>
    <td align="right">        3.81</td>
    <td align="right">       0.389</td>
    <td align="right">       0.274</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       83.23</td>
    <td align="right">        3.81</td>
    <td align="right">       0.389</td>
    <td align="right">       0.274</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      147.86</td>
    <td align="right">        3.81</td>
    <td align="right">       0.389</td>
    <td align="right">       0.274</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> EquipmentSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-10
    16:59:54</b></p>
<b>Central Plant</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:01_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     2955.60</td>
    <td align="right">     2152.98</td>
    <td align="right">      802.61</td>
    <td align="right">        0.73</td>
    <td align="right">        3.67</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:10_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     5928.64</td>
    <td align="right">     4510.20</td>
    <td align="right">     1418.43</td>
    <td align="right">        0.76</td>
    <td align="right">        3.67</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:11_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     5356.26</td>
    <td align="right">     3972.02</td>
    <td align="right">     1384.24</td>
    <td align="right">        0.74</td>
    <td align="right">        3.67</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:12_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     5298.15</td>
    <td align="right">     3954.36</td>
    <td align="right">     1343.79</td>
    <td align="right">        0.75</td>
    <td align="right">        3.67</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:13_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     3942.21</td>
    <td align="right">     2934.23</td>
    <td align="right">     1007.98</td>
    <td align="right">        0.74</td>
    <td align="right">        3.67</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:14_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     3904.88</td>
    <td align="right">     2904.48</td>
    <td align="right">     1000.40</td>
    <td align="right">        0.74</td>
    <td align="right">        3.67</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:15_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     4109.17</td>
    <td align="right">     3064.39</td>
    <td align="right">     1044.78</td>
    <td align="right">        0.75</td>
    <td align="right">        3.67</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:16_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     4071.49</td>
    <td align="right">     3034.22</td>
    <td align="right">     1037.27</td>
    <td align="right">        0.75</td>
    <td align="right">        3.67</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:17_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     5633.58</td>
    <td align="right">     4439.28</td>
    <td align="right">     1194.30</td>
    <td align="right">        0.79</td>
    <td align="right">        3.67</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:18_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     5938.85</td>
    <td align="right">     4577.56</td>
    <td align="right">     1361.29</td>
    <td align="right">        0.77</td>
    <td align="right">        3.67</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:19_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     6208.63</td>
    <td align="right">     4685.96</td>
    <td align="right">     1522.67</td>
    <td align="right">        0.75</td>
    <td align="right">        3.67</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:02_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     2979.28</td>
    <td align="right">     2163.16</td>
    <td align="right">      816.12</td>
    <td align="right">        0.73</td>
    <td align="right">        3.67</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:20_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     6208.97</td>
    <td align="right">     4692.82</td>
    <td align="right">     1516.15</td>
    <td align="right">        0.76</td>
    <td align="right">        3.67</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:21_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     5047.45</td>
    <td align="right">     3814.16</td>
    <td align="right">     1233.29</td>
    <td align="right">        0.76</td>
    <td align="right">        3.67</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:22_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     5054.01</td>
    <td align="right">     3816.96</td>
    <td align="right">     1237.04</td>
    <td align="right">        0.76</td>
    <td align="right">        3.67</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:23_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     5040.20</td>
    <td align="right">     3804.70</td>
    <td align="right">     1235.50</td>
    <td align="right">        0.75</td>
    <td align="right">        3.67</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:24_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     5046.05</td>
    <td align="right">     3807.20</td>
    <td align="right">     1238.86</td>
    <td align="right">        0.75</td>
    <td align="right">        3.67</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:03_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     4265.52</td>
    <td align="right">     3373.71</td>
    <td align="right">      891.81</td>
    <td align="right">        0.79</td>
    <td align="right">        3.67</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:04_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     3076.04</td>
    <td align="right">     2203.46</td>
    <td align="right">      872.58</td>
    <td align="right">        0.72</td>
    <td align="right">        3.67</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:05_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     1906.11</td>
    <td align="right">     1349.74</td>
    <td align="right">      556.37</td>
    <td align="right">        0.71</td>
    <td align="right">        3.67</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:06_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     1909.46</td>
    <td align="right">     1351.16</td>
    <td align="right">      558.31</td>
    <td align="right">        0.71</td>
    <td align="right">        3.67</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:07_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     1878.29</td>
    <td align="right">     1338.65</td>
    <td align="right">      539.64</td>
    <td align="right">        0.71</td>
    <td align="right">        3.67</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:08_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     1983.41</td>
    <td align="right">     1417.33</td>
    <td align="right">      566.07</td>
    <td align="right">        0.71</td>
    <td align="right">        3.67</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:09_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     7745.33</td>
    <td align="right">     6040.61</td>
    <td align="right">     1704.72</td>
    <td align="right">        0.78</td>
    <td align="right">        3.67</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rating (Net) Cooling Capacity [W]</td>
    <td align="right">SEER in SI Units [W/W]</td>
    <td align="right">SEER in IP Units [Btu/W-h]</td>
    <td align="right">EER in SI Units [W/W]</td>
    <td align="right">EER in IP Units [Btu/W-h]</td>
    <td align="right">IEER in SI Units [W/W]</td>
    <td align="right">IEER in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:01_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">2843.6</td>
    <td align="right">3.56</td>
    <td align="right">12.15</td>
    <td align="right">3.10</td>
    <td align="right">10.57</td>
    <td align="right">3.39</td>
    <td align="right">11.58</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:10_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">5679.6</td>
    <td align="right">3.49</td>
    <td align="right">11.92</td>
    <td align="right">3.05</td>
    <td align="right">10.39</td>
    <td align="right">3.30</td>
    <td align="right">11.25</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:11_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">5144.3</td>
    <td align="right">3.53</td>
    <td align="right">12.05</td>
    <td align="right">3.08</td>
    <td align="right">10.50</td>
    <td align="right">3.35</td>
    <td align="right">11.45</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:12_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">5085.3</td>
    <td align="right">3.52</td>
    <td align="right">12.02</td>
    <td align="right">3.07</td>
    <td align="right">10.47</td>
    <td align="right">3.34</td>
    <td align="right">11.40</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:13_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">3784.9</td>
    <td align="right">3.53</td>
    <td align="right">12.03</td>
    <td align="right">3.07</td>
    <td align="right">10.48</td>
    <td align="right">3.35</td>
    <td align="right">11.42</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:14_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">3749.3</td>
    <td align="right">3.53</td>
    <td align="right">12.03</td>
    <td align="right">3.07</td>
    <td align="right">10.49</td>
    <td align="right">3.35</td>
    <td align="right">11.42</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:15_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">3944.4</td>
    <td align="right">3.52</td>
    <td align="right">12.02</td>
    <td align="right">3.07</td>
    <td align="right">10.47</td>
    <td align="right">3.34</td>
    <td align="right">11.40</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:16_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">3908.5</td>
    <td align="right">3.52</td>
    <td align="right">12.02</td>
    <td align="right">3.07</td>
    <td align="right">10.48</td>
    <td align="right">3.34</td>
    <td align="right">11.41</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:17_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">5377.5</td>
    <td align="right">3.44</td>
    <td align="right">11.73</td>
    <td align="right">3.00</td>
    <td align="right">10.24</td>
    <td align="right">3.22</td>
    <td align="right">10.99</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:18_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">5681.8</td>
    <td align="right">3.47</td>
    <td align="right">11.85</td>
    <td align="right">3.03</td>
    <td align="right">10.33</td>
    <td align="right">3.27</td>
    <td align="right">11.15</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:19_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">5952.6</td>
    <td align="right">3.50</td>
    <td align="right">11.96</td>
    <td align="right">3.05</td>
    <td align="right">10.42</td>
    <td align="right">3.32</td>
    <td align="right">11.31</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:02_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">2867.3</td>
    <td align="right">3.56</td>
    <td align="right">12.16</td>
    <td align="right">3.10</td>
    <td align="right">10.59</td>
    <td align="right">3.40</td>
    <td align="right">11.61</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:20_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">5952.1</td>
    <td align="right">3.50</td>
    <td align="right">11.95</td>
    <td align="right">3.05</td>
    <td align="right">10.42</td>
    <td align="right">3.31</td>
    <td align="right">11.30</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:21_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">4838.7</td>
    <td align="right">3.50</td>
    <td align="right">11.95</td>
    <td align="right">3.05</td>
    <td align="right">10.42</td>
    <td align="right">3.31</td>
    <td align="right">11.30</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:22_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">4845.3</td>
    <td align="right">3.50</td>
    <td align="right">11.95</td>
    <td align="right">3.05</td>
    <td align="right">10.42</td>
    <td align="right">3.31</td>
    <td align="right">11.31</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:23_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">4832.3</td>
    <td align="right">3.50</td>
    <td align="right">11.96</td>
    <td align="right">3.05</td>
    <td align="right">10.42</td>
    <td align="right">3.32</td>
    <td align="right">11.31</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:24_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">4838.1</td>
    <td align="right">3.50</td>
    <td align="right">11.96</td>
    <td align="right">3.06</td>
    <td align="right">10.42</td>
    <td align="right">3.32</td>
    <td align="right">11.32</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:03_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">4070.0</td>
    <td align="right">3.43</td>
    <td align="right">11.71</td>
    <td align="right">3.00</td>
    <td align="right">10.22</td>
    <td align="right">3.21</td>
    <td align="right">10.96</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:04_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">2964.2</td>
    <td align="right">3.59</td>
    <td align="right">12.23</td>
    <td align="right">3.12</td>
    <td align="right">10.64</td>
    <td align="right">3.43</td>
    <td align="right">11.71</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:05_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">1838.8</td>
    <td align="right">3.60</td>
    <td align="right">12.29</td>
    <td align="right">3.13</td>
    <td align="right">10.69</td>
    <td align="right">3.46</td>
    <td align="right">11.80</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:06_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">1842.2</td>
    <td align="right">3.60</td>
    <td align="right">12.30</td>
    <td align="right">3.13</td>
    <td align="right">10.69</td>
    <td align="right">3.46</td>
    <td align="right">11.81</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:07_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">1810.9</td>
    <td align="right">3.59</td>
    <td align="right">12.26</td>
    <td align="right">3.13</td>
    <td align="right">10.66</td>
    <td align="right">3.44</td>
    <td align="right">11.75</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:08_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">1911.7</td>
    <td align="right">3.59</td>
    <td align="right">12.25</td>
    <td align="right">3.12</td>
    <td align="right">10.65</td>
    <td align="right">3.44</td>
    <td align="right">11.73</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:09_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">7401.2</td>
    <td align="right">3.45</td>
    <td align="right">11.78</td>
    <td align="right">3.01</td>
    <td align="right">10.28</td>
    <td align="right">3.24</td>
    <td align="right">11.07</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">T CORRIDOR UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">      437.75</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">G CORRIDOR UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">M CORRIDOR UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:01_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     4387.50</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:10_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     8514.91</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:11_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     8482.62</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:12_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     8505.40</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:13_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     6165.89</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:14_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     6165.66</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:15_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     6145.62</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:16_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     6145.39</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:17_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     7881.91</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:18_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     7902.63</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:19_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     7878.31</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:02_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     4387.41</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:20_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     7899.03</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:21_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     6732.01</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:22_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     6731.93</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:23_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     6712.45</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:24_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     6712.38</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:03_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     5550.06</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:04_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     4383.08</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:05_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     3304.76</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:06_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     3304.68</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:07_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     3307.55</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:08_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     3410.61</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:09_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     8492.12</td>
    <td align="right">        0.80</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Flow Rate [m3/s]</td>
    <td align="right">Rated Power [W]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">T CORRIDOR UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.02</td>
    <td align="right">        1.65</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">G CORRIDOR UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">M CORRIDOR UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:01_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.14</td>
    <td align="right">      167.55</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:10_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.32</td>
    <td align="right">      372.59</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:11_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.27</td>
    <td align="right">      317.03</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:12_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.27</td>
    <td align="right">      318.44</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:13_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.20</td>
    <td align="right">      235.40</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:14_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.20</td>
    <td align="right">      232.80</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:15_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.21</td>
    <td align="right">      246.49</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:16_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.21</td>
    <td align="right">      243.84</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:17_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.33</td>
    <td align="right">      383.31</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:18_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.33</td>
    <td align="right">      384.59</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:19_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.33</td>
    <td align="right">      383.09</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:02_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.14</td>
    <td align="right">      167.54</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:20_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.33</td>
    <td align="right">      384.36</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:21_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.27</td>
    <td align="right">      312.32</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:22_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.27</td>
    <td align="right">      312.31</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:23_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.27</td>
    <td align="right">      311.11</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:24_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.27</td>
    <td align="right">      311.10</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:03_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.25</td>
    <td align="right">      292.60</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:04_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.14</td>
    <td align="right">      167.28</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:05_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.09</td>
    <td align="right">      100.67</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:06_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.09</td>
    <td align="right">      100.66</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:07_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.09</td>
    <td align="right">      100.84</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:08_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.09</td>
    <td align="right">      107.20</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:09_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.44</td>
    <td align="right">      515.03</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Power [W]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.00</td>
    <td align="right">   211500.00</td>
    <td align="right">        0.80</td>
    <td align="right">      691.03</td>
    <td align="right">        0.55</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVACSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-10
    16:59:54</b></p>
<b>Zone Cooling</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">G SW APARTMENT</td>
    <td align="right">     1215.42</td>
    <td align="right">       0.071</td>
    <td align="right">       0.094</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:20:00</td>
    <td align="right">       22.99</td>
    <td align="right">     0.01279</td>
  </tr>
  <tr>
    <td align="right">G NW APARTMENT</td>
    <td align="right">     1101.33</td>
    <td align="right">       0.064</td>
    <td align="right">       0.085</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:40:00</td>
    <td align="right">       22.23</td>
    <td align="right">     0.01279</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">     2079.33</td>
    <td align="right">       0.121</td>
    <td align="right">       0.161</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">       26.94</td>
    <td align="right">     0.01279</td>
  </tr>
  <tr>
    <td align="right">G NE APARTMENT</td>
    <td align="right">      688.30</td>
    <td align="right">       0.040</td>
    <td align="right">       0.067</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       21.47</td>
    <td align="right">     0.01279</td>
  </tr>
  <tr>
    <td align="right">G N1 APARTMENT</td>
    <td align="right">      588.70</td>
    <td align="right">       0.034</td>
    <td align="right">       0.067</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 19:10:00</td>
    <td align="right">       21.19</td>
    <td align="right">     0.01279</td>
  </tr>
  <tr>
    <td align="right">G N2 APARTMENT</td>
    <td align="right">      577.71</td>
    <td align="right">       0.034</td>
    <td align="right">       0.067</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 19:10:00</td>
    <td align="right">       21.19</td>
    <td align="right">     0.01279</td>
  </tr>
  <tr>
    <td align="right">G S1 APARTMENT</td>
    <td align="right">      630.87</td>
    <td align="right">       0.037</td>
    <td align="right">       0.067</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       21.47</td>
    <td align="right">     0.01279</td>
  </tr>
  <tr>
    <td align="right">G S2 APARTMENT</td>
    <td align="right">      656.45</td>
    <td align="right">       0.038</td>
    <td align="right">       0.067</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       21.47</td>
    <td align="right">     0.01279</td>
  </tr>
  <tr>
    <td align="right">M SW APARTMENT</td>
    <td align="right">     4433.68</td>
    <td align="right">       0.334</td>
    <td align="right">       0.444</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:20:00</td>
    <td align="right">       22.99</td>
    <td align="right">     0.01279</td>
  </tr>
  <tr>
    <td align="right">M NW APARTMENT</td>
    <td align="right">     4146.89</td>
    <td align="right">       0.242</td>
    <td align="right">       0.321</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">       22.61</td>
    <td align="right">     0.01279</td>
  </tr>
  <tr>
    <td align="right">M SE APARTMENT</td>
    <td align="right">     3088.04</td>
    <td align="right">       0.180</td>
    <td align="right">       0.239</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:10:00</td>
    <td align="right">       23.37</td>
    <td align="right">     0.01279</td>
  </tr>
  <tr>
    <td align="right">M NE APARTMENT</td>
    <td align="right">     2943.77</td>
    <td align="right">       0.171</td>
    <td align="right">       0.228</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       21.47</td>
    <td align="right">     0.01279</td>
  </tr>
  <tr>
    <td align="right">M N1 APARTMENT</td>
    <td align="right">     2619.94</td>
    <td align="right">       0.153</td>
    <td align="right">       0.203</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 19:10:00</td>
    <td align="right">       21.19</td>
    <td align="right">     0.01279</td>
  </tr>
  <tr>
    <td align="right">M N2 APARTMENT</td>
    <td align="right">     2590.96</td>
    <td align="right">       0.151</td>
    <td align="right">       0.201</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 19:10:00</td>
    <td align="right">       21.19</td>
    <td align="right">     0.01279</td>
  </tr>
  <tr>
    <td align="right">M S1 APARTMENT</td>
    <td align="right">     2743.46</td>
    <td align="right">       0.160</td>
    <td align="right">       0.213</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       21.47</td>
    <td align="right">     0.01279</td>
  </tr>
  <tr>
    <td align="right">M S2 APARTMENT</td>
    <td align="right">     2713.91</td>
    <td align="right">       0.158</td>
    <td align="right">       0.210</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       21.47</td>
    <td align="right">     0.01279</td>
  </tr>
  <tr>
    <td align="right">T SW APARTMENT</td>
    <td align="right">     3185.38</td>
    <td align="right">       0.240</td>
    <td align="right">       0.319</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:10:00</td>
    <td align="right">       23.37</td>
    <td align="right">     0.01279</td>
  </tr>
  <tr>
    <td align="right">T NW APARTMENT</td>
    <td align="right">     3037.90</td>
    <td align="right">       0.177</td>
    <td align="right">       0.235</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:20:00</td>
    <td align="right">       22.99</td>
    <td align="right">     0.01279</td>
  </tr>
  <tr>
    <td align="right">T SE APARTMENT</td>
    <td align="right">     2394.45</td>
    <td align="right">       0.139</td>
    <td align="right">       0.185</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       23.75</td>
    <td align="right">     0.01279</td>
  </tr>
  <tr>
    <td align="right">T NE APARTMENT</td>
    <td align="right">     2283.22</td>
    <td align="right">       0.133</td>
    <td align="right">       0.177</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">       21.85</td>
    <td align="right">     0.01279</td>
  </tr>
  <tr>
    <td align="right">T N1 APARTMENT</td>
    <td align="right">     2135.49</td>
    <td align="right">       0.124</td>
    <td align="right">       0.165</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       21.47</td>
    <td align="right">     0.01279</td>
  </tr>
  <tr>
    <td align="right">T N2 APARTMENT</td>
    <td align="right">     2118.60</td>
    <td align="right">       0.123</td>
    <td align="right">       0.164</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       21.47</td>
    <td align="right">     0.01279</td>
  </tr>
  <tr>
    <td align="right">T S1 APARTMENT</td>
    <td align="right">     2204.43</td>
    <td align="right">       0.128</td>
    <td align="right">       0.171</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">       22.61</td>
    <td align="right">     0.01279</td>
  </tr>
  <tr>
    <td align="right">T S2 APARTMENT</td>
    <td align="right">     2189.18</td>
    <td align="right">       0.128</td>
    <td align="right">       0.170</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">       22.61</td>
    <td align="right">     0.01279</td>
  </tr>
  <tr>
    <td align="right">T CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.059</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.40</td>
    <td align="right">     0.01279</td>
  </tr>
  <tr>
    <td align="right">G CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.059</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.40</td>
    <td align="right">     0.01279</td>
  </tr>
  <tr>
    <td align="right">M CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.118</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.40</td>
    <td align="right">     0.01279</td>
  </tr>
</table>
<br><br>
<b>Zone Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">G SW APARTMENT</td>
    <td align="right">     2752.36</td>
    <td align="right">       0.109</td>
    <td align="right">       0.144</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">      -18.60</td>
    <td align="right">     0.00088</td>
  </tr>
  <tr>
    <td align="right">G NW APARTMENT</td>
    <td align="right">     2752.26</td>
    <td align="right">       0.109</td>
    <td align="right">       0.144</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">      -18.60</td>
    <td align="right">     0.00088</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">     4858.75</td>
    <td align="right">       0.190</td>
    <td align="right">       0.252</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">      -18.60</td>
    <td align="right">     0.00088</td>
  </tr>
  <tr>
    <td align="right">G NE APARTMENT</td>
    <td align="right">     2747.88</td>
    <td align="right">       0.108</td>
    <td align="right">       0.144</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">      -18.60</td>
    <td align="right">     0.00088</td>
  </tr>
  <tr>
    <td align="right">G N1 APARTMENT</td>
    <td align="right">     1653.53</td>
    <td align="right">       0.065</td>
    <td align="right">       0.087</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">      -18.60</td>
    <td align="right">     0.00088</td>
  </tr>
  <tr>
    <td align="right">G N2 APARTMENT</td>
    <td align="right">     1653.44</td>
    <td align="right">       0.065</td>
    <td align="right">       0.087</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">      -18.60</td>
    <td align="right">     0.00088</td>
  </tr>
  <tr>
    <td align="right">G S1 APARTMENT</td>
    <td align="right">     1656.35</td>
    <td align="right">       0.065</td>
    <td align="right">       0.087</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">      -18.60</td>
    <td align="right">     0.00088</td>
  </tr>
  <tr>
    <td align="right">G S2 APARTMENT</td>
    <td align="right">     1761.02</td>
    <td align="right">       0.069</td>
    <td align="right">       0.092</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 04:10:00</td>
    <td align="right">      -18.60</td>
    <td align="right">     0.00088</td>
  </tr>
  <tr>
    <td align="right">M SW APARTMENT</td>
    <td align="right">     5217.66</td>
    <td align="right">       0.206</td>
    <td align="right">       0.274</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">      -18.60</td>
    <td align="right">     0.00088</td>
  </tr>
  <tr>
    <td align="right">M NW APARTMENT</td>
    <td align="right">     5240.78</td>
    <td align="right">       0.207</td>
    <td align="right">       0.275</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">      -18.60</td>
    <td align="right">     0.00088</td>
  </tr>
  <tr>
    <td align="right">M SE APARTMENT</td>
    <td align="right">     5208.01</td>
    <td align="right">       0.206</td>
    <td align="right">       0.273</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">      -18.60</td>
    <td align="right">     0.00088</td>
  </tr>
  <tr>
    <td align="right">M NE APARTMENT</td>
    <td align="right">     5231.13</td>
    <td align="right">       0.206</td>
    <td align="right">       0.275</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">      -18.60</td>
    <td align="right">     0.00088</td>
  </tr>
  <tr>
    <td align="right">M N1 APARTMENT</td>
    <td align="right">     2856.86</td>
    <td align="right">       0.113</td>
    <td align="right">       0.150</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">      -18.60</td>
    <td align="right">     0.00088</td>
  </tr>
  <tr>
    <td align="right">M N2 APARTMENT</td>
    <td align="right">     2856.62</td>
    <td align="right">       0.113</td>
    <td align="right">       0.150</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">      -18.60</td>
    <td align="right">     0.00088</td>
  </tr>
  <tr>
    <td align="right">M S1 APARTMENT</td>
    <td align="right">     2836.29</td>
    <td align="right">       0.112</td>
    <td align="right">       0.149</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">      -18.60</td>
    <td align="right">     0.00088</td>
  </tr>
  <tr>
    <td align="right">M S2 APARTMENT</td>
    <td align="right">     2836.05</td>
    <td align="right">       0.112</td>
    <td align="right">       0.149</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">      -18.60</td>
    <td align="right">     0.00088</td>
  </tr>
  <tr>
    <td align="right">T SW APARTMENT</td>
    <td align="right">     6298.68</td>
    <td align="right">       0.248</td>
    <td align="right">       0.330</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">      -18.60</td>
    <td align="right">     0.00088</td>
  </tr>
  <tr>
    <td align="right">T NW APARTMENT</td>
    <td align="right">     6319.70</td>
    <td align="right">       0.249</td>
    <td align="right">       0.332</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">      -18.60</td>
    <td align="right">     0.00088</td>
  </tr>
  <tr>
    <td align="right">T SE APARTMENT</td>
    <td align="right">     6295.02</td>
    <td align="right">       0.248</td>
    <td align="right">       0.330</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">      -18.60</td>
    <td align="right">     0.00088</td>
  </tr>
  <tr>
    <td align="right">T NE APARTMENT</td>
    <td align="right">     6316.05</td>
    <td align="right">       0.249</td>
    <td align="right">       0.331</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">      -18.60</td>
    <td align="right">     0.00088</td>
  </tr>
  <tr>
    <td align="right">T N1 APARTMENT</td>
    <td align="right">     5131.71</td>
    <td align="right">       0.202</td>
    <td align="right">       0.269</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">      -18.60</td>
    <td align="right">     0.00088</td>
  </tr>
  <tr>
    <td align="right">T N2 APARTMENT</td>
    <td align="right">     5131.64</td>
    <td align="right">       0.202</td>
    <td align="right">       0.269</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">      -18.60</td>
    <td align="right">     0.00088</td>
  </tr>
  <tr>
    <td align="right">T S1 APARTMENT</td>
    <td align="right">     5111.87</td>
    <td align="right">       0.202</td>
    <td align="right">       0.268</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">      -18.60</td>
    <td align="right">     0.00088</td>
  </tr>
  <tr>
    <td align="right">T S2 APARTMENT</td>
    <td align="right">     5111.79</td>
    <td align="right">       0.202</td>
    <td align="right">       0.268</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">      -18.60</td>
    <td align="right">     0.00088</td>
  </tr>
  <tr>
    <td align="right">T CORRIDOR</td>
    <td align="right">      437.75</td>
    <td align="right">       0.013</td>
    <td align="right">       0.018</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:20:00</td>
    <td align="right">      -18.60</td>
    <td align="right">     0.00088</td>
  </tr>
</table>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:01</td>
    <td align="right">        0.09</td>
    <td align="right">        0.09</td>
    <td align="right">        0.14</td>
    <td align="right">        0.14</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:10</td>
    <td align="right">        0.32</td>
    <td align="right">        0.32</td>
    <td align="right">        0.28</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:11</td>
    <td align="right">        0.24</td>
    <td align="right">        0.24</td>
    <td align="right">        0.27</td>
    <td align="right">        0.27</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:12</td>
    <td align="right">        0.23</td>
    <td align="right">        0.23</td>
    <td align="right">        0.27</td>
    <td align="right">        0.27</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:13</td>
    <td align="right">        0.20</td>
    <td align="right">        0.20</td>
    <td align="right">        0.15</td>
    <td align="right">        0.15</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:14</td>
    <td align="right">        0.20</td>
    <td align="right">        0.20</td>
    <td align="right">        0.15</td>
    <td align="right">        0.15</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:15</td>
    <td align="right">        0.21</td>
    <td align="right">        0.21</td>
    <td align="right">        0.15</td>
    <td align="right">        0.15</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:16</td>
    <td align="right">        0.21</td>
    <td align="right">        0.21</td>
    <td align="right">        0.15</td>
    <td align="right">        0.15</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:17</td>
    <td align="right">        0.32</td>
    <td align="right">        0.32</td>
    <td align="right">        0.33</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:18</td>
    <td align="right">        0.24</td>
    <td align="right">        0.24</td>
    <td align="right">        0.33</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:19</td>
    <td align="right">        0.19</td>
    <td align="right">        0.19</td>
    <td align="right">        0.33</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:02</td>
    <td align="right">        0.09</td>
    <td align="right">        0.09</td>
    <td align="right">        0.14</td>
    <td align="right">        0.14</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:20</td>
    <td align="right">        0.18</td>
    <td align="right">        0.18</td>
    <td align="right">        0.33</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:21</td>
    <td align="right">        0.17</td>
    <td align="right">        0.17</td>
    <td align="right">        0.27</td>
    <td align="right">        0.27</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:22</td>
    <td align="right">        0.16</td>
    <td align="right">        0.16</td>
    <td align="right">        0.27</td>
    <td align="right">        0.27</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:23</td>
    <td align="right">        0.17</td>
    <td align="right">        0.17</td>
    <td align="right">        0.27</td>
    <td align="right">        0.27</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:24</td>
    <td align="right">        0.17</td>
    <td align="right">        0.17</td>
    <td align="right">        0.27</td>
    <td align="right">        0.27</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:03</td>
    <td align="right">        0.16</td>
    <td align="right">        0.16</td>
    <td align="right">        0.25</td>
    <td align="right">        0.25</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:04</td>
    <td align="right">        0.07</td>
    <td align="right">        0.07</td>
    <td align="right">        0.14</td>
    <td align="right">        0.14</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:05</td>
    <td align="right">        0.07</td>
    <td align="right">        0.07</td>
    <td align="right">        0.09</td>
    <td align="right">        0.09</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:06</td>
    <td align="right">        0.07</td>
    <td align="right">        0.07</td>
    <td align="right">        0.09</td>
    <td align="right">        0.09</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:07</td>
    <td align="right">        0.07</td>
    <td align="right">        0.07</td>
    <td align="right">        0.09</td>
    <td align="right">        0.09</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:08</td>
    <td align="right">        0.07</td>
    <td align="right">        0.07</td>
    <td align="right">        0.09</td>
    <td align="right">        0.09</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:09</td>
    <td align="right">        0.44</td>
    <td align="right">        0.44</td>
    <td align="right">        0.27</td>
    <td align="right">        0.27</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> SystemSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-10
    16:59:54</b></p>
<b>Economizer</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">G SW APARTMENT</td>
    <td align="right">     3207.83</td>
    <td align="right">     7871.00</td>
    <td align="right">     3052.50</td>
  </tr>
  <tr>
    <td align="right">G NW APARTMENT</td>
    <td align="right">     3710.83</td>
    <td align="right">     8089.17</td>
    <td align="right">     3616.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">      328.17</td>
    <td align="right">     1727.50</td>
    <td align="right">      192.00</td>
  </tr>
  <tr>
    <td align="right">G NE APARTMENT</td>
    <td align="right">     3642.50</td>
    <td align="right">     7982.33</td>
    <td align="right">     3505.17</td>
  </tr>
  <tr>
    <td align="right">G N1 APARTMENT</td>
    <td align="right">     5733.00</td>
    <td align="right">     8391.00</td>
    <td align="right">     5693.83</td>
  </tr>
  <tr>
    <td align="right">G N2 APARTMENT</td>
    <td align="right">     5732.00</td>
    <td align="right">     8384.33</td>
    <td align="right">     5691.50</td>
  </tr>
  <tr>
    <td align="right">G S1 APARTMENT</td>
    <td align="right">     6177.17</td>
    <td align="right">     8154.33</td>
    <td align="right">     6081.83</td>
  </tr>
  <tr>
    <td align="right">G S2 APARTMENT</td>
    <td align="right">     6174.67</td>
    <td align="right">     8082.33</td>
    <td align="right">     6054.50</td>
  </tr>
  <tr>
    <td align="right">M SW APARTMENT</td>
    <td align="right">     2336.33</td>
    <td align="right">     4664.33</td>
    <td align="right">      739.50</td>
  </tr>
  <tr>
    <td align="right">M NW APARTMENT</td>
    <td align="right">     2408.00</td>
    <td align="right">     5440.50</td>
    <td align="right">     1173.17</td>
  </tr>
  <tr>
    <td align="right">M SE APARTMENT</td>
    <td align="right">     1947.17</td>
    <td align="right">     4470.33</td>
    <td align="right">      566.67</td>
  </tr>
  <tr>
    <td align="right">M NE APARTMENT</td>
    <td align="right">     2328.50</td>
    <td align="right">     5210.67</td>
    <td align="right">     1091.33</td>
  </tr>
  <tr>
    <td align="right">M N1 APARTMENT</td>
    <td align="right">     3615.67</td>
    <td align="right">     4851.67</td>
    <td align="right">     2303.17</td>
  </tr>
  <tr>
    <td align="right">M N2 APARTMENT</td>
    <td align="right">     3592.00</td>
    <td align="right">     4822.00</td>
    <td align="right">     2274.50</td>
  </tr>
  <tr>
    <td align="right">M S1 APARTMENT</td>
    <td align="right">     3145.67</td>
    <td align="right">     3442.83</td>
    <td align="right">     1545.17</td>
  </tr>
  <tr>
    <td align="right">M S2 APARTMENT</td>
    <td align="right">     3124.33</td>
    <td align="right">     3428.50</td>
    <td align="right">     1528.00</td>
  </tr>
  <tr>
    <td align="right">T SW APARTMENT</td>
    <td align="right">     3802.00</td>
    <td align="right">     6577.50</td>
    <td align="right">     2713.33</td>
  </tr>
  <tr>
    <td align="right">T NW APARTMENT</td>
    <td align="right">     4452.00</td>
    <td align="right">     6827.50</td>
    <td align="right">     3483.17</td>
  </tr>
  <tr>
    <td align="right">T SE APARTMENT</td>
    <td align="right">     3734.17</td>
    <td align="right">     6433.67</td>
    <td align="right">     2559.83</td>
  </tr>
  <tr>
    <td align="right">T NE APARTMENT</td>
    <td align="right">     4446.50</td>
    <td align="right">     6704.00</td>
    <td align="right">     3384.50</td>
  </tr>
  <tr>
    <td align="right">T N1 APARTMENT</td>
    <td align="right">     4000.83</td>
    <td align="right">     6774.00</td>
    <td align="right">     3120.17</td>
  </tr>
  <tr>
    <td align="right">T N2 APARTMENT</td>
    <td align="right">     4001.67</td>
    <td align="right">     6764.00</td>
    <td align="right">     3114.67</td>
  </tr>
  <tr>
    <td align="right">T S1 APARTMENT</td>
    <td align="right">     3274.00</td>
    <td align="right">     6476.00</td>
    <td align="right">     2270.17</td>
  </tr>
  <tr>
    <td align="right">T S2 APARTMENT</td>
    <td align="right">     3278.33</td>
    <td align="right">     6465.83</td>
    <td align="right">     2265.83</td>
  </tr>
  <tr>
    <td align="right">T CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">G CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">M CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     8569.00</td>
    <td align="right">     8443.83</td>
    <td align="right">     8292.67</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">G SW APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">G NW APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">G NE APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">G N1 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">G N2 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">G S1 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">G S2 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">M SW APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">M NW APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">M SE APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">M NE APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">M N1 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">M N2 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">M S1 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">M S2 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">T SW APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">T NW APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">T SE APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">T NE APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">T N1 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">T N2 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">T S1 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">T S2 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">T CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">G CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">M CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> ComponentSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-10
    16:59:54</b></p>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">G SW APARTMENT DIRECT AIR</td>
    <td align="right">    0.144450</td>
  </tr>
  <tr>
    <td align="right">G NW APARTMENT DIRECT AIR</td>
    <td align="right">    0.144445</td>
  </tr>
  <tr>
    <td align="right">OFFICE DIRECT AIR</td>
    <td align="right">    0.252262</td>
  </tr>
  <tr>
    <td align="right">G NE APARTMENT DIRECT AIR</td>
    <td align="right">    0.144214</td>
  </tr>
  <tr>
    <td align="right">G N1 APARTMENT DIRECT AIR</td>
    <td align="right">    0.086790</td>
  </tr>
  <tr>
    <td align="right">G N2 APARTMENT DIRECT AIR</td>
    <td align="right">    0.086786</td>
  </tr>
  <tr>
    <td align="right">G S1 APARTMENT DIRECT AIR</td>
    <td align="right">    0.086939</td>
  </tr>
  <tr>
    <td align="right">G S2 APARTMENT DIRECT AIR</td>
    <td align="right">    0.092422</td>
  </tr>
  <tr>
    <td align="right">M SW APARTMENT DIRECT AIR</td>
    <td align="right">    0.444031</td>
  </tr>
  <tr>
    <td align="right">M NW APARTMENT DIRECT AIR</td>
    <td align="right">    0.321223</td>
  </tr>
  <tr>
    <td align="right">M SE APARTMENT DIRECT AIR</td>
    <td align="right">    0.273328</td>
  </tr>
  <tr>
    <td align="right">M NE APARTMENT DIRECT AIR</td>
    <td align="right">    0.274541</td>
  </tr>
  <tr>
    <td align="right">M N1 APARTMENT DIRECT AIR</td>
    <td align="right">    0.202948</td>
  </tr>
  <tr>
    <td align="right">M N2 APARTMENT DIRECT AIR</td>
    <td align="right">    0.200703</td>
  </tr>
  <tr>
    <td align="right">M S1 APARTMENT DIRECT AIR</td>
    <td align="right">    0.212510</td>
  </tr>
  <tr>
    <td align="right">M S2 APARTMENT DIRECT AIR</td>
    <td align="right">    0.210221</td>
  </tr>
  <tr>
    <td align="right">T SW APARTMENT DIRECT AIR</td>
    <td align="right">    0.330464</td>
  </tr>
  <tr>
    <td align="right">T NW APARTMENT DIRECT AIR</td>
    <td align="right">    0.331567</td>
  </tr>
  <tr>
    <td align="right">T SE APARTMENT DIRECT AIR</td>
    <td align="right">    0.330273</td>
  </tr>
  <tr>
    <td align="right">T NE APARTMENT DIRECT AIR</td>
    <td align="right">    0.331376</td>
  </tr>
  <tr>
    <td align="right">T N1 APARTMENT DIRECT AIR</td>
    <td align="right">    0.269259</td>
  </tr>
  <tr>
    <td align="right">T N2 APARTMENT DIRECT AIR</td>
    <td align="right">    0.269255</td>
  </tr>
  <tr>
    <td align="right">T S1 APARTMENT DIRECT AIR</td>
    <td align="right">    0.268218</td>
  </tr>
  <tr>
    <td align="right">T S2 APARTMENT DIRECT AIR</td>
    <td align="right">    0.268214</td>
  </tr>
</table>
<br><br>
<b>ZoneHVAC:UnitHeater</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">T CORRIDOR UNIT HEATER</td>
    <td align="right">    0.017795</td>
  </tr>
  <tr>
    <td align="right">G CORRIDOR UNIT HEATER</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">M CORRIDOR UNIT HEATER</td>
    <td align="right">    0.000000</td>
  </tr>
</table>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">T CORRIDOR UNIT HEATERFAN</td>
    <td align="right">    0.017795</td>
  </tr>
  <tr>
    <td align="right">G CORRIDOR UNIT HEATERFAN</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">M CORRIDOR UNIT HEATERFAN</td>
    <td align="right">    0.000000</td>
  </tr>
</table>
<br><br>
<b>Coil:Heating:Electric</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">T CORRIDOR UNIT HEATER COIL</td>
    <td align="right">      437.75</td>
  </tr>
  <tr>
    <td align="right">G CORRIDOR UNIT HEATER COIL</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">M CORRIDOR UNIT HEATER COIL</td>
    <td align="right">    0.000000</td>
  </tr>
</table>
<br><br>
<b>Branch</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:01 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.144450</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:10 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.321223</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:11 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.273328</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:12 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.274541</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:13 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.202948</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:14 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.200703</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:15 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.212510</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:16 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.210221</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:17 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.330464</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:18 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.331567</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:19 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.330273</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:02 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.144445</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:20 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.331376</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:21 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.269259</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:22 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.269255</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:23 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.268218</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:24 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.268214</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:03 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.252262</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:04 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.144214</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:05 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.086790</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:06 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.086786</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:07 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.086939</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:08 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.092422</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:09 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.444031</td>
  </tr>
</table>
<br><br>
<b>AirLoopHVAC</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:01</td>
    <td align="right">    0.144450</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:10</td>
    <td align="right">    0.321223</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:11</td>
    <td align="right">    0.273328</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:12</td>
    <td align="right">    0.274541</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:13</td>
    <td align="right">    0.202948</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:14</td>
    <td align="right">    0.200703</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:15</td>
    <td align="right">    0.212510</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:16</td>
    <td align="right">    0.210221</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:17</td>
    <td align="right">    0.330464</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:18</td>
    <td align="right">    0.331567</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:19</td>
    <td align="right">    0.330273</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:02</td>
    <td align="right">    0.144445</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:20</td>
    <td align="right">    0.331376</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:21</td>
    <td align="right">    0.269259</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:22</td>
    <td align="right">    0.269255</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:23</td>
    <td align="right">    0.268218</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:24</td>
    <td align="right">    0.268214</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:03</td>
    <td align="right">    0.252262</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:04</td>
    <td align="right">    0.144214</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:05</td>
    <td align="right">    0.086790</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:06</td>
    <td align="right">    0.086786</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:07</td>
    <td align="right">    0.086939</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:08</td>
    <td align="right">    0.092422</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:09</td>
    <td align="right">    0.444031</td>
  </tr>
</table>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:01_OA_CONTROLLER</td>
    <td align="right">    0.144450</td>
    <td align="right">    0.042480</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:10_OA_CONTROLLER</td>
    <td align="right">    0.321223</td>
    <td align="right">    0.084960</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:11_OA_CONTROLLER</td>
    <td align="right">    0.273328</td>
    <td align="right">    0.084960</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:12_OA_CONTROLLER</td>
    <td align="right">    0.274541</td>
    <td align="right">    0.084960</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:13_OA_CONTROLLER</td>
    <td align="right">    0.202948</td>
    <td align="right">    0.084960</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:14_OA_CONTROLLER</td>
    <td align="right">    0.200703</td>
    <td align="right">    0.084960</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:15_OA_CONTROLLER</td>
    <td align="right">    0.212510</td>
    <td align="right">    0.084960</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:16_OA_CONTROLLER</td>
    <td align="right">    0.210221</td>
    <td align="right">    0.084960</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:17_OA_CONTROLLER</td>
    <td align="right">    0.330464</td>
    <td align="right">    0.042480</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:18_OA_CONTROLLER</td>
    <td align="right">    0.331567</td>
    <td align="right">    0.042480</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:19_OA_CONTROLLER</td>
    <td align="right">    0.330273</td>
    <td align="right">    0.042480</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:02_OA_CONTROLLER</td>
    <td align="right">    0.144445</td>
    <td align="right">    0.042480</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:20_OA_CONTROLLER</td>
    <td align="right">    0.331376</td>
    <td align="right">    0.042480</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:21_OA_CONTROLLER</td>
    <td align="right">    0.269259</td>
    <td align="right">    0.042480</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:22_OA_CONTROLLER</td>
    <td align="right">    0.269255</td>
    <td align="right">    0.042480</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:23_OA_CONTROLLER</td>
    <td align="right">    0.268218</td>
    <td align="right">    0.042480</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:24_OA_CONTROLLER</td>
    <td align="right">    0.268214</td>
    <td align="right">    0.042480</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:03_OA_CONTROLLER</td>
    <td align="right">    0.252262</td>
    <td align="right">    0.020000</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:04_OA_CONTROLLER</td>
    <td align="right">    0.144214</td>
    <td align="right">    0.042480</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:05_OA_CONTROLLER</td>
    <td align="right">    0.086790</td>
    <td align="right">    0.042480</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:06_OA_CONTROLLER</td>
    <td align="right">    0.086786</td>
    <td align="right">    0.042480</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:07_OA_CONTROLLER</td>
    <td align="right">    0.086939</td>
    <td align="right">    0.042480</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:08_OA_CONTROLLER</td>
    <td align="right">    0.092422</td>
    <td align="right">    0.042480</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:09_OA_CONTROLLER</td>
    <td align="right">    0.444031</td>
    <td align="right">    0.084960</td>
  </tr>
</table>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Air Flow Rate [m3/s]</td>
    <td align="right">Rated Total Cooling Capacity (gross) [W]</td>
    <td align="right">Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:01_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.144450</td>
    <td align="right">     2955.60</td>
    <td align="right">    0.728443</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:10_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.321223</td>
    <td align="right">     5928.64</td>
    <td align="right">    0.760749</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:11_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.273328</td>
    <td align="right">     5356.26</td>
    <td align="right">    0.741566</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:12_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.274541</td>
    <td align="right">     5298.15</td>
    <td align="right">    0.746366</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:13_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.202948</td>
    <td align="right">     3942.21</td>
    <td align="right">    0.744312</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:14_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.200703</td>
    <td align="right">     3904.88</td>
    <td align="right">    0.743808</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:15_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.212510</td>
    <td align="right">     4109.17</td>
    <td align="right">    0.745744</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:16_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.210221</td>
    <td align="right">     4071.49</td>
    <td align="right">    0.745236</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:17_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.330464</td>
    <td align="right">     5633.58</td>
    <td align="right">    0.788003</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:18_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.331567</td>
    <td align="right">     5938.85</td>
    <td align="right">    0.770783</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:19_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.330273</td>
    <td align="right">     6208.63</td>
    <td align="right">    0.754749</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:02_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.144445</td>
    <td align="right">     2979.28</td>
    <td align="right">    0.726068</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:20_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.331376</td>
    <td align="right">     6208.97</td>
    <td align="right">    0.755813</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:21_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.269259</td>
    <td align="right">     5047.45</td>
    <td align="right">    0.755661</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:22_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.269255</td>
    <td align="right">     5054.01</td>
    <td align="right">    0.755235</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:23_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.268218</td>
    <td align="right">     5040.20</td>
    <td align="right">    0.754871</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:24_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.268214</td>
    <td align="right">     5046.05</td>
    <td align="right">    0.754490</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:03_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.252262</td>
    <td align="right">     4265.52</td>
    <td align="right">    0.790925</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:04_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.144214</td>
    <td align="right">     3076.04</td>
    <td align="right">    0.716331</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:05_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.086790</td>
    <td align="right">     1906.11</td>
    <td align="right">    0.708111</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:06_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.086786</td>
    <td align="right">     1909.46</td>
    <td align="right">    0.707611</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:07_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.086939</td>
    <td align="right">     1878.29</td>
    <td align="right">    0.712697</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:08_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.092422</td>
    <td align="right">     1983.41</td>
    <td align="right">    0.714595</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:09_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.444031</td>
    <td align="right">     7745.33</td>
    <td align="right">    0.779903</td>
  </tr>
</table>
<br><br>
<b>AirLoopHVAC:UnitaryHeatCool</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Supply Air Flow Rate [m3/s]</td>
    <td align="right">Supply Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">Supply Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">Nominal Heating Capacity [W]</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">Nominal Cooling Capacity [W]</td>
    <td align="right">Maximum Supply Air Temperature from Supplemental Heater [C]</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:01_UNITARY_PACKAGE</td>
    <td align="right">    0.144450</td>
    <td align="right">    0.144450</td>
    <td align="right">    0.144450</td>
    <td align="right">    0.144450</td>
    <td align="right">     4387.50</td>
    <td align="right">    1.000000</td>
    <td align="right">     2955.60</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:10_UNITARY_PACKAGE</td>
    <td align="right">    0.321223</td>
    <td align="right">    0.321223</td>
    <td align="right">    0.321223</td>
    <td align="right">    0.321223</td>
    <td align="right">     8514.91</td>
    <td align="right">        1.00</td>
    <td align="right">     5928.64</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:11_UNITARY_PACKAGE</td>
    <td align="right">    0.273328</td>
    <td align="right">    0.273328</td>
    <td align="right">    0.273328</td>
    <td align="right">    0.273328</td>
    <td align="right">     8482.62</td>
    <td align="right">        1.00</td>
    <td align="right">     5356.26</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:12_UNITARY_PACKAGE</td>
    <td align="right">    0.274541</td>
    <td align="right">    0.274541</td>
    <td align="right">    0.274541</td>
    <td align="right">    0.274541</td>
    <td align="right">     8505.40</td>
    <td align="right">        1.00</td>
    <td align="right">     5298.15</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:13_UNITARY_PACKAGE</td>
    <td align="right">    0.202948</td>
    <td align="right">    0.202948</td>
    <td align="right">    0.202948</td>
    <td align="right">    0.202948</td>
    <td align="right">     6165.89</td>
    <td align="right">    1.000000</td>
    <td align="right">     3942.21</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:14_UNITARY_PACKAGE</td>
    <td align="right">    0.200703</td>
    <td align="right">    0.200703</td>
    <td align="right">    0.200703</td>
    <td align="right">    0.200703</td>
    <td align="right">     6165.66</td>
    <td align="right">        1.00</td>
    <td align="right">     3904.88</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:15_UNITARY_PACKAGE</td>
    <td align="right">    0.212510</td>
    <td align="right">    0.212510</td>
    <td align="right">    0.212510</td>
    <td align="right">    0.212510</td>
    <td align="right">     6145.62</td>
    <td align="right">        1.00</td>
    <td align="right">     4109.17</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:16_UNITARY_PACKAGE</td>
    <td align="right">    0.210221</td>
    <td align="right">    0.210221</td>
    <td align="right">    0.210221</td>
    <td align="right">    0.210221</td>
    <td align="right">     6145.39</td>
    <td align="right">        1.00</td>
    <td align="right">     4071.49</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:17_UNITARY_PACKAGE</td>
    <td align="right">    0.330464</td>
    <td align="right">    0.330464</td>
    <td align="right">    0.330464</td>
    <td align="right">    0.330464</td>
    <td align="right">     7881.91</td>
    <td align="right">        1.00</td>
    <td align="right">     5633.58</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:18_UNITARY_PACKAGE</td>
    <td align="right">    0.331567</td>
    <td align="right">    0.331567</td>
    <td align="right">    0.331567</td>
    <td align="right">    0.331567</td>
    <td align="right">     7902.63</td>
    <td align="right">        1.00</td>
    <td align="right">     5938.85</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:19_UNITARY_PACKAGE</td>
    <td align="right">    0.330273</td>
    <td align="right">    0.330273</td>
    <td align="right">    0.330273</td>
    <td align="right">    0.330273</td>
    <td align="right">     7878.31</td>
    <td align="right">        1.00</td>
    <td align="right">     6208.63</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:02_UNITARY_PACKAGE</td>
    <td align="right">    0.144445</td>
    <td align="right">    0.144445</td>
    <td align="right">    0.144445</td>
    <td align="right">    0.144445</td>
    <td align="right">     4387.41</td>
    <td align="right">    1.000000</td>
    <td align="right">     2979.28</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:20_UNITARY_PACKAGE</td>
    <td align="right">    0.331376</td>
    <td align="right">    0.331376</td>
    <td align="right">    0.331376</td>
    <td align="right">    0.331376</td>
    <td align="right">     7899.03</td>
    <td align="right">        1.00</td>
    <td align="right">     6208.97</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:21_UNITARY_PACKAGE</td>
    <td align="right">    0.269259</td>
    <td align="right">    0.269259</td>
    <td align="right">    0.269259</td>
    <td align="right">    0.269259</td>
    <td align="right">     6732.01</td>
    <td align="right">        1.00</td>
    <td align="right">     5047.45</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:22_UNITARY_PACKAGE</td>
    <td align="right">    0.269255</td>
    <td align="right">    0.269255</td>
    <td align="right">    0.269255</td>
    <td align="right">    0.269255</td>
    <td align="right">     6731.93</td>
    <td align="right">        1.00</td>
    <td align="right">     5054.01</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:23_UNITARY_PACKAGE</td>
    <td align="right">    0.268218</td>
    <td align="right">    0.268218</td>
    <td align="right">    0.268218</td>
    <td align="right">    0.268218</td>
    <td align="right">     6712.45</td>
    <td align="right">        1.00</td>
    <td align="right">     5040.20</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:24_UNITARY_PACKAGE</td>
    <td align="right">    0.268214</td>
    <td align="right">    0.268214</td>
    <td align="right">    0.268214</td>
    <td align="right">    0.268214</td>
    <td align="right">     6712.38</td>
    <td align="right">        1.00</td>
    <td align="right">     5046.05</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:03_UNITARY_PACKAGE</td>
    <td align="right">    0.252262</td>
    <td align="right">    0.252262</td>
    <td align="right">    0.252262</td>
    <td align="right">    0.252262</td>
    <td align="right">     5550.06</td>
    <td align="right">        1.00</td>
    <td align="right">     4265.52</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:04_UNITARY_PACKAGE</td>
    <td align="right">    0.144214</td>
    <td align="right">    0.144214</td>
    <td align="right">    0.144214</td>
    <td align="right">    0.144214</td>
    <td align="right">     4383.08</td>
    <td align="right">        1.00</td>
    <td align="right">     3076.04</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:05_UNITARY_PACKAGE</td>
    <td align="right">    0.086790</td>
    <td align="right">    0.086790</td>
    <td align="right">    0.086790</td>
    <td align="right">    0.086790</td>
    <td align="right">     3304.76</td>
    <td align="right">        1.00</td>
    <td align="right">     1906.11</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:06_UNITARY_PACKAGE</td>
    <td align="right">    0.086786</td>
    <td align="right">    0.086786</td>
    <td align="right">    0.086786</td>
    <td align="right">    0.086786</td>
    <td align="right">     3304.68</td>
    <td align="right">        1.00</td>
    <td align="right">     1909.46</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:07_UNITARY_PACKAGE</td>
    <td align="right">    0.086939</td>
    <td align="right">    0.086939</td>
    <td align="right">    0.086939</td>
    <td align="right">    0.086939</td>
    <td align="right">     3307.55</td>
    <td align="right">        1.00</td>
    <td align="right">     1878.29</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:08_UNITARY_PACKAGE</td>
    <td align="right">    0.092422</td>
    <td align="right">    0.092422</td>
    <td align="right">    0.092422</td>
    <td align="right">    0.092422</td>
    <td align="right">     3410.61</td>
    <td align="right">    1.000000</td>
    <td align="right">     1983.41</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:09_UNITARY_PACKAGE</td>
    <td align="right">    0.444031</td>
    <td align="right">    0.444031</td>
    <td align="right">    0.444031</td>
    <td align="right">    0.444031</td>
    <td align="right">     8492.12</td>
    <td align="right">        1.00</td>
    <td align="right">     7745.33</td>
    <td align="right">       40.00</td>
  </tr>
</table>
<br><br>
<b>Fan:OnOff</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:01_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.144450</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:10_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.321223</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:11_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.273328</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:12_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.274541</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:13_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.202948</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:14_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.200703</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:15_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.212510</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:16_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.210221</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:17_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.330464</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:18_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.331567</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:19_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.330273</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:02_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.144445</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:20_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.331376</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:21_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.269259</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:22_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.269255</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:23_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.268218</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:24_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.268214</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:03_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.252262</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:04_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.144214</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:05_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.086790</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:06_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.086786</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:07_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.086939</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:08_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.092422</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:09_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.444031</td>
  </tr>
</table>
<br><br>
<b>Coil:Heating:Gas</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:01_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">     4387.50</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:10_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">     8514.91</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:11_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">     8482.62</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:12_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">     8505.40</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:13_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">     6165.89</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:14_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">     6165.66</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:15_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">     6145.62</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:16_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">     6145.39</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:17_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">     7881.91</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:18_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">     7902.63</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:19_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">     7878.31</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:02_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">     4387.41</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:20_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">     7899.03</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:21_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">     6732.01</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:22_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">     6731.93</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:23_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">     6712.45</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:24_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">     6712.38</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:03_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">     5550.06</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:04_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">     4383.08</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:05_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">     3304.76</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:06_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">     3304.68</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:07_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">     3307.55</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:08_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">     3410.61</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:09_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">     8492.12</td>
  </tr>
</table>
<br><br>
<b>PlantLoop</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1</td>
    <td align="right">    0.000113</td>
    <td align="right">    0.085095</td>
  </tr>
</table>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">    0.000113</td>
  </tr>
</table>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Flow Rate [m3/s]</td>
    <td align="right">Rated Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">    0.000113</td>
    <td align="right">    0.000001</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EMISSIONSDATASUMMARY::Meter></a>
<p>Report:<b> EMISSIONS DATA SUMMARY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-09-10
    16:59:54</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">CO2:FACILITY [kg]</td>
    <td align="right">NOX:FACILITY [kg]</td>
    <td align="right">SO2:FACILITY [kg]</td>
    <td align="right">PM:FACILITY [kg]</td>
    <td align="right">HG:FACILITY [kg]</td>
    <td align="right">WATERENVIRONMENTALFACTORS:FACILITY [L]</td>
    <td align="right">CARBON EQUIVALENT:FACILITY [kg]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  23211.8939</td>
    <td align="right">     35.6737</td>
    <td align="right">     79.1436</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0003</td>
    <td align="right">  82265.2011</td>
    <td align="right">   9466.1742</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  19892.7407</td>
    <td align="right">     31.0322</td>
    <td align="right">     70.3145</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0003</td>
    <td align="right">  73091.7938</td>
    <td align="right">   8157.6600</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  20428.9424</td>
    <td align="right">     32.6689</td>
    <td align="right">     76.5408</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0003</td>
    <td align="right">  79570.5317</td>
    <td align="right">   8456.0355</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  18366.0021</td>
    <td align="right">     30.3833</td>
    <td align="right">     74.2965</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0003</td>
    <td align="right">  77245.2313</td>
    <td align="right">   7701.5354</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  19087.7183</td>
    <td align="right">     32.1392</td>
    <td align="right">     80.2578</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0003</td>
    <td align="right">  83447.2114</td>
    <td align="right">   8059.3027</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  19888.9032</td>
    <td align="right">     33.8524</td>
    <td align="right">     85.5975</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0003</td>
    <td align="right">  89001.5871</td>
    <td align="right">   8433.3014</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  23630.7532</td>
    <td align="right">     40.4997</td>
    <td align="right">    103.2087</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0004</td>
    <td align="right"> 107315.0307</td>
    <td align="right">  10047.2349</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  22576.0098</td>
    <td align="right">     38.6755</td>
    <td align="right">     98.5126</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0004</td>
    <td align="right"> 102431.9794</td>
    <td align="right">   9597.1621</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  19610.4338</td>
    <td align="right">     33.4199</td>
    <td align="right">     84.6233</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0003</td>
    <td align="right">  87988.9695</td>
    <td align="right">   8319.2899</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  19237.5537</td>
    <td align="right">     32.2263</td>
    <td align="right">     79.9937</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0003</td>
    <td align="right">  83171.4712</td>
    <td align="right">   8106.3630</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  19942.2751</td>
    <td align="right">     31.9861</td>
    <td align="right">     75.2340</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0003</td>
    <td align="right">  78212.7560</td>
    <td align="right">   8263.9543</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  23369.0988</td>
    <td align="right">     35.8478</td>
    <td align="right">     79.3144</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0003</td>
    <td align="right">  82442.2015</td>
    <td align="right">   9523.6669</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 249242.3250</td>
    <td align="right">    408.4049</td>
    <td align="right">    987.0372</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0039</td>
    <td align="right">0.102618E+07</td>
    <td align="right"> 104131.6803</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  18366.0021</td>
    <td align="right">     30.3833</td>
    <td align="right">     70.3145</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0003</td>
    <td align="right">  73091.7938</td>
    <td align="right">   7701.5354</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  23630.7532</td>
    <td align="right">     40.4997</td>
    <td align="right">    103.2087</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0004</td>
    <td align="right"> 107315.0307</td>
    <td align="right">  10047.2349</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-09-10
    16:59:54</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY [J]</td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.652208E+11</td>
    <td align="right">   41246.637</td>
    <td align="right">05-JAN-18:00</td>
    <td align="right">   10641.593</td>
    <td align="right">   23121.263</td>
    <td align="right">    2126.782</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    5357.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.579481E+11</td>
    <td align="right">   41465.605</td>
    <td align="right">15-FEB-18:10</td>
    <td align="right">   10641.593</td>
    <td align="right">   23121.263</td>
    <td align="right">    2345.749</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    5357.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.630845E+11</td>
    <td align="right">   43686.170</td>
    <td align="right">30-MAR-18:19</td>
    <td align="right">   12308.078</td>
    <td align="right">   20485.500</td>
    <td align="right">    1392.951</td>
    <td align="right">       0.000</td>
    <td align="right">    4142.641</td>
    <td align="right">    5357.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.612410E+11</td>
    <td align="right">   46834.430</td>
    <td align="right">25-APR-18:49</td>
    <td align="right">   12308.078</td>
    <td align="right">   20485.500</td>
    <td align="right">    2104.367</td>
    <td align="right">       0.000</td>
    <td align="right">    6579.485</td>
    <td align="right">    5357.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.661580E+11</td>
    <td align="right">   50966.261</td>
    <td align="right">23-MAY-19:19</td>
    <td align="right">   12456.682</td>
    <td align="right">   19896.775</td>
    <td align="right">    2969.155</td>
    <td align="right">       0.000</td>
    <td align="right">   10286.649</td>
    <td align="right">    5357.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.705615E+11</td>
    <td align="right">   55762.745</td>
    <td align="right">27-JUN-17:10</td>
    <td align="right">   10641.593</td>
    <td align="right">   23121.263</td>
    <td align="right">    4330.939</td>
    <td align="right">       0.000</td>
    <td align="right">   17668.950</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.850806E+11</td>
    <td align="right">   59444.997</td>
    <td align="right">16-JUL-17:10</td>
    <td align="right">   10641.593</td>
    <td align="right">   23121.263</td>
    <td align="right">    4859.146</td>
    <td align="right">       0.000</td>
    <td align="right">   20822.994</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.812093E+11</td>
    <td align="right">   58850.041</td>
    <td align="right">29-AUG-17:10</td>
    <td align="right">   10641.593</td>
    <td align="right">   23121.263</td>
    <td align="right">    4816.206</td>
    <td align="right">       0.000</td>
    <td align="right">   20270.979</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.697587E+11</td>
    <td align="right">   53658.724</td>
    <td align="right">01-SEP-18:40</td>
    <td align="right">   12308.078</td>
    <td align="right">   20485.500</td>
    <td align="right">    3321.781</td>
    <td align="right">       0.000</td>
    <td align="right">   12186.365</td>
    <td align="right">    5357.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.659393E+11</td>
    <td align="right">   49943.793</td>
    <td align="right">01-OCT-17:49</td>
    <td align="right">   10641.593</td>
    <td align="right">   23121.263</td>
    <td align="right">    2539.001</td>
    <td align="right">       0.000</td>
    <td align="right">    8284.936</td>
    <td align="right">    5357.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.620080E+11</td>
    <td align="right">   41827.612</td>
    <td align="right">04-NOV-17:10</td>
    <td align="right">   10641.593</td>
    <td align="right">   23121.263</td>
    <td align="right">     724.621</td>
    <td align="right">       0.000</td>
    <td align="right">    1983.135</td>
    <td align="right">    5357.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.653612E+11</td>
    <td align="right">   41596.608</td>
    <td align="right">11-DEC-18:10</td>
    <td align="right">   10641.593</td>
    <td align="right">   23121.263</td>
    <td align="right">    2476.752</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    5357.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.813571E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.579481E+11</td>
    <td align="right">   41246.637</td>
    <td align="right">&nbsp;</td>
    <td align="right">   10641.593</td>
    <td align="right">   19896.775</td>
    <td align="right">     724.621</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.850806E+11</td>
    <td align="right">   59444.997</td>
    <td align="right">&nbsp;</td>
    <td align="right">   12456.682</td>
    <td align="right">   23121.263</td>
    <td align="right">    4859.146</td>
    <td align="right">       0.000</td>
    <td align="right">   20822.994</td>
    <td align="right">    5357.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:01_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:01_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    16:59:54</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        941.</td>
    <td align="right">       4069.</td>
    <td align="right">06-JAN-04:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        796.</td>
    <td align="right">       3589.</td>
    <td align="right">15-FEB-03:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        534.</td>
    <td align="right">       2701.</td>
    <td align="right">07-MAR-04:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        235.</td>
    <td align="right">       1701.</td>
    <td align="right">04-APR-02:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         81.</td>
    <td align="right">       1140.</td>
    <td align="right">02-MAY-03:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          4.</td>
    <td align="right">        264.</td>
    <td align="right">09-JUN-03:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          3.</td>
    <td align="right">        280.</td>
    <td align="right">27-SEP-04:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        108.</td>
    <td align="right">       1309.</td>
    <td align="right">09-OCT-03:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        493.</td>
    <td align="right">       2246.</td>
    <td align="right">19-NOV-04:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        983.</td>
    <td align="right">       3821.</td>
    <td align="right">12-DEC-03:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        346.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        983.</td>
    <td align="right">       4069.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:02_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:02_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    16:59:54</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       1337.</td>
    <td align="right">       4362.</td>
    <td align="right">06-JAN-04:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       1109.</td>
    <td align="right">       3638.</td>
    <td align="right">15-FEB-03:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        761.</td>
    <td align="right">       2943.</td>
    <td align="right">07-MAR-04:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        310.</td>
    <td align="right">       1758.</td>
    <td align="right">04-APR-02:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         95.</td>
    <td align="right">       1184.</td>
    <td align="right">02-MAY-03:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          4.</td>
    <td align="right">        270.</td>
    <td align="right">09-JUN-03:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          6.</td>
    <td align="right">        392.</td>
    <td align="right">27-SEP-03:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        216.</td>
    <td align="right">       1382.</td>
    <td align="right">09-OCT-03:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        802.</td>
    <td align="right">       2395.</td>
    <td align="right">19-NOV-04:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       1391.</td>
    <td align="right">       4045.</td>
    <td align="right">12-DEC-03:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        500.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       1391.</td>
    <td align="right">       4362.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:03_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:03_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    16:59:54</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">         49.</td>
    <td align="right">       6938.</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">         43.</td>
    <td align="right">       6938.</td>
    <td align="right">14-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          9.</td>
    <td align="right">       6938.</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          1.</td>
    <td align="right">       4754.</td>
    <td align="right">04-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          0.</td>
    <td align="right">       1187.</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          0.</td>
    <td align="right">        702.</td>
    <td align="right">10-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          3.</td>
    <td align="right">       5971.</td>
    <td align="right">24-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">         40.</td>
    <td align="right">       6938.</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         12.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">         49.</td>
    <td align="right">       6938.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:04_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:04_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    16:59:54</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       1333.</td>
    <td align="right">       4414.</td>
    <td align="right">06-JAN-04:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       1089.</td>
    <td align="right">       3646.</td>
    <td align="right">15-FEB-03:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        731.</td>
    <td align="right">       2999.</td>
    <td align="right">07-MAR-04:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        274.</td>
    <td align="right">       1788.</td>
    <td align="right">04-APR-02:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         85.</td>
    <td align="right">       1203.</td>
    <td align="right">02-MAY-03:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          5.</td>
    <td align="right">        343.</td>
    <td align="right">09-JUN-03:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          5.</td>
    <td align="right">        387.</td>
    <td align="right">27-SEP-03:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        203.</td>
    <td align="right">       1399.</td>
    <td align="right">09-OCT-03:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        792.</td>
    <td align="right">       2426.</td>
    <td align="right">19-NOV-04:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       1382.</td>
    <td align="right">       4100.</td>
    <td align="right">12-DEC-03:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        489.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       1382.</td>
    <td align="right">       4414.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:05_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:05_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    16:59:54</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        876.</td>
    <td align="right">       3438.</td>
    <td align="right">06-JAN-04:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        696.</td>
    <td align="right">       2713.</td>
    <td align="right">15-FEB-03:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        453.</td>
    <td align="right">       2181.</td>
    <td align="right">07-MAR-04:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        142.</td>
    <td align="right">       1178.</td>
    <td align="right">04-APR-02:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         29.</td>
    <td align="right">        688.</td>
    <td align="right">02-MAY-03:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">         73.</td>
    <td align="right">        832.</td>
    <td align="right">09-OCT-03:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        450.</td>
    <td align="right">       1691.</td>
    <td align="right">19-NOV-04:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        895.</td>
    <td align="right">       3102.</td>
    <td align="right">12-DEC-03:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        299.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        895.</td>
    <td align="right">       3438.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:06_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:06_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    16:59:54</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        876.</td>
    <td align="right">       3441.</td>
    <td align="right">06-JAN-04:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        695.</td>
    <td align="right">       2714.</td>
    <td align="right">15-FEB-03:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        451.</td>
    <td align="right">       2184.</td>
    <td align="right">07-MAR-04:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        139.</td>
    <td align="right">       1179.</td>
    <td align="right">04-APR-02:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         28.</td>
    <td align="right">        690.</td>
    <td align="right">02-MAY-03:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">         72.</td>
    <td align="right">        833.</td>
    <td align="right">09-OCT-03:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        450.</td>
    <td align="right">       1693.</td>
    <td align="right">19-NOV-04:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        894.</td>
    <td align="right">       3105.</td>
    <td align="right">12-DEC-03:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        299.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        894.</td>
    <td align="right">       3441.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:07_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:07_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    16:59:54</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        463.</td>
    <td align="right">       3008.</td>
    <td align="right">06-JAN-04:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        392.</td>
    <td align="right">       2661.</td>
    <td align="right">16-FEB-04:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        237.</td>
    <td align="right">       1853.</td>
    <td align="right">07-MAR-04:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         83.</td>
    <td align="right">       1087.</td>
    <td align="right">04-APR-02:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         20.</td>
    <td align="right">        628.</td>
    <td align="right">02-MAY-03:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">         21.</td>
    <td align="right">        700.</td>
    <td align="right">09-OCT-03:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        186.</td>
    <td align="right">       1535.</td>
    <td align="right">18-NOV-03:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        486.</td>
    <td align="right">       2804.</td>
    <td align="right">12-DEC-03:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        156.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        486.</td>
    <td align="right">       3008.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:08_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:08_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    16:59:54</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        489.</td>
    <td align="right">       3066.</td>
    <td align="right">06-JAN-04:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        399.</td>
    <td align="right">       2755.</td>
    <td align="right">16-FEB-04:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        235.</td>
    <td align="right">       1905.</td>
    <td align="right">07-MAR-04:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         75.</td>
    <td align="right">       1082.</td>
    <td align="right">04-APR-02:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         16.</td>
    <td align="right">        611.</td>
    <td align="right">02-MAY-03:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">         21.</td>
    <td align="right">        744.</td>
    <td align="right">09-OCT-03:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        186.</td>
    <td align="right">       1598.</td>
    <td align="right">19-NOV-04:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        506.</td>
    <td align="right">       2920.</td>
    <td align="right">12-DEC-03:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        160.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        506.</td>
    <td align="right">       3066.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:09_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:09_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    16:59:54</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        864.</td>
    <td align="right">       6446.</td>
    <td align="right">06-JAN-04:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        563.</td>
    <td align="right">       6057.</td>
    <td align="right">16-FEB-04:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        238.</td>
    <td align="right">       3452.</td>
    <td align="right">07-MAR-04:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          4.</td>
    <td align="right">        437.</td>
    <td align="right">05-APR-04:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAY-00:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        163.</td>
    <td align="right">       2943.</td>
    <td align="right">19-NOV-04:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        876.</td>
    <td align="right">       6432.</td>
    <td align="right">12-DEC-03:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        225.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        876.</td>
    <td align="right">       6446.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:10_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:10_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    16:59:54</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       1753.</td>
    <td align="right">       7951.</td>
    <td align="right">06-JAN-04:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       1224.</td>
    <td align="right">       6353.</td>
    <td align="right">16-FEB-04:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        626.</td>
    <td align="right">       4587.</td>
    <td align="right">07-MAR-04:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         23.</td>
    <td align="right">       1061.</td>
    <td align="right">05-APR-03:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAY-00:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          4.</td>
    <td align="right">        442.</td>
    <td align="right">09-OCT-04:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        624.</td>
    <td align="right">       3700.</td>
    <td align="right">19-NOV-04:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       1871.</td>
    <td align="right">       7388.</td>
    <td align="right">12-DEC-03:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        508.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       1871.</td>
    <td align="right">       7951.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:11_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:11_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    16:59:54</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        940.</td>
    <td align="right">       6848.</td>
    <td align="right">06-JAN-04:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        599.</td>
    <td align="right">       6510.</td>
    <td align="right">16-FEB-04:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        252.</td>
    <td align="right">       3822.</td>
    <td align="right">07-MAR-04:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          3.</td>
    <td align="right">        424.</td>
    <td align="right">04-APR-04:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAY-00:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        175.</td>
    <td align="right">       3296.</td>
    <td align="right">19-NOV-04:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        939.</td>
    <td align="right">       6863.</td>
    <td align="right">12-DEC-03:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        241.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        940.</td>
    <td align="right">       6863.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:12_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:12_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    16:59:54</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       1833.</td>
    <td align="right">       8187.</td>
    <td align="right">06-JAN-04:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       1247.</td>
    <td align="right">       6663.</td>
    <td align="right">16-FEB-04:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        623.</td>
    <td align="right">       4956.</td>
    <td align="right">07-MAR-04:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         15.</td>
    <td align="right">       1007.</td>
    <td align="right">05-APR-03:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAY-00:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          3.</td>
    <td align="right">        555.</td>
    <td align="right">09-OCT-04:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        639.</td>
    <td align="right">       3987.</td>
    <td align="right">19-NOV-04:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       1939.</td>
    <td align="right">       7673.</td>
    <td align="right">12-DEC-03:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        523.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       1939.</td>
    <td align="right">       8187.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:13_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:13_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    16:59:54</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        779.</td>
    <td align="right">       5891.</td>
    <td align="right">06-JAN-04:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        365.</td>
    <td align="right">       4171.</td>
    <td align="right">16-FEB-04:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        157.</td>
    <td align="right">       2664.</td>
    <td align="right">07-MAR-04:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAY-00:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">         83.</td>
    <td align="right">       1645.</td>
    <td align="right">19-NOV-04:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        747.</td>
    <td align="right">       5354.</td>
    <td align="right">12-DEC-03:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        178.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        779.</td>
    <td align="right">       5891.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:14_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:14_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    16:59:54</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        782.</td>
    <td align="right">       5908.</td>
    <td align="right">06-JAN-04:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        366.</td>
    <td align="right">       4182.</td>
    <td align="right">16-FEB-04:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        158.</td>
    <td align="right">       2670.</td>
    <td align="right">07-MAR-04:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAY-00:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">         83.</td>
    <td align="right">       1659.</td>
    <td align="right">19-NOV-04:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        748.</td>
    <td align="right">       5371.</td>
    <td align="right">12-DEC-03:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        178.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        782.</td>
    <td align="right">       5908.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:15_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:15_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    16:59:54</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        159.</td>
    <td align="right">       3562.</td>
    <td align="right">06-JAN-04:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        116.</td>
    <td align="right">       3892.</td>
    <td align="right">16-FEB-04:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">         11.</td>
    <td align="right">        906.</td>
    <td align="right">02-MAR-04:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAY-00:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          2.</td>
    <td align="right">        569.</td>
    <td align="right">19-NOV-04:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        204.</td>
    <td align="right">       4102.</td>
    <td align="right">12-DEC-03:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         41.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        204.</td>
    <td align="right">       4102.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:16_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:16_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    16:59:54</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        160.</td>
    <td align="right">       3578.</td>
    <td align="right">06-JAN-04:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        116.</td>
    <td align="right">       3903.</td>
    <td align="right">16-FEB-04:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">         11.</td>
    <td align="right">        905.</td>
    <td align="right">02-MAR-04:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAY-00:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          2.</td>
    <td align="right">        578.</td>
    <td align="right">19-NOV-04:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        204.</td>
    <td align="right">       4118.</td>
    <td align="right">12-DEC-03:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         41.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        204.</td>
    <td align="right">       4118.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:17_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:17_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    16:59:54</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       2252.</td>
    <td align="right">       7608.</td>
    <td align="right">06-JAN-04:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       1903.</td>
    <td align="right">       6493.</td>
    <td align="right">15-FEB-03:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       1303.</td>
    <td align="right">       5294.</td>
    <td align="right">07-MAR-04:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        591.</td>
    <td align="right">       3471.</td>
    <td align="right">04-APR-03:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        217.</td>
    <td align="right">       2479.</td>
    <td align="right">02-MAY-03:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">         52.</td>
    <td align="right">       1479.</td>
    <td align="right">08-JUN-07:40</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">         66.</td>
    <td align="right">       1896.</td>
    <td align="right">27-SEP-05:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        422.</td>
    <td align="right">       3049.</td>
    <td align="right">21-OCT-05:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       1410.</td>
    <td align="right">       4509.</td>
    <td align="right">19-NOV-04:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       2388.</td>
    <td align="right">       7114.</td>
    <td align="right">12-DEC-03:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        879.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       2388.</td>
    <td align="right">       7608.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:18_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:18_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    16:59:54</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       2717.</td>
    <td align="right">       7813.</td>
    <td align="right">06-JAN-04:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       2296.</td>
    <td align="right">       6534.</td>
    <td align="right">15-FEB-03:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       1586.</td>
    <td align="right">       5499.</td>
    <td align="right">07-MAR-04:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        686.</td>
    <td align="right">       3518.</td>
    <td align="right">04-APR-03:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        236.</td>
    <td align="right">       2519.</td>
    <td align="right">02-MAY-03:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">         52.</td>
    <td align="right">       1480.</td>
    <td align="right">08-JUN-07:40</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">         89.</td>
    <td align="right">       1949.</td>
    <td align="right">27-SEP-05:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        592.</td>
    <td align="right">       3107.</td>
    <td align="right">21-OCT-05:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       1814.</td>
    <td align="right">       4627.</td>
    <td align="right">19-NOV-04:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       2869.</td>
    <td align="right">       7291.</td>
    <td align="right">12-DEC-03:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       1073.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       2869.</td>
    <td align="right">       7813.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:19_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:19_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    16:59:54</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       2249.</td>
    <td align="right">       7646.</td>
    <td align="right">06-JAN-04:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       1887.</td>
    <td align="right">       6505.</td>
    <td align="right">16-FEB-04:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       1272.</td>
    <td align="right">       5354.</td>
    <td align="right">07-MAR-04:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        543.</td>
    <td align="right">       3501.</td>
    <td align="right">04-APR-03:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        194.</td>
    <td align="right">       2492.</td>
    <td align="right">02-MAY-03:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">         53.</td>
    <td align="right">       1464.</td>
    <td align="right">08-JUN-07:40</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">         57.</td>
    <td align="right">       1881.</td>
    <td align="right">27-SEP-05:49</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        406.</td>
    <td align="right">       3070.</td>
    <td align="right">21-OCT-05:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       1401.</td>
    <td align="right">       4534.</td>
    <td align="right">19-NOV-04:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       2382.</td>
    <td align="right">       7148.</td>
    <td align="right">12-DEC-03:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        866.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       2382.</td>
    <td align="right">       7646.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:20_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:20_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    16:59:54</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       2714.</td>
    <td align="right">       7852.</td>
    <td align="right">06-JAN-04:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       2278.</td>
    <td align="right">       6542.</td>
    <td align="right">16-FEB-04:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       1550.</td>
    <td align="right">       5563.</td>
    <td align="right">07-MAR-04:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        632.</td>
    <td align="right">       3547.</td>
    <td align="right">04-APR-03:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        213.</td>
    <td align="right">       2534.</td>
    <td align="right">02-MAY-03:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">         54.</td>
    <td align="right">       1466.</td>
    <td align="right">08-JUN-07:40</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">         76.</td>
    <td align="right">       1936.</td>
    <td align="right">27-SEP-05:49</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        566.</td>
    <td align="right">       3127.</td>
    <td align="right">21-OCT-05:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       1807.</td>
    <td align="right">       4651.</td>
    <td align="right">19-NOV-04:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       2863.</td>
    <td align="right">       7328.</td>
    <td align="right">12-DEC-03:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       1057.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       2863.</td>
    <td align="right">       7852.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:21_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:21_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    16:59:54</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       2245.</td>
    <td align="right">       6703.</td>
    <td align="right">06-JAN-04:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       1877.</td>
    <td align="right">       5538.</td>
    <td align="right">16-FEB-04:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       1276.</td>
    <td align="right">       4654.</td>
    <td align="right">07-MAR-04:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        507.</td>
    <td align="right">       2888.</td>
    <td align="right">04-APR-03:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        155.</td>
    <td align="right">       1999.</td>
    <td align="right">02-MAY-03:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">         34.</td>
    <td align="right">       1083.</td>
    <td align="right">08-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">         51.</td>
    <td align="right">       1427.</td>
    <td align="right">27-SEP-04:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        428.</td>
    <td align="right">       2516.</td>
    <td align="right">21-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       1460.</td>
    <td align="right">       3855.</td>
    <td align="right">19-NOV-04:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       2366.</td>
    <td align="right">       6245.</td>
    <td align="right">12-DEC-03:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        862.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       2366.</td>
    <td align="right">       6703.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:22_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:22_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    16:59:54</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       2246.</td>
    <td align="right">       6705.</td>
    <td align="right">06-JAN-04:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       1877.</td>
    <td align="right">       5539.</td>
    <td align="right">16-FEB-04:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       1275.</td>
    <td align="right">       4658.</td>
    <td align="right">07-MAR-04:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        505.</td>
    <td align="right">       2890.</td>
    <td align="right">04-APR-03:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        155.</td>
    <td align="right">       2001.</td>
    <td align="right">02-MAY-03:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">         34.</td>
    <td align="right">       1083.</td>
    <td align="right">08-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">         51.</td>
    <td align="right">       1427.</td>
    <td align="right">27-SEP-04:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        428.</td>
    <td align="right">       2500.</td>
    <td align="right">21-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       1460.</td>
    <td align="right">       3857.</td>
    <td align="right">19-NOV-04:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       2366.</td>
    <td align="right">       6247.</td>
    <td align="right">12-DEC-03:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        862.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       2366.</td>
    <td align="right">       6705.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:23_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:23_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    16:59:54</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       1764.</td>
    <td align="right">       6473.</td>
    <td align="right">06-JAN-04:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       1476.</td>
    <td align="right">       5500.</td>
    <td align="right">16-FEB-04:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        990.</td>
    <td align="right">       4426.</td>
    <td align="right">07-MAR-04:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        415.</td>
    <td align="right">       2838.</td>
    <td align="right">04-APR-03:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        138.</td>
    <td align="right">       1956.</td>
    <td align="right">02-MAY-03:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">         34.</td>
    <td align="right">       1082.</td>
    <td align="right">08-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">         35.</td>
    <td align="right">       1355.</td>
    <td align="right">27-SEP-05:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        273.</td>
    <td align="right">       2428.</td>
    <td align="right">21-OCT-05:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       1048.</td>
    <td align="right">       3726.</td>
    <td align="right">19-NOV-04:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       1868.</td>
    <td align="right">       6048.</td>
    <td align="right">12-DEC-03:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        667.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       1868.</td>
    <td align="right">       6473.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:24_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:24_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    16:59:54</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       1765.</td>
    <td align="right">       6476.</td>
    <td align="right">06-JAN-04:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       1476.</td>
    <td align="right">       5502.</td>
    <td align="right">16-FEB-04:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        989.</td>
    <td align="right">       4430.</td>
    <td align="right">07-MAR-04:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        412.</td>
    <td align="right">       2840.</td>
    <td align="right">04-APR-03:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        138.</td>
    <td align="right">       1957.</td>
    <td align="right">02-MAY-03:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">         34.</td>
    <td align="right">       1081.</td>
    <td align="right">08-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">         35.</td>
    <td align="right">       1353.</td>
    <td align="right">27-SEP-05:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        273.</td>
    <td align="right">       2429.</td>
    <td align="right">21-OCT-05:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       1048.</td>
    <td align="right">       3728.</td>
    <td align="right">19-NOV-04:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       1868.</td>
    <td align="right">       6050.</td>
    <td align="right">12-DEC-03:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        666.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       1868.</td>
    <td align="right">       6476.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:01_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:01_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    16:59:54</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          0.</td>
    <td align="right">        107.</td>
    <td align="right">26-APR-17:19</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          4.</td>
    <td align="right">        224.</td>
    <td align="right">24-MAY-17:30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">         33.</td>
    <td align="right">        345.</td>
    <td align="right">27-JUN-16:19</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        130.</td>
    <td align="right">        534.</td>
    <td align="right">16-JUL-16:30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        122.</td>
    <td align="right">        580.</td>
    <td align="right">29-AUG-17:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">         45.</td>
    <td align="right">        406.</td>
    <td align="right">02-SEP-16:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          7.</td>
    <td align="right">        212.</td>
    <td align="right">05-OCT-16:17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         29.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        130.</td>
    <td align="right">        580.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:02_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:02_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    16:59:54</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          0.</td>
    <td align="right">         22.</td>
    <td align="right">26-APR-17:30</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          3.</td>
    <td align="right">        195.</td>
    <td align="right">24-MAY-17:30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">         29.</td>
    <td align="right">        321.</td>
    <td align="right">27-JUN-16:19</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        120.</td>
    <td align="right">        490.</td>
    <td align="right">16-JUL-16:30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">         95.</td>
    <td align="right">        482.</td>
    <td align="right">29-AUG-17:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">         17.</td>
    <td align="right">        318.</td>
    <td align="right">02-SEP-16:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          0.</td>
    <td align="right">         32.</td>
    <td align="right">01-OCT-16:19</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         22.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        120.</td>
    <td align="right">        490.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:03_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:03_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    16:59:54</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          4.</td>
    <td align="right">        144.</td>
    <td align="right">24-JAN-14:30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          4.</td>
    <td align="right">        145.</td>
    <td align="right">07-FEB-14:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">         11.</td>
    <td align="right">        281.</td>
    <td align="right">30-MAR-14:30</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         21.</td>
    <td align="right">        339.</td>
    <td align="right">26-APR-13:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         33.</td>
    <td align="right">        441.</td>
    <td align="right">23-MAY-15:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">         82.</td>
    <td align="right">        673.</td>
    <td align="right">28-JUN-13:50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        128.</td>
    <td align="right">        920.</td>
    <td align="right">13-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        149.</td>
    <td align="right">        920.</td>
    <td align="right">30-AUG-13:50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">         74.</td>
    <td align="right">        637.</td>
    <td align="right">01-SEP-12:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">         40.</td>
    <td align="right">        503.</td>
    <td align="right">05-OCT-14:20</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          7.</td>
    <td align="right">        238.</td>
    <td align="right">10-NOV-13:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          2.</td>
    <td align="right">        115.</td>
    <td align="right">22-DEC-14:30</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         47.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          2.</td>
    <td align="right">        115.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        149.</td>
    <td align="right">        920.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:04_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:04_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    16:59:54</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          2.</td>
    <td align="right">        125.</td>
    <td align="right">23-MAY-17:19</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">         35.</td>
    <td align="right">        274.</td>
    <td align="right">27-JUN-17:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        138.</td>
    <td align="right">        425.</td>
    <td align="right">17-JUL-16:14</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        107.</td>
    <td align="right">        414.</td>
    <td align="right">30-AUG-17:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">         17.</td>
    <td align="right">        265.</td>
    <td align="right">01-SEP-17:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         25.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        138.</td>
    <td align="right">        425.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:05_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:05_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    16:59:54</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAY-00:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">         13.</td>
    <td align="right">        196.</td>
    <td align="right">27-JUN-17:19</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">         93.</td>
    <td align="right">        310.</td>
    <td align="right">17-JUL-16:18</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">         75.</td>
    <td align="right">        314.</td>
    <td align="right">30-AUG-17:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          7.</td>
    <td align="right">        202.</td>
    <td align="right">01-SEP-17:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         16.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">         93.</td>
    <td align="right">        314.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:06_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:06_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    16:59:54</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAY-00:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">         13.</td>
    <td align="right">        196.</td>
    <td align="right">27-JUN-17:19</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">         94.</td>
    <td align="right">        311.</td>
    <td align="right">17-JUL-16:18</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">         76.</td>
    <td align="right">        314.</td>
    <td align="right">30-AUG-17:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          8.</td>
    <td align="right">        202.</td>
    <td align="right">01-SEP-17:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         16.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">         94.</td>
    <td align="right">        314.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:07_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:07_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    16:59:54</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          0.</td>
    <td align="right">         46.</td>
    <td align="right">23-MAY-17:30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">         17.</td>
    <td align="right">        213.</td>
    <td align="right">27-JUN-17:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        104.</td>
    <td align="right">        357.</td>
    <td align="right">17-JUL-16:18</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        102.</td>
    <td align="right">        398.</td>
    <td align="right">30-AUG-13:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">         34.</td>
    <td align="right">        254.</td>
    <td align="right">01-SEP-17:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          5.</td>
    <td align="right">        149.</td>
    <td align="right">01-OCT-12:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         22.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        104.</td>
    <td align="right">        398.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:08_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:08_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    16:59:54</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          1.</td>
    <td align="right">         66.</td>
    <td align="right">23-MAY-17:19</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">         20.</td>
    <td align="right">        223.</td>
    <td align="right">27-JUN-17:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        113.</td>
    <td align="right">        369.</td>
    <td align="right">17-JUL-16:16</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        110.</td>
    <td align="right">        410.</td>
    <td align="right">30-AUG-13:50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">         38.</td>
    <td align="right">        265.</td>
    <td align="right">01-SEP-17:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          6.</td>
    <td align="right">        158.</td>
    <td align="right">01-OCT-12:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         24.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        113.</td>
    <td align="right">        410.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:09_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:09_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    16:59:54</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          9.</td>
    <td align="right">        259.</td>
    <td align="right">26-JAN-14:39</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">         16.</td>
    <td align="right">        461.</td>
    <td align="right">11-FEB-15:20</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">         34.</td>
    <td align="right">        704.</td>
    <td align="right">30-MAR-17:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        100.</td>
    <td align="right">        837.</td>
    <td align="right">26-APR-17:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        193.</td>
    <td align="right">       1167.</td>
    <td align="right">23-MAY-17:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        340.</td>
    <td align="right">       1335.</td>
    <td align="right">27-JUN-16:19</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        562.</td>
    <td align="right">       1599.</td>
    <td align="right">16-JUL-16:30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        503.</td>
    <td align="right">       1675.</td>
    <td align="right">29-AUG-16:30</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        356.</td>
    <td align="right">       1473.</td>
    <td align="right">02-SEP-16:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        189.</td>
    <td align="right">       1285.</td>
    <td align="right">05-OCT-15:20</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">         30.</td>
    <td align="right">        598.</td>
    <td align="right">04-NOV-14:30</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          1.</td>
    <td align="right">        171.</td>
    <td align="right">22-DEC-15:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        196.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          1.</td>
    <td align="right">        171.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        562.</td>
    <td align="right">       1675.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:10_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:10_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    16:59:54</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          7.</td>
    <td align="right">        426.</td>
    <td align="right">30-MAR-17:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         57.</td>
    <td align="right">        722.</td>
    <td align="right">26-APR-17:19</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        163.</td>
    <td align="right">       1101.</td>
    <td align="right">23-MAY-17:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        324.</td>
    <td align="right">       1292.</td>
    <td align="right">27-JUN-16:19</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        535.</td>
    <td align="right">       1540.</td>
    <td align="right">16-JUL-16:30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        428.</td>
    <td align="right">       1460.</td>
    <td align="right">29-AUG-17:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        236.</td>
    <td align="right">       1252.</td>
    <td align="right">02-SEP-16:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">         59.</td>
    <td align="right">        850.</td>
    <td align="right">05-OCT-16:19</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">         68.</td>
    <td align="right">04-NOV-16:19</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        152.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        535.</td>
    <td align="right">       1540.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:11_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:11_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    16:59:54</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          9.</td>
    <td align="right">        269.</td>
    <td align="right">27-JAN-12:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">         16.</td>
    <td align="right">        438.</td>
    <td align="right">11-FEB-12:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">         38.</td>
    <td align="right">        596.</td>
    <td align="right">30-MAR-16:19</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        107.</td>
    <td align="right">        693.</td>
    <td align="right">25-APR-14:30</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        203.</td>
    <td align="right">        969.</td>
    <td align="right">23-MAY-17:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        363.</td>
    <td align="right">       1258.</td>
    <td align="right">28-JUN-11:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        614.</td>
    <td align="right">       1442.</td>
    <td align="right">17-JUL-15:20</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        533.</td>
    <td align="right">       1481.</td>
    <td align="right">30-AUG-13:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        360.</td>
    <td align="right">       1303.</td>
    <td align="right">02-SEP-15:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        187.</td>
    <td align="right">       1125.</td>
    <td align="right">05-OCT-13:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">         28.</td>
    <td align="right">        521.</td>
    <td align="right">04-NOV-13:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          1.</td>
    <td align="right">        136.</td>
    <td align="right">22-DEC-13:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        206.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          1.</td>
    <td align="right">        136.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        614.</td>
    <td align="right">       1481.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:12_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:12_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    16:59:54</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          9.</td>
    <td align="right">        352.</td>
    <td align="right">30-MAR-17:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         63.</td>
    <td align="right">        533.</td>
    <td align="right">26-APR-16:19</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        176.</td>
    <td align="right">        899.</td>
    <td align="right">23-MAY-17:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        348.</td>
    <td align="right">       1198.</td>
    <td align="right">28-JUN-11:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        583.</td>
    <td align="right">       1401.</td>
    <td align="right">17-JUL-16:14</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        458.</td>
    <td align="right">       1307.</td>
    <td align="right">30-AUG-13:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        244.</td>
    <td align="right">       1009.</td>
    <td align="right">02-SEP-16:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">         61.</td>
    <td align="right">        604.</td>
    <td align="right">05-OCT-16:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">         13.</td>
    <td align="right">01-NOV-17:19</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        163.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        583.</td>
    <td align="right">       1401.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:13_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:13_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    16:59:54</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">         84.</td>
    <td align="right">27-JAN-18:19</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">         10.</td>
    <td align="right">12-FEB-18:30</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">         10.</td>
    <td align="right">        322.</td>
    <td align="right">30-MAR-17:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         67.</td>
    <td align="right">        457.</td>
    <td align="right">25-APR-17:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        163.</td>
    <td align="right">        735.</td>
    <td align="right">23-MAY-17:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        291.</td>
    <td align="right">        941.</td>
    <td align="right">27-JUN-16:19</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        469.</td>
    <td align="right">       1064.</td>
    <td align="right">17-JUL-15:50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        375.</td>
    <td align="right">        989.</td>
    <td align="right">30-AUG-17:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        222.</td>
    <td align="right">        818.</td>
    <td align="right">02-SEP-16:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">         77.</td>
    <td align="right">        509.</td>
    <td align="right">05-OCT-16:19</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          4.</td>
    <td align="right">        118.</td>
    <td align="right">04-NOV-17:19</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        141.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        469.</td>
    <td align="right">       1064.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:14_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:14_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    16:59:54</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">         85.</td>
    <td align="right">27-JAN-18:19</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">         10.</td>
    <td align="right">12-FEB-18:30</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">         11.</td>
    <td align="right">        326.</td>
    <td align="right">30-MAR-17:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         69.</td>
    <td align="right">        457.</td>
    <td align="right">25-APR-17:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        164.</td>
    <td align="right">        733.</td>
    <td align="right">23-MAY-17:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        292.</td>
    <td align="right">        942.</td>
    <td align="right">27-JUN-16:19</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        470.</td>
    <td align="right">       1054.</td>
    <td align="right">17-JUL-15:20</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        376.</td>
    <td align="right">        989.</td>
    <td align="right">30-AUG-17:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        222.</td>
    <td align="right">        817.</td>
    <td align="right">02-SEP-16:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">         78.</td>
    <td align="right">        507.</td>
    <td align="right">05-OCT-16:19</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          4.</td>
    <td align="right">        116.</td>
    <td align="right">04-NOV-17:19</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        142.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        470.</td>
    <td align="right">       1054.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:15_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:15_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    16:59:54</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">         24.</td>
    <td align="right">        347.</td>
    <td align="right">27-JAN-11:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">         37.</td>
    <td align="right">        472.</td>
    <td align="right">11-FEB-12:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">         55.</td>
    <td align="right">        551.</td>
    <td align="right">30-MAR-17:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        117.</td>
    <td align="right">        555.</td>
    <td align="right">25-APR-15:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        191.</td>
    <td align="right">        803.</td>
    <td align="right">23-MAY-17:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        305.</td>
    <td align="right">       1007.</td>
    <td align="right">27-JUN-16:19</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        496.</td>
    <td align="right">       1112.</td>
    <td align="right">16-JUL-15:30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        449.</td>
    <td align="right">       1140.</td>
    <td align="right">30-AUG-13:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        338.</td>
    <td align="right">       1049.</td>
    <td align="right">02-SEP-14:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        213.</td>
    <td align="right">        959.</td>
    <td align="right">05-OCT-14:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">         60.</td>
    <td align="right">        562.</td>
    <td align="right">04-NOV-13:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">         14.</td>
    <td align="right">        271.</td>
    <td align="right">22-DEC-13:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        192.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">         14.</td>
    <td align="right">        271.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        496.</td>
    <td align="right">       1140.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:16_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:16_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    16:59:54</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">         24.</td>
    <td align="right">        348.</td>
    <td align="right">27-JAN-11:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">         37.</td>
    <td align="right">        474.</td>
    <td align="right">11-FEB-12:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">         55.</td>
    <td align="right">        551.</td>
    <td align="right">30-MAR-16:19</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        118.</td>
    <td align="right">        556.</td>
    <td align="right">25-APR-15:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        191.</td>
    <td align="right">        802.</td>
    <td align="right">23-MAY-17:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        306.</td>
    <td align="right">       1009.</td>
    <td align="right">27-JUN-16:19</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        498.</td>
    <td align="right">       1107.</td>
    <td align="right">16-JUL-15:20</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        450.</td>
    <td align="right">       1129.</td>
    <td align="right">30-AUG-13:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        338.</td>
    <td align="right">       1040.</td>
    <td align="right">02-SEP-14:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        213.</td>
    <td align="right">        950.</td>
    <td align="right">05-OCT-14:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">         60.</td>
    <td align="right">        562.</td>
    <td align="right">04-NOV-13:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">         14.</td>
    <td align="right">        271.</td>
    <td align="right">22-DEC-13:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        193.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">         14.</td>
    <td align="right">        271.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        498.</td>
    <td align="right">       1129.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:17_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:17_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    16:59:54</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">         57.</td>
    <td align="right">11-FEB-15:30</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          7.</td>
    <td align="right">        376.</td>
    <td align="right">30-MAR-17:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         27.</td>
    <td align="right">        528.</td>
    <td align="right">26-APR-17:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         73.</td>
    <td align="right">        872.</td>
    <td align="right">23-MAY-17:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        171.</td>
    <td align="right">       1087.</td>
    <td align="right">27-JUN-16:24</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        338.</td>
    <td align="right">       1277.</td>
    <td align="right">16-JUL-16:30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        270.</td>
    <td align="right">       1248.</td>
    <td align="right">29-AUG-17:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        147.</td>
    <td align="right">       1085.</td>
    <td align="right">02-SEP-16:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">         42.</td>
    <td align="right">        762.</td>
    <td align="right">05-OCT-16:12</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          1.</td>
    <td align="right">        129.</td>
    <td align="right">04-NOV-15:30</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         90.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        338.</td>
    <td align="right">       1277.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:18_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:18_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    16:59:54</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          2.</td>
    <td align="right">        217.</td>
    <td align="right">26-MAR-17:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         17.</td>
    <td align="right">        473.</td>
    <td align="right">26-APR-17:19</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         65.</td>
    <td align="right">        837.</td>
    <td align="right">23-MAY-17:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        166.</td>
    <td align="right">       1049.</td>
    <td align="right">27-JUN-16:24</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        328.</td>
    <td align="right">       1223.</td>
    <td align="right">16-JUL-16:30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        236.</td>
    <td align="right">       1127.</td>
    <td align="right">29-AUG-17:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">         99.</td>
    <td align="right">        960.</td>
    <td align="right">02-SEP-16:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">         11.</td>
    <td align="right">        485.</td>
    <td align="right">05-OCT-16:30</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         78.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        328.</td>
    <td align="right">       1223.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:19_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:19_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    16:59:54</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">         28.</td>
    <td align="right">11-FEB-15:20</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          7.</td>
    <td align="right">        317.</td>
    <td align="right">30-MAR-17:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         26.</td>
    <td align="right">        481.</td>
    <td align="right">25-APR-14:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         76.</td>
    <td align="right">        747.</td>
    <td align="right">23-MAY-17:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        186.</td>
    <td align="right">        999.</td>
    <td align="right">27-JUN-16:24</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        369.</td>
    <td align="right">       1149.</td>
    <td align="right">17-JUL-16:14</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        290.</td>
    <td align="right">       1115.</td>
    <td align="right">30-AUG-13:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        150.</td>
    <td align="right">        944.</td>
    <td align="right">02-SEP-15:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">         41.</td>
    <td align="right">        631.</td>
    <td align="right">05-OCT-15:20</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          1.</td>
    <td align="right">         73.</td>
    <td align="right">04-NOV-16:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         96.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        369.</td>
    <td align="right">       1149.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:20_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:20_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    16:59:54</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          2.</td>
    <td align="right">        162.</td>
    <td align="right">30-MAR-17:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         17.</td>
    <td align="right">        389.</td>
    <td align="right">25-APR-17:49</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         66.</td>
    <td align="right">        713.</td>
    <td align="right">23-MAY-17:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        180.</td>
    <td align="right">        963.</td>
    <td align="right">27-JUN-16:24</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        355.</td>
    <td align="right">       1102.</td>
    <td align="right">17-JUL-16:14</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        254.</td>
    <td align="right">        981.</td>
    <td align="right">30-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">         99.</td>
    <td align="right">        806.</td>
    <td align="right">02-SEP-16:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          9.</td>
    <td align="right">        359.</td>
    <td align="right">01-OCT-16:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         83.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        355.</td>
    <td align="right">       1102.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:21_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:21_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    16:59:54</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          1.</td>
    <td align="right">        121.</td>
    <td align="right">30-MAR-17:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         13.</td>
    <td align="right">        355.</td>
    <td align="right">25-APR-17:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         54.</td>
    <td align="right">        623.</td>
    <td align="right">23-MAY-17:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        148.</td>
    <td align="right">        832.</td>
    <td align="right">27-JUN-16:24</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        299.</td>
    <td align="right">        944.</td>
    <td align="right">17-JUL-16:14</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        213.</td>
    <td align="right">        853.</td>
    <td align="right">30-AUG-17:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">         83.</td>
    <td align="right">        700.</td>
    <td align="right">02-SEP-16:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          7.</td>
    <td align="right">        302.</td>
    <td align="right">01-OCT-16:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         69.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        299.</td>
    <td align="right">        944.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:22_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:22_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    16:59:54</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          1.</td>
    <td align="right">        122.</td>
    <td align="right">30-MAR-17:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         14.</td>
    <td align="right">        356.</td>
    <td align="right">25-APR-17:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         54.</td>
    <td align="right">        622.</td>
    <td align="right">23-MAY-17:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        149.</td>
    <td align="right">        832.</td>
    <td align="right">27-JUN-16:24</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        300.</td>
    <td align="right">        944.</td>
    <td align="right">17-JUL-16:14</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        214.</td>
    <td align="right">        853.</td>
    <td align="right">30-AUG-17:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">         84.</td>
    <td align="right">        698.</td>
    <td align="right">02-SEP-16:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          7.</td>
    <td align="right">        304.</td>
    <td align="right">01-OCT-16:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         69.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        300.</td>
    <td align="right">        944.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:23_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:23_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    16:59:54</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">         36.</td>
    <td align="right">11-FEB-15:30</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          6.</td>
    <td align="right">        273.</td>
    <td align="right">30-MAR-17:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         22.</td>
    <td align="right">        412.</td>
    <td align="right">25-APR-17:40</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         62.</td>
    <td align="right">        658.</td>
    <td align="right">23-MAY-17:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        154.</td>
    <td align="right">        868.</td>
    <td align="right">27-JUN-16:24</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        312.</td>
    <td align="right">        992.</td>
    <td align="right">17-JUL-16:14</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        250.</td>
    <td align="right">        943.</td>
    <td align="right">29-AUG-17:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        134.</td>
    <td align="right">        827.</td>
    <td align="right">02-SEP-16:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">         39.</td>
    <td align="right">        570.</td>
    <td align="right">05-OCT-16:12</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          1.</td>
    <td align="right">         82.</td>
    <td align="right">04-NOV-16:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         82.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        312.</td>
    <td align="right">        992.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:24_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:24_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    16:59:54</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">         37.</td>
    <td align="right">11-FEB-15:30</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          6.</td>
    <td align="right">        273.</td>
    <td align="right">30-MAR-17:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         22.</td>
    <td align="right">        413.</td>
    <td align="right">25-APR-17:40</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         63.</td>
    <td align="right">        657.</td>
    <td align="right">23-MAY-17:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        155.</td>
    <td align="right">        867.</td>
    <td align="right">27-JUN-16:24</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        314.</td>
    <td align="right">        992.</td>
    <td align="right">17-JUL-16:14</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        251.</td>
    <td align="right">        941.</td>
    <td align="right">30-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        135.</td>
    <td align="right">        825.</td>
    <td align="right">02-SEP-16:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">         39.</td>
    <td align="right">        570.</td>
    <td align="right">05-OCT-16:12</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          1.</td>
    <td align="right">         82.</td>
    <td align="right">04-NOV-16:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         83.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        314.</td>
    <td align="right">        992.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::GCORRIDORUNITHEATERFAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> G CORRIDOR UNIT HEATERFAN</b></p>
<p>Timestamp: <b>2010-09-10
    16:59:54</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAY-00:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::MCORRIDORUNITHEATERFAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> M CORRIDOR UNIT HEATERFAN</b></p>
<p>Timestamp: <b>2010-09-10
    16:59:54</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAY-00:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::TCORRIDORUNITHEATERFAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> T CORRIDOR UNIT HEATERFAN</b></p>
<p>Timestamp: <b>2010-09-10
    16:59:54</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          2.</td>
    <td align="right">06-JAN-02:30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAY-00:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          2.</td>
