  Apt_Operation,  !- Supply Air Fan Operating Mode Schedule Name
  AUTOSIZE,  !- Maximum Supply Air Temperature
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed
  G S1 Apartment,  !- Controlling Zone or Thermostat Location
  AUTOSIZE,  !- Fraction of Supply Air Flow That Goes Through the Controlling Zone
  Fan:OnOff,  !- Supply Fan Object Type
  SPLITSYSTEMAC:07_Unitary_Package_fan,  !- Supply Fan Name
  BlowThrough,  !- Fan Placement
  Coil:Heating:Gas,  !- Heating Coil Object Type
  SPLITSYSTEMAC:07_Unitary_Package_HeatCoil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  SPLITSYSTEMAC:07_Unitary_Package_CoolCoil,  !- Cooling Coil Name
  None,  !- Dehumidification Control Type
  ,  !- Reheat Coil Object Type
  ;  !- Reheat Coil Name

AirLoopHVAC:UnitaryHeatCool,
  SPLITSYSTEMAC:08_Unitary_Package,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  OA-SPLITSYSTEMAC:08_Unitary_PackageNode,  !- Unitary System Air Inlet Node Name
  SPLITSYSTEMAC:08 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name
  Apt_Operation,  !- Supply Air Fan Operating Mode Schedule Name
  AUTOSIZE,  !- Maximum Supply Air Temperature
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed
  G S2 Apartment,  !- Controlling Zone or Thermostat Location
  AUTOSIZE,  !- Fraction of Supply Air Flow That Goes Through the Controlling Zone
  Fan:OnOff,  !- Supply Fan Object Type
  SPLITSYSTEMAC:08_Unitary_Package_fan,  !- Supply Fan Name
  BlowThrough,  !- Fan Placement
  Coil:Heating:Gas,  !- Heating Coil Object Type
  SPLITSYSTEMAC:08_Unitary_Package_HeatCoil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  SPLITSYSTEMAC:08_Unitary_Package_CoolCoil,  !- Cooling Coil Name
  None,  !- Dehumidification Control Type
  ,  !- Reheat Coil Object Type
  ;  !- Reheat Coil Name

AirLoopHVAC:UnitaryHeatCool,
  SPLITSYSTEMAC:09_Unitary_Package,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  OA-SPLITSYSTEMAC:09_Unitary_PackageNode,  !- Unitary System Air Inlet Node Name
  SPLITSYSTEMAC:09 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name
  Apt_Operation,  !- Supply Air Fan Operating Mode Schedule Name
  AUTOSIZE,  !- Maximum Supply Air Temperature
  AUTOSIZE,  !- Supply Air Flow Rate DurinM CoolinM Operation
  AUTOSIZE,  !- Supply Air Flow Rate DurinM HeatinM Operation
  AUTOSIZE,  !- Supply Air Flow Rate When No CoolinM or HeatinM is Needed
  M SW Apartment,  !- Controlling Zone or Thermostat Location
  AUTOSIZE,  !- Fraction of Supply Air Flow That Goes Through the Controlling Zone
  Fan:OnOff,  !- Supply Fan Object Type
  SPLITSYSTEMAC:09_Unitary_Package_fan,  !- Supply Fan Name
  BlowThrough,  !- Fan Placement
  Coil:Heating:Gas,  !- Heating Coil Object Type
  SPLITSYSTEMAC:09_Unitary_Package_HeatCoil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  SPLITSYSTEMAC:09_Unitary_Package_CoolCoil,  !- Cooling Coil Name
  None,  !- Dehumidification Control Type
  ,  !- Reheat Coil Object Type
  ;  !- Reheat Coil Name

AirLoopHVAC:UnitaryHeatCool,
  SPLITSYSTEMAC:10_Unitary_Package,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  OA-SPLITSYSTEMAC:10_Unitary_PackageNode,  !- Unitary System Air Inlet Node Name
  SPLITSYSTEMAC:10 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name
  Apt_Operation,  !- Supply Air Fan Operating Mode Schedule Name
  AUTOSIZE,  !- Maximum Supply Air Temperature
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed
  M NW Apartment,  !- Controlling Zone or Thermostat Location
  AUTOSIZE,  !- Fraction of Supply Air Flow That Goes Through the Controlling Zone
  Fan:OnOff,  !- Supply Fan Object Type
  SPLITSYSTEMAC:10_Unitary_Package_fan,  !- Supply Fan Name
  BlowThrough,  !- Fan Placement
  Coil:Heating:Gas,  !- Heating Coil Object Type
  SPLITSYSTEMAC:10_Unitary_Package_HeatCoil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  SPLITSYSTEMAC:10_Unitary_Package_CoolCoil,  !- Cooling Coil Name
  None,  !- Dehumidification Control Type
  ,  !- Reheat Coil Object Type
  ;  !- Reheat Coil Name

AirLoopHVAC:UnitaryHeatCool,
  SPLITSYSTEMAC:11_Unitary_Package,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  OA-SPLITSYSTEMAC:11_Unitary_PackageNode,  !- Unitary System Air Inlet Node Name
  SPLITSYSTEMAC:11 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name
  Apt_Operation,  !- Supply Air Fan Operating Mode Schedule Name
  AUTOSIZE,  !- Maximum Supply Air Temperature
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed
  M SE Apartment,  !- Controlling Zone or Thermostat Location
  AUTOSIZE,  !- Fraction of Supply Air Flow That Goes Through the Controlling Zone
  Fan:OnOff,  !- Supply Fan Object Type
  SPLITSYSTEMAC:11_Unitary_Package_fan,  !- Supply Fan Name
  BlowThrough,  !- Fan Placement
  Coil:Heating:Gas,  !- Heating Coil Object Type
  SPLITSYSTEMAC:11_Unitary_Package_HeatCoil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  SPLITSYSTEMAC:11_Unitary_Package_CoolCoil,  !- Cooling Coil Name
  None,  !- Dehumidification Control Type
  ,  !- Reheat Coil Object Type
  ;  !- Reheat Coil Name

AirLoopHVAC:UnitaryHeatCool,
  SPLITSYSTEMAC:12_Unitary_Package,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  OA-SPLITSYSTEMAC:12_Unitary_PackageNode,  !- Unitary System Air Inlet Node Name
  SPLITSYSTEMAC:12 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name
  Apt_Operation,  !- Supply Air Fan Operating Mode Schedule Name
  AUTOSIZE,  !- Maximum Supply Air Temperature
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed
  M NE Apartment,  !- Controlling Zone or Thermostat Location
  AUTOSIZE,  !- Fraction of Supply Air Flow That Goes Through the Controlling Zone
  Fan:OnOff,  !- Supply Fan Object Type
  SPLITSYSTEMAC:12_Unitary_Package_fan,  !- Supply Fan Name
  BlowThrough,  !- Fan Placement
  Coil:Heating:Gas,  !- Heating Coil Object Type
  SPLITSYSTEMAC:12_Unitary_Package_HeatCoil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  SPLITSYSTEMAC:12_Unitary_Package_CoolCoil,  !- Cooling Coil Name
  None,  !- Dehumidification Control Type
  ,  !- Reheat Coil Object Type
  ;  !- Reheat Coil Name

AirLoopHVAC:UnitaryHeatCool,
  SPLITSYSTEMAC:13_Unitary_Package,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  OA-SPLITSYSTEMAC:13_Unitary_PackageNode,  !- Unitary System Air Inlet Node Name
  SPLITSYSTEMAC:13 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name
  Apt_Operation,  !- Supply Air Fan Operating Mode Schedule Name
  AUTOSIZE,  !- Maximum Supply Air Temperature
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed
  M N1 Apartment,  !- Controlling Zone or Thermostat Location
  AUTOSIZE,  !- Fraction of Supply Air Flow That Goes Through the Controlling Zone
  Fan:OnOff,  !- Supply Fan Object Type
  SPLITSYSTEMAC:13_Unitary_Package_fan,  !- Supply Fan Name
  BlowThrough,  !- Fan Placement
  Coil:Heating:Gas,  !- Heating Coil Object Type
  SPLITSYSTEMAC:13_Unitary_Package_HeatCoil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  SPLITSYSTEMAC:13_Unitary_Package_CoolCoil,  !- Cooling Coil Name
  None,  !- Dehumidification Control Type
  ,  !- Reheat Coil Object Type
  ;  !- Reheat Coil Name

AirLoopHVAC:UnitaryHeatCool,
  SPLITSYSTEMAC:14_Unitary_Package,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  OA-SPLITSYSTEMAC:14_Unitary_PackageNode,  !- Unitary System Air Inlet Node Name
  SPLITSYSTEMAC:14 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name
  Apt_Operation,  !- Supply Air Fan Operating Mode Schedule Name
  AUTOSIZE,  !- Maximum Supply Air Temperature
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed
  M N2 Apartment,  !- Controlling Zone or Thermostat Location
  AUTOSIZE,  !- Fraction of Supply Air Flow That Goes Through the Controlling Zone
  Fan:OnOff,  !- Supply Fan Object Type
  SPLITSYSTEMAC:14_Unitary_Package_fan,  !- Supply Fan Name
  BlowThrough,  !- Fan Placement
  Coil:Heating:Gas,  !- Heating Coil Object Type
  SPLITSYSTEMAC:14_Unitary_Package_HeatCoil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  SPLITSYSTEMAC:14_Unitary_Package_CoolCoil,  !- Cooling Coil Name
  None,  !- Dehumidification Control Type
  ,  !- Reheat Coil Object Type
  ;  !- Reheat Coil Name

AirLoopHVAC:UnitaryHeatCool,
  SPLITSYSTEMAC:15_Unitary_Package,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  OA-SPLITSYSTEMAC:15_Unitary_PackageNode,  !- Unitary System Air Inlet Node Name
  SPLITSYSTEMAC:15 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name
  Apt_Operation,  !- Supply Air Fan Operating Mode Schedule Name
  AUTOSIZE,  !- Maximum Supply Air Temperature
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed
  M S1 Apartment,  !- Controlling Zone or Thermostat Location
  AUTOSIZE,  !- Fraction of Supply Air Flow That Goes Through the Controlling Zone
  Fan:OnOff,  !- Supply Fan Object Type
  SPLITSYSTEMAC:15_Unitary_Package_fan,  !- Supply Fan Name
  BlowThrough,  !- Fan Placement
  Coil:Heating:Gas,  !- Heating Coil Object Type
  SPLITSYSTEMAC:15_Unitary_Package_HeatCoil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  SPLITSYSTEMAC:15_Unitary_Package_CoolCoil,  !- Cooling Coil Name
  None,  !- Dehumidification Control Type
  ,  !- Reheat Coil Object Type
  ;  !- Reheat Coil Name

AirLoopHVAC:UnitaryHeatCool,
  SPLITSYSTEMAC:16_Unitary_Package,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  OA-SPLITSYSTEMAC:16_Unitary_PackageNode,  !- Unitary System Air Inlet Node Name
  SPLITSYSTEMAC:16 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name
  Apt_Operation,  !- Supply Air Fan Operating Mode Schedule Name
  AUTOSIZE,  !- Maximum Supply Air Temperature
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed
  M S2 Apartment,  !- Controlling Zone or Thermostat Location
  AUTOSIZE,  !- Fraction of Supply Air Flow That Goes Through the Controlling Zone
  Fan:OnOff,  !- Supply Fan Object Type
  SPLITSYSTEMAC:16_Unitary_Package_fan,  !- Supply Fan Name
  BlowThrough,  !- Fan Placement
  Coil:Heating:Gas,  !- Heating Coil Object Type
  SPLITSYSTEMAC:16_Unitary_Package_HeatCoil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  SPLITSYSTEMAC:16_Unitary_Package_CoolCoil,  !- Cooling Coil Name
  None,  !- Dehumidification Control Type
  ,  !- Reheat Coil Object Type
  ;  !- Reheat Coil Name

AirLoopHVAC:UnitaryHeatCool,
  SPLITSYSTEMAC:17_Unitary_Package,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  OA-SPLITSYSTEMAC:17_Unitary_PackageNode,  !- Unitary System Air Inlet Node Name
  SPLITSYSTEMAC:17 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name
  Apt_Operation,  !- Supply Air Fan Operating Mode Schedule Name
  AUTOSIZE,  !- Maximum Supply Air Temperature
  AUTOSIZE,  !- Supply Air Flow Rate DurinM CoolinM Operation
  AUTOSIZE,  !- Supply Air Flow Rate DurinM HeatinM Operation
  AUTOSIZE,  !- Supply Air Flow Rate When No CoolinM or HeatinM is Needed
  T SW Apartment,  !- Controlling Zone or Thermostat Location
  AUTOSIZE,  !- Fraction of Supply Air Flow That Goes Through the Controlling Zone
  Fan:OnOff,  !- Supply Fan Object Type
  SPLITSYSTEMAC:17_Unitary_Package_fan,  !- Supply Fan Name
  BlowThrough,  !- Fan Placement
  Coil:Heating:Gas,  !- Heating Coil Object Type
  SPLITSYSTEMAC:17_Unitary_Package_HeatCoil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  SPLITSYSTEMAC:17_Unitary_Package_CoolCoil,  !- Cooling Coil Name
  None,  !- Dehumidification Control Type
  ,  !- Reheat Coil Object Type
  ;  !- Reheat Coil Name

AirLoopHVAC:UnitaryHeatCool,
  SPLITSYSTEMAC:18_Unitary_Package,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  OA-SPLITSYSTEMAC:18_Unitary_PackageNode,  !- Unitary System Air Inlet Node Name
  SPLITSYSTEMAC:18 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name
  Apt_Operation,  !- Supply Air Fan Operating Mode Schedule Name
  AUTOSIZE,  !- Maximum Supply Air Temperature
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed
  T NW Apartment,  !- Controlling Zone or Thermostat Location
  AUTOSIZE,  !- Fraction of Supply Air Flow That Goes Through the Controlling Zone
  Fan:OnOff,  !- Supply Fan Object Type
  SPLITSYSTEMAC:18_Unitary_Package_fan,  !- Supply Fan Name
  BlowThrough,  !- Fan Placement
  Coil:Heating:Gas,  !- Heating Coil Object Type
  SPLITSYSTEMAC:18_Unitary_Package_HeatCoil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  SPLITSYSTEMAC:18_Unitary_Package_CoolCoil,  !- Cooling Coil Name
  None,  !- Dehumidification Control Type
  ,  !- Reheat Coil Object Type
  ;  !- Reheat Coil Name

AirLoopHVAC:UnitaryHeatCool,
  SPLITSYSTEMAC:19_Unitary_Package,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  OA-SPLITSYSTEMAC:19_Unitary_PackageNode,  !- Unitary System Air Inlet Node Name
  SPLITSYSTEMAC:19 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name
  Apt_Operation,  !- Supply Air Fan Operating Mode Schedule Name
  AUTOSIZE,  !- Maximum Supply Air Temperature
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed
  T SE Apartment,  !- Controlling Zone or Thermostat Location
  AUTOSIZE,  !- Fraction of Supply Air Flow That Goes Through the Controlling Zone
  Fan:OnOff,  !- Supply Fan Object Type
  SPLITSYSTEMAC:19_Unitary_Package_fan,  !- Supply Fan Name
  BlowThrough,  !- Fan Placement
  Coil:Heating:Gas,  !- Heating Coil Object Type
  SPLITSYSTEMAC:19_Unitary_Package_HeatCoil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  SPLITSYSTEMAC:19_Unitary_Package_CoolCoil,  !- Cooling Coil Name
  None,  !- Dehumidification Control Type
  ,  !- Reheat Coil Object Type
  ;  !- Reheat Coil Name

AirLoopHVAC:UnitaryHeatCool,
  SPLITSYSTEMAC:20_Unitary_Package,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  OA-SPLITSYSTEMAC:20_Unitary_PackageNode,  !- Unitary System Air Inlet Node Name
  SPLITSYSTEMAC:20 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name
  Apt_Operation,  !- Supply Air Fan Operating Mode Schedule Name
  AUTOSIZE,  !- Maximum Supply Air Temperature
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed
  T NE Apartment,  !- Controlling Zone or Thermostat Location
  AUTOSIZE,  !- Fraction of Supply Air Flow That Goes Through the Controlling Zone
  Fan:OnOff,  !- Supply Fan Object Type
  SPLITSYSTEMAC:20_Unitary_Package_fan,  !- Supply Fan Name
  BlowThrough,  !- Fan Placement
  Coil:Heating:Gas,  !- Heating Coil Object Type
  SPLITSYSTEMAC:20_Unitary_Package_HeatCoil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  SPLITSYSTEMAC:20_Unitary_Package_CoolCoil,  !- Cooling Coil Name
  None,  !- Dehumidification Control Type
  ,  !- Reheat Coil Object Type
  ;  !- Reheat Coil Name

AirLoopHVAC:UnitaryHeatCool,
  SPLITSYSTEMAC:21_Unitary_Package,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  OA-SPLITSYSTEMAC:21_Unitary_PackageNode,  !- Unitary System Air Inlet Node Name
  SPLITSYSTEMAC:21 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name
  Apt_Operation,  !- Supply Air Fan Operating Mode Schedule Name
  AUTOSIZE,  !- Maximum Supply Air Temperature
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed
  T N1 Apartment,  !- Controlling Zone or Thermostat Location
  AUTOSIZE,  !- Fraction of Supply Air Flow That Goes Through the Controlling Zone
  Fan:OnOff,  !- Supply Fan Object Type
  SPLITSYSTEMAC:21_Unitary_Package_fan,  !- Supply Fan Name
  BlowThrough,  !- Fan Placement
  Coil:Heating:Gas,  !- Heating Coil Object Type
  SPLITSYSTEMAC:21_Unitary_Package_HeatCoil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  SPLITSYSTEMAC:21_Unitary_Package_CoolCoil,  !- Cooling Coil Name
  None,  !- Dehumidification Control Type
  ,  !- Reheat Coil Object Type
  ;  !- Reheat Coil Name

AirLoopHVAC:UnitaryHeatCool,
  SPLITSYSTEMAC:22_Unitary_Package,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  OA-SPLITSYSTEMAC:22_Unitary_PackageNode,  !- Unitary System Air Inlet Node Name
  SPLITSYSTEMAC:22 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name
  Apt_Operation,  !- Supply Air Fan Operating Mode Schedule Name
  AUTOSIZE,  !- Maximum Supply Air Temperature
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed
  T N2 Apartment,  !- Controlling Zone or Thermostat Location
  AUTOSIZE,  !- Fraction of Supply Air Flow That Goes Through the Controlling Zone
  Fan:OnOff,  !- Supply Fan Object Type
  SPLITSYSTEMAC:22_Unitary_Package_fan,  !- Supply Fan Name
  BlowThrough,  !- Fan Placement
  Coil:Heating:Gas,  !- Heating Coil Object Type
  SPLITSYSTEMAC:22_Unitary_Package_HeatCoil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  SPLITSYSTEMAC:22_Unitary_Package_CoolCoil,  !- Cooling Coil Name
  None,  !- Dehumidification Control Type
  ,  !- Reheat Coil Object Type
  ;  !- Reheat Coil Name

AirLoopHVAC:UnitaryHeatCool,
  SPLITSYSTEMAC:23_Unitary_Package,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  OA-SPLITSYSTEMAC:23_Unitary_PackageNode,  !- Unitary System Air Inlet Node Name
  SPLITSYSTEMAC:23 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name
  Apt_Operation,  !- Supply Air Fan Operating Mode Schedule Name
  AUTOSIZE,  !- Maximum Supply Air Temperature
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed
  T S1 Apartment,  !- Controlling Zone or Thermostat Location
  AUTOSIZE,  !- Fraction of Supply Air Flow That Goes Through the Controlling Zone
  Fan:OnOff,  !- Supply Fan Object Type
  SPLITSYSTEMAC:23_Unitary_Package_fan,  !- Supply Fan Name
  BlowThrough,  !- Fan Placement
  Coil:Heating:Gas,  !- Heating Coil Object Type
  SPLITSYSTEMAC:23_Unitary_Package_HeatCoil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  SPLITSYSTEMAC:23_Unitary_Package_CoolCoil,  !- Cooling Coil Name
  None,  !- Dehumidification Control Type
  ,  !- Reheat Coil Object Type
  ;  !- Reheat Coil Name

AirLoopHVAC:UnitaryHeatCool,
  SPLITSYSTEMAC:24_Unitary_Package,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  OA-SPLITSYSTEMAC:24_Unitary_PackageNode,  !- Unitary System Air Inlet Node Name
  SPLITSYSTEMAC:24 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name
  Apt_Operation,  !- Supply Air Fan Operating Mode Schedule Name
  AUTOSIZE,  !- Maximum Supply Air Temperature
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed
  T S2 Apartment,  !- Controlling Zone or Thermostat Location
  AUTOSIZE,  !- Fraction of Supply Air Flow That Goes Through the Controlling Zone
  Fan:OnOff,  !- Supply Fan Object Type
  SPLITSYSTEMAC:24_Unitary_Package_fan,  !- Supply Fan Name
  BlowThrough,  !- Fan Placement
  Coil:Heating:Gas,  !- Heating Coil Object Type
  SPLITSYSTEMAC:24_Unitary_Package_HeatCoil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  SPLITSYSTEMAC:24_Unitary_Package_CoolCoil,  !- Cooling Coil Name
  None,  !- Dehumidification Control Type
  ,  !- Reheat Coil Object Type
  ;  !- Reheat Coil Name

! ***CONNECTIONS***

ZoneHVAC:EquipmentConnections,
  G Corridor,  !- Zone Name
  G Corridor Equipment,  !- Zone Conditioning Equipment List Name
  G Corridor Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  G Corridor Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  G Corridor Air Node,  !- Zone Air Node Name
  G Corridor Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  G N1 Apartment,  !- Zone Name
  G N1 Apartment Equipment,  !- Zone Conditioning Equipment List Name
  G N1 Apartment Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  G N1 Apartment Air Node,  !- Zone Air Node Name
  G N1 Apartment Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  G N2 Apartment,  !- Zone Name
  G N2 Apartment Equipment,  !- Zone Conditioning Equipment List Name
  G N2 Apartment Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  G N2 Apartment Air Node,  !- Zone Air Node Name
  G N2 Apartment Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  G NE Apartment,  !- Zone Name
  G NE Apartment Equipment,  !- Zone Conditioning Equipment List Name
  G NE Apartment Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  G NE Apartment Air Node,  !- Zone Air Node Name
  G NE Apartment Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  G NW Apartment,  !- Zone Name
  G NW Apartment Equipment,  !- Zone Conditioning Equipment List Name
  G NW Apartment Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  G NW Apartment Air Node,  !- Zone Air Node Name
  G NW Apartment Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  G S1 Apartment,  !- Zone Name
  G S1 Apartment Equipment,  !- Zone Conditioning Equipment List Name
  G S1 Apartment Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  G S1 Apartment Air Node,  !- Zone Air Node Name
  G S1 Apartment Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  G S2 Apartment,  !- Zone Name
  G S2 Apartment Equipment,  !- Zone Conditioning Equipment List Name
  G S2 Apartment Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  G S2 Apartment Air Node,  !- Zone Air Node Name
  G S2 Apartment Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  G SW Apartment,  !- Zone Name
  G SW Apartment Equipment,  !- Zone Conditioning Equipment List Name
  G SW Apartment Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  G SW Apartment Air Node,  !- Zone Air Node Name
  G SW Apartment Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  M Corridor,  !- Zone Name
  M Corridor Equipment,  !- Zone Conditioning Equipment List Name
  M Corridor Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  M Corridor Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  M Corridor Air Node,  !- Zone Air Node Name
  M Corridor Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  M N1 Apartment,  !- Zone Name
  M N1 Apartment Equipment,  !- Zone Conditioning Equipment List Name
  M N1 Apartment Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  M N1 Apartment Air Node,  !- Zone Air Node Name
  M N1 Apartment Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  M N2 Apartment,  !- Zone Name
  M N2 Apartment Equipment,  !- Zone Conditioning Equipment List Name
  M N2 Apartment Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  M N2 Apartment Air Node,  !- Zone Air Node Name
  M N2 Apartment Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  M NE Apartment,  !- Zone Name
  M NE Apartment Equipment,  !- Zone Conditioning Equipment List Name
  M NE Apartment Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  M NE Apartment Air Node,  !- Zone Air Node Name
  M NE Apartment Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  M NW Apartment,  !- Zone Name
  M NW Apartment Equipment,  !- Zone Conditioning Equipment List Name
  M NW Apartment Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  M NW Apartment Air Node,  !- Zone Air Node Name
  M NW Apartment Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  M S1 Apartment,  !- Zone Name
  M S1 Apartment Equipment,  !- Zone Conditioning Equipment List Name
  M S1 Apartment Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  M S1 Apartment Air Node,  !- Zone Air Node Name
  M S1 Apartment Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  M S2 Apartment,  !- Zone Name
  M S2 Apartment Equipment,  !- Zone Conditioning Equipment List Name
  M S2 Apartment Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  M S2 Apartment Air Node,  !- Zone Air Node Name
  M S2 Apartment Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  M SE Apartment,  !- Zone Name
  M SE Apartment Equipment,  !- Zone Conditioning Equipment List Name
  M SE Apartment Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  M SE Apartment Air Node,  !- Zone Air Node Name
  M SE Apartment Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  M SW Apartment,  !- Zone Name
  M SW Apartment Equipment,  !- Zone ConditioninM Equipment List Name
  M SW Apartment Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  M SW Apartment Air Node,  !- Zone Air Node Name
  M SW Apartment Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Office,  !- Zone Name
  Office Equipment,  !- Zone Conditioning Equipment List Name
  Office Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Office Air Node,  !- Zone Air Node Name
  Office Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  T Corridor,  !- Zone Name
  T Corridor Equipment,  !- Zone Conditioning Equipment List Name
  T Corridor Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  T Corridor Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  T Corridor Air Node,  !- Zone Air Node Name
  T Corridor Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  T N1 Apartment,  !- Zone Name
  T N1 Apartment Equipment,  !- Zone Conditioning Equipment List Name
  T N1 Apartment Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  T N1 Apartment Air Node,  !- Zone Air Node Name
  T N1 Apartment Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  T N2 Apartment,  !- Zone Name
  T N2 Apartment Equipment,  !- Zone Conditioning Equipment List Name
  T N2 Apartment Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  T N2 Apartment Air Node,  !- Zone Air Node Name
  T N2 Apartment Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  T NE Apartment,  !- Zone Name
  T NE Apartment Equipment,  !- Zone Conditioning Equipment List Name
  T NE Apartment Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  T NE Apartment Air Node,  !- Zone Air Node Name
  T NE Apartment Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  T NW Apartment,  !- Zone Name
  T NW Apartment Equipment,  !- Zone Conditioning Equipment List Name
  T NW Apartment Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  T NW Apartment Air Node,  !- Zone Air Node Name
  T NW Apartment Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  T S1 Apartment,  !- Zone Name
  T S1 Apartment Equipment,  !- Zone Conditioning Equipment List Name
  T S1 Apartment Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  T S1 Apartment Air Node,  !- Zone Air Node Name
  T S1 Apartment Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  T S2 Apartment,  !- Zone Name
  T S2 Apartment Equipment,  !- Zone Conditioning Equipment List Name
  T S2 Apartment Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  T S2 Apartment Air Node,  !- Zone Air Node Name
  T S2 Apartment Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  T SE Apartment,  !- Zone Name
  T SE Apartment Equipment,  !- Zone Conditioning Equipment List Name
  T SE Apartment Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  T SE Apartment Air Node,  !- Zone Air Node Name
  T SE Apartment Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  T SW Apartment,  !- Zone Name
  T SW Apartment Equipment,  !- Zone ConditioninM Equipment List Name
  T SW Apartment Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  T SW Apartment Air Node,  !- Zone Air Node Name
  T SW Apartment Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  G Corridor Exhaust Nodes,  !- Name
  G Corridor Unit Heater Exhaust Node;  !- Node 1 Name

NodeList,
  G Corridor Inlet Nodes,  !- Name
  G Corridor Unit Heater Inlet Node Name;  !- Node 1 Name

NodeList,
  G N1 Apartment Inlet Nodes,  !- Name
  G N1 Apartment Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
  G N2 Apartment Inlet Nodes,  !- Name
  G N2 Apartment Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
  G NE Apartment Inlet Nodes,  !- Name
  G NE Apartment Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
  G NW Apartment Inlet Nodes,  !- Name
  G NW Apartment Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
  G S1 Apartment Inlet Nodes,  !- Name
  G S1 Apartment Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
  G S2 Apartment Inlet Nodes,  !- Name
  G S2 Apartment Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
  G SW Apartment Inlet Nodes,  !- Name
  G SW Apartment Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
  M Corridor Exhaust Nodes,  !- Name
  M Corridor Unit Heater Exhaust Node;  !- Node 1 Name

NodeList,
  M Corridor Inlet Nodes,  !- Name
  M Corridor Unit Heater Inlet Node Name;  !- Node 1 Name

NodeList,
  M N1 Apartment Inlet Nodes,  !- Name
  M N1 Apartment Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
  M N2 Apartment Inlet Nodes,  !- Name
  M N2 Apartment Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
  M NE Apartment Inlet Nodes,  !- Name
  M NE Apartment Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
  M NW Apartment Inlet Nodes,  !- Name
  M NW Apartment Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
  M S1 Apartment Inlet Nodes,  !- Name
  M S1 Apartment Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
  M S2 Apartment Inlet Nodes,  !- Name
  M S2 Apartment Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
  M SE Apartment Inlet Nodes,  !- Name
  M SE Apartment Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
  M SW Apartment Inlet Nodes,  !- Name
  M SW Apartment Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
  Office Inlet Nodes,  !- Name
  Office Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
  SPLITSYSTEMAC:01_OANode List,  !- Name
  SPLITSYSTEMAC:01_OAInlet Node;  !- Node 1 Name

NodeList,
  SPLITSYSTEMAC:02_OANode List,  !- Name
  SPLITSYSTEMAC:02_OAInlet Node;  !- Node 1 Name

NodeList,
  SPLITSYSTEMAC:03_OANode List,  !- Name
  SPLITSYSTEMAC:03_OAInlet Node;  !- Node 1 Name

NodeList,
  SPLITSYSTEMAC:04_OANode List,  !- Name
  SPLITSYSTEMAC:04_OAInlet Node;  !- Node 1 Name

NodeList,
  SPLITSYSTEMAC:05_OANode List,  !- Name
  SPLITSYSTEMAC:05_OAInlet Node;  !- Node 1 Name

NodeList,
  SPLITSYSTEMAC:06_OANode List,  !- Name
  SPLITSYSTEMAC:06_OAInlet Node;  !- Node 1 Name

NodeList,
  SPLITSYSTEMAC:07_OANode List,  !- Name
  SPLITSYSTEMAC:07_OAInlet Node;  !- Node 1 Name

NodeList,
  SPLITSYSTEMAC:08_OANode List,  !- Name
  SPLITSYSTEMAC:08_OAInlet Node;  !- Node 1 Name

NodeList,
  SPLITSYSTEMAC:09_OANode List,  !- Name
  SPLITSYSTEMAC:09_OAInlet Node;  !- Node 1 Name

NodeList,
  SPLITSYSTEMAC:10_OANode List,  !- Name
  SPLITSYSTEMAC:10_OAInlet Node;  !- Node 1 Name

NodeList,
  SPLITSYSTEMAC:11_OANode List,  !- Name
  SPLITSYSTEMAC:11_OAInlet Node;  !- Node 1 Name

NodeList,
  SPLITSYSTEMAC:12_OANode List,  !- Name
  SPLITSYSTEMAC:12_OAInlet Node;  !- Node 1 Name

NodeList,
  SPLITSYSTEMAC:13_OANode List,  !- Name
  SPLITSYSTEMAC:13_OAInlet Node;  !- Node 1 Name

NodeList,
  SPLITSYSTEMAC:14_OANode List,  !- Name
  SPLITSYSTEMAC:14_OAInlet Node;  !- Node 1 Name

NodeList,
  SPLITSYSTEMAC:15_OANode List,  !- Name
  SPLITSYSTEMAC:15_OAInlet Node;  !- Node 1 Name

NodeList,
  SPLITSYSTEMAC:16_OANode List,  !- Name
  SPLITSYSTEMAC:16_OAInlet Node;  !- Node 1 Name

NodeList,
  SPLITSYSTEMAC:17_OANode List,  !- Name
  SPLITSYSTEMAC:17_OAInlet Node;  !- Node 1 Name

NodeList,
  SPLITSYSTEMAC:18_OANode List,  !- Name
  SPLITSYSTEMAC:18_OAInlet Node;  !- Node 1 Name

NodeList,
  SPLITSYSTEMAC:19_OANode List,  !- Name
  SPLITSYSTEMAC:19_OAInlet Node;  !- Node 1 Name

NodeList,
  SPLITSYSTEMAC:20_OANode List,  !- Name
  SPLITSYSTEMAC:20_OAInlet Node;  !- Node 1 Name

NodeList,
  SPLITSYSTEMAC:21_OANode List,  !- Name
  SPLITSYSTEMAC:21_OAInlet Node;  !- Node 1 Name

NodeList,
  SPLITSYSTEMAC:22_OANode List,  !- Name
  SPLITSYSTEMAC:22_OAInlet Node;  !- Node 1 Name

NodeList,
  SPLITSYSTEMAC:23_OANode List,  !- Name
  SPLITSYSTEMAC:23_OAInlet Node;  !- Node 1 Name

NodeList,
  SPLITSYSTEMAC:24_OANode List,  !- Name
  SPLITSYSTEMAC:24_OAInlet Node;  !- Node 1 Name

NodeList,
  T Corridor Exhaust Nodes,  !- Name
  T Corridor Unit Heater Exhaust Node;  !- Node 1 Name

NodeList,
  T Corridor Inlet Nodes,  !- Name
  T Corridor Unit Heater Inlet Node Name;  !- Node 1 Name

NodeList,
  T N1 Apartment Inlet Nodes,  !- Name
  T N1 Apartment Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
  T N2 Apartment Inlet Nodes,  !- Name
  T N2 Apartment Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
  T NE Apartment Inlet Nodes,  !- Name
  T NE Apartment Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
  T NW Apartment Inlet Nodes,  !- Name
  T NW Apartment Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
  T S1 Apartment Inlet Nodes,  !- Name
  T S1 Apartment Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
  T S2 Apartment Inlet Nodes,  !- Name
  T S2 Apartment Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
  T SE Apartment Inlet Nodes,  !- Name
  T SE Apartment Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
  T SW Apartment Inlet Nodes,  !- Name
  T SW Apartment Direct Air Inlet Node Name;  !- Node 1 Name

AirTerminal:SingleDuct:Uncontrolled,
  G N1 Apartment Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  G N1 Apartment Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
  G N2 Apartment Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  G N2 Apartment Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
  G NE Apartment Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  G NE Apartment Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
  G NW Apartment Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  G NW Apartment Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
  G S1 Apartment Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  G S1 Apartment Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
  G S2 Apartment Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  G S2 Apartment Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
  G SW Apartment Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  G SW Apartment Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
  M N1 Apartment Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  M N1 Apartment Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
  M N2 Apartment Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  M N2 Apartment Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
  M NE Apartment Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  M NE Apartment Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
  M NW Apartment Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  M NW Apartment Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
  M S1 Apartment Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  M S1 Apartment Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
  M S2 Apartment Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  M S2 Apartment Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
  M SE Apartment Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  M SE Apartment Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
  M SW Apartment Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  M SW Apartment Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
  Office Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Office Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
  T N1 Apartment Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  T N1 Apartment Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
  T N2 Apartment Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  T N2 Apartment Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
  T NE Apartment Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  T NE Apartment Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
  T NW Apartment Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  T NW Apartment Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
  T S1 Apartment Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  T S1 Apartment Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
  T S2 Apartment Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  T S2 Apartment Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
  T SE Apartment Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  T SE Apartment Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
  T SW Apartment Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  T SW Apartment Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

BranchList,
  SPLITSYSTEMAC:01 Air Loop Branches,  !- Name
  SPLITSYSTEMAC:01 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
  SPLITSYSTEMAC:02 Air Loop Branches,  !- Name
  SPLITSYSTEMAC:02 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
  SPLITSYSTEMAC:03 Air Loop Branches,  !- Name
  SPLITSYSTEMAC:03 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
  SPLITSYSTEMAC:04 Air Loop Branches,  !- Name
  SPLITSYSTEMAC:04 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
  SPLITSYSTEMAC:05 Air Loop Branches,  !- Name
  SPLITSYSTEMAC:05 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
  SPLITSYSTEMAC:06 Air Loop Branches,  !- Name
  SPLITSYSTEMAC:06 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
  SPLITSYSTEMAC:07 Air Loop Branches,  !- Name
  SPLITSYSTEMAC:07 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
  SPLITSYSTEMAC:08 Air Loop Branches,  !- Name
  SPLITSYSTEMAC:08 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
  SPLITSYSTEMAC:09 Air Loop Branches,  !- Name
  SPLITSYSTEMAC:09 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
  SPLITSYSTEMAC:10 Air Loop Branches,  !- Name
  SPLITSYSTEMAC:10 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
  SPLITSYSTEMAC:11 Air Loop Branches,  !- Name
  SPLITSYSTEMAC:11 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
  SPLITSYSTEMAC:12 Air Loop Branches,  !- Name
  SPLITSYSTEMAC:12 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
  SPLITSYSTEMAC:13 Air Loop Branches,  !- Name
  SPLITSYSTEMAC:13 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
  SPLITSYSTEMAC:14 Air Loop Branches,  !- Name
  SPLITSYSTEMAC:14 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
  SPLITSYSTEMAC:15 Air Loop Branches,  !- Name
  SPLITSYSTEMAC:15 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
  SPLITSYSTEMAC:16 Air Loop Branches,  !- Name
  SPLITSYSTEMAC:16 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
  SPLITSYSTEMAC:17 Air Loop Branches,  !- Name
  SPLITSYSTEMAC:17 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
  SPLITSYSTEMAC:18 Air Loop Branches,  !- Name
  SPLITSYSTEMAC:18 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
  SPLITSYSTEMAC:19 Air Loop Branches,  !- Name
  SPLITSYSTEMAC:19 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
  SPLITSYSTEMAC:20 Air Loop Branches,  !- Name
  SPLITSYSTEMAC:20 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
  SPLITSYSTEMAC:21 Air Loop Branches,  !- Name
  SPLITSYSTEMAC:21 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
  SPLITSYSTEMAC:22 Air Loop Branches,  !- Name
  SPLITSYSTEMAC:22 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
  SPLITSYSTEMAC:23 Air Loop Branches,  !- Name
  SPLITSYSTEMAC:23 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
  SPLITSYSTEMAC:24 Air Loop Branches,  !- Name
  SPLITSYSTEMAC:24 Air Loop Main Branch;  !- Branch 1 Name

Branch,
  SPLITSYSTEMAC:01 Air Loop Main Branch,  !- Name
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  SPLITSYSTEMAC:01_OA,  !- Component 1 Name
  SPLITSYSTEMAC:01 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  OA-SPLITSYSTEMAC:01_Unitary_PackageNode,  !- Component 1 Outlet Node Name
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type
  SPLITSYSTEMAC:01_Unitary_Package,  !- Component 2 Name
  OA-SPLITSYSTEMAC:01_Unitary_PackageNode,  !- Component 2 Inlet Node Name
  SPLITSYSTEMAC:01 Supply Equipment Outlet Node,  !- Component 2 Outlet Node Name
  Active;  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }

Branch,
  SPLITSYSTEMAC:02 Air Loop Main Branch,  !- Name
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  SPLITSYSTEMAC:02_OA,  !- Component 1 Name
  SPLITSYSTEMAC:02 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  OA-SPLITSYSTEMAC:02_Unitary_PackageNode,  !- Component 1 Outlet Node Name
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type
  SPLITSYSTEMAC:02_Unitary_Package,  !- Component 2 Name
  OA-SPLITSYSTEMAC:02_Unitary_PackageNode,  !- Component 2 Inlet Node Name
  SPLITSYSTEMAC:02 Supply Equipment Outlet Node,  !- Component 2 Outlet Node Name
  Active;  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }

Branch,
  SPLITSYSTEMAC:03 Air Loop Main Branch,  !- Name
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  SPLITSYSTEMAC:03_OA,  !- Component 1 Name
  SPLITSYSTEMAC:03 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  OA-SPLITSYSTEMAC:03_Unitary_PackageNode,  !- Component 1 Outlet Node Name
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type
  SPLITSYSTEMAC:03_Unitary_Package,  !- Component 2 Name
  OA-SPLITSYSTEMAC:03_Unitary_PackageNode,  !- Component 2 Inlet Node Name
  SPLITSYSTEMAC:03 Supply Equipment Outlet Node,  !- Component 2 Outlet Node Name
  Active;  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }

Branch,
  SPLITSYSTEMAC:04 Air Loop Main Branch,  !- Name
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  SPLITSYSTEMAC:04_OA,  !- Component 1 Name
  SPLITSYSTEMAC:04 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  OA-SPLITSYSTEMAC:04_Unitary_PackageNode,  !- Component 1 Outlet Node Name
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type
  SPLITSYSTEMAC:04_Unitary_Package,  !- Component 2 Name
  OA-SPLITSYSTEMAC:04_Unitary_PackageNode,  !- Component 2 Inlet Node Name
  SPLITSYSTEMAC:04 Supply Equipment Outlet Node,  !- Component 2 Outlet Node Name
  Active;  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }

Branch,
  SPLITSYSTEMAC:05 Air Loop Main Branch,  !- Name
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  SPLITSYSTEMAC:05_OA,  !- Component 1 Name
  SPLITSYSTEMAC:05 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  OA-SPLITSYSTEMAC:05_Unitary_PackageNode,  !- Component 1 Outlet Node Name
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type
  SPLITSYSTEMAC:05_Unitary_Package,  !- Component 2 Name
  OA-SPLITSYSTEMAC:05_Unitary_PackageNode,  !- Component 2 Inlet Node Name
  SPLITSYSTEMAC:05 Supply Equipment Outlet Node,  !- Component 2 Outlet Node Name
  Active;  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }

Branch,
  SPLITSYSTEMAC:06 Air Loop Main Branch,  !- Name
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  SPLITSYSTEMAC:06_OA,  !- Component 1 Name
  SPLITSYSTEMAC:06 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  OA-SPLITSYSTEMAC:06_Unitary_PackageNode,  !- Component 1 Outlet Node Name
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type
  SPLITSYSTEMAC:06_Unitary_Package,  !- Component 2 Name
  OA-SPLITSYSTEMAC:06_Unitary_PackageNode,  !- Component 2 Inlet Node Name
  SPLITSYSTEMAC:06 Supply Equipment Outlet Node,  !- Component 2 Outlet Node Name
  Active;  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }

Branch,
  SPLITSYSTEMAC:07 Air Loop Main Branch,  !- Name
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  SPLITSYSTEMAC:07_OA,  !- Component 1 Name
  SPLITSYSTEMAC:07 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  OA-SPLITSYSTEMAC:07_Unitary_PackageNode,  !- Component 1 Outlet Node Name
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type
  SPLITSYSTEMAC:07_Unitary_Package,  !- Component 2 Name
  OA-SPLITSYSTEMAC:07_Unitary_PackageNode,  !- Component 2 Inlet Node Name
  SPLITSYSTEMAC:07 Supply Equipment Outlet Node,  !- Component 2 Outlet Node Name
  Active;  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }

Branch,
  SPLITSYSTEMAC:08 Air Loop Main Branch,  !- Name
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  SPLITSYSTEMAC:08_OA,  !- Component 1 Name
  SPLITSYSTEMAC:08 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  OA-SPLITSYSTEMAC:08_Unitary_PackageNode,  !- Component 1 Outlet Node Name
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type
  SPLITSYSTEMAC:08_Unitary_Package,  !- Component 2 Name
  OA-SPLITSYSTEMAC:08_Unitary_PackageNode,  !- Component 2 Inlet Node Name
  SPLITSYSTEMAC:08 Supply Equipment Outlet Node,  !- Component 2 Outlet Node Name
  Active;  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }

Branch,
  SPLITSYSTEMAC:09 Air Loop Main Branch,  !- Name
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  SPLITSYSTEMAC:09_OA,  !- Component 1 Name
  SPLITSYSTEMAC:09 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  OA-SPLITSYSTEMAC:09_Unitary_PackageNode,  !- Component 1 Outlet Node Name
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type
  SPLITSYSTEMAC:09_Unitary_Package,  !- Component 2 Name
  OA-SPLITSYSTEMAC:09_Unitary_PackageNode,  !- Component 2 Inlet Node Name
  SPLITSYSTEMAC:09 Supply Equipment Outlet Node,  !- Component 2 Outlet Node Name
  Active;  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }

Branch,
  SPLITSYSTEMAC:10 Air Loop Main Branch,  !- Name
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  SPLITSYSTEMAC:10_OA,  !- Component 1 Name
  SPLITSYSTEMAC:10 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  OA-SPLITSYSTEMAC:10_Unitary_PackageNode,  !- Component 1 Outlet Node Name
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type
  SPLITSYSTEMAC:10_Unitary_Package,  !- Component 2 Name
  OA-SPLITSYSTEMAC:10_Unitary_PackageNode,  !- Component 2 Inlet Node Name
  SPLITSYSTEMAC:10 Supply Equipment Outlet Node,  !- Component 2 Outlet Node Name
  Active;  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }

Branch,
  SPLITSYSTEMAC:11 Air Loop Main Branch,  !- Name
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  SPLITSYSTEMAC:11_OA,  !- Component 1 Name
  SPLITSYSTEMAC:11 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  OA-SPLITSYSTEMAC:11_Unitary_PackageNode,  !- Component 1 Outlet Node Name
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type
  SPLITSYSTEMAC:11_Unitary_Package,  !- Component 2 Name
  OA-SPLITSYSTEMAC:11_Unitary_PackageNode,  !- Component 2 Inlet Node Name
  SPLITSYSTEMAC:11 Supply Equipment Outlet Node,  !- Component 2 Outlet Node Name
  Active;  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }

Branch,
  SPLITSYSTEMAC:12 Air Loop Main Branch,  !- Name
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  SPLITSYSTEMAC:12_OA,  !- Component 1 Name
  SPLITSYSTEMAC:12 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  OA-SPLITSYSTEMAC:12_Unitary_PackageNode,  !- Component 1 Outlet Node Name
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type
  SPLITSYSTEMAC:12_Unitary_Package,  !- Component 2 Name
  OA-SPLITSYSTEMAC:12_Unitary_PackageNode,  !- Component 2 Inlet Node Name
  SPLITSYSTEMAC:12 Supply Equipment Outlet Node,  !- Component 2 Outlet Node Name
  Active;  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }

Branch,
  SPLITSYSTEMAC:13 Air Loop Main Branch,  !- Name
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  SPLITSYSTEMAC:13_OA,  !- Component 1 Name
  SPLITSYSTEMAC:13 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  OA-SPLITSYSTEMAC:13_Unitary_PackageNode,  !- Component 1 Outlet Node Name
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type
  SPLITSYSTEMAC:13_Unitary_Package,  !- Component 2 Name
  OA-SPLITSYSTEMAC:13_Unitary_PackageNode,  !- Component 2 Inlet Node Name
  SPLITSYSTEMAC:13 Supply Equipment Outlet Node,  !- Component 2 Outlet Node Name
  Active;  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }

Branch,
  SPLITSYSTEMAC:14 Air Loop Main Branch,  !- Name
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  SPLITSYSTEMAC:14_OA,  !- Component 1 Name
  SPLITSYSTEMAC:14 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  OA-SPLITSYSTEMAC:14_Unitary_PackageNode,  !- Component 1 Outlet Node Name
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type
  SPLITSYSTEMAC:14_Unitary_Package,  !- Component 2 Name
  OA-SPLITSYSTEMAC:14_Unitary_PackageNode,  !- Component 2 Inlet Node Name
  SPLITSYSTEMAC:14 Supply Equipment Outlet Node,  !- Component 2 Outlet Node Name
  Active;  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }

Branch,
  SPLITSYSTEMAC:15 Air Loop Main Branch,  !- Name
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  SPLITSYSTEMAC:15_OA,  !- Component 1 Name
  SPLITSYSTEMAC:15 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  OA-SPLITSYSTEMAC:15_Unitary_PackageNode,  !- Component 1 Outlet Node Name
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type
  SPLITSYSTEMAC:15_Unitary_Package,  !- Component 2 Name
  OA-SPLITSYSTEMAC:15_Unitary_PackageNode,  !- Component 2 Inlet Node Name
  SPLITSYSTEMAC:15 Supply Equipment Outlet Node,  !- Component 2 Outlet Node Name
  Active;  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }

Branch,
  SPLITSYSTEMAC:16 Air Loop Main Branch,  !- Name
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  SPLITSYSTEMAC:16_OA,  !- Component 1 Name
  SPLITSYSTEMAC:16 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  OA-SPLITSYSTEMAC:16_Unitary_PackageNode,  !- Component 1 Outlet Node Name
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type
  SPLITSYSTEMAC:16_Unitary_Package,  !- Component 2 Name
  OA-SPLITSYSTEMAC:16_Unitary_PackageNode,  !- Component 2 Inlet Node Name
  SPLITSYSTEMAC:16 Supply Equipment Outlet Node,  !- Component 2 Outlet Node Name
  Active;  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }

Branch,
  SPLITSYSTEMAC:17 Air Loop Main Branch,  !- Name
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  SPLITSYSTEMAC:17_OA,  !- Component 1 Name
  SPLITSYSTEMAC:17 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  OA-SPLITSYSTEMAC:17_Unitary_PackageNode,  !- Component 1 Outlet Node Name
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type
  SPLITSYSTEMAC:17_Unitary_Package,  !- Component 2 Name
  OA-SPLITSYSTEMAC:17_Unitary_PackageNode,  !- Component 2 Inlet Node Name
  SPLITSYSTEMAC:17 Supply Equipment Outlet Node,  !- Component 2 Outlet Node Name
  Active;  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }

Branch,
  SPLITSYSTEMAC:18 Air Loop Main Branch,  !- Name
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  SPLITSYSTEMAC:18_OA,  !- Component 1 Name
  SPLITSYSTEMAC:18 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  OA-SPLITSYSTEMAC:18_Unitary_PackageNode,  !- Component 1 Outlet Node Name
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type
  SPLITSYSTEMAC:18_Unitary_Package,  !- Component 2 Name
  OA-SPLITSYSTEMAC:18_Unitary_PackageNode,  !- Component 2 Inlet Node Name
  SPLITSYSTEMAC:18 Supply Equipment Outlet Node,  !- Component 2 Outlet Node Name
  Active;  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }

Branch,
  SPLITSYSTEMAC:19 Air Loop Main Branch,  !- Name
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  SPLITSYSTEMAC:19_OA,  !- Component 1 Name
  SPLITSYSTEMAC:19 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  OA-SPLITSYSTEMAC:19_Unitary_PackageNode,  !- Component 1 Outlet Node Name
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type
  SPLITSYSTEMAC:19_Unitary_Package,  !- Component 2 Name
  OA-SPLITSYSTEMAC:19_Unitary_PackageNode,  !- Component 2 Inlet Node Name
  SPLITSYSTEMAC:19 Supply Equipment Outlet Node,  !- Component 2 Outlet Node Name
  Active;  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }

Branch,
  SPLITSYSTEMAC:20 Air Loop Main Branch,  !- Name
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  SPLITSYSTEMAC:20_OA,  !- Component 1 Name
  SPLITSYSTEMAC:20 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  OA-SPLITSYSTEMAC:20_Unitary_PackageNode,  !- Component 1 Outlet Node Name
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type
  SPLITSYSTEMAC:20_Unitary_Package,  !- Component 2 Name
  OA-SPLITSYSTEMAC:20_Unitary_PackageNode,  !- Component 2 Inlet Node Name
  SPLITSYSTEMAC:20 Supply Equipment Outlet Node,  !- Component 2 Outlet Node Name
  Active;  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }

Branch,
  SPLITSYSTEMAC:21 Air Loop Main Branch,  !- Name
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  SPLITSYSTEMAC:21_OA,  !- Component 1 Name
  SPLITSYSTEMAC:21 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  OA-SPLITSYSTEMAC:21_Unitary_PackageNode,  !- Component 1 Outlet Node Name
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type
  SPLITSYSTEMAC:21_Unitary_Package,  !- Component 2 Name
  OA-SPLITSYSTEMAC:21_Unitary_PackageNode,  !- Component 2 Inlet Node Name
  SPLITSYSTEMAC:21 Supply Equipment Outlet Node,  !- Component 2 Outlet Node Name
  Active;  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }

Branch,
  SPLITSYSTEMAC:22 Air Loop Main Branch,  !- Name
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  SPLITSYSTEMAC:22_OA,  !- Component 1 Name
  SPLITSYSTEMAC:22 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  OA-SPLITSYSTEMAC:22_Unitary_PackageNode,  !- Component 1 Outlet Node Name
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type
  SPLITSYSTEMAC:22_Unitary_Package,  !- Component 2 Name
  OA-SPLITSYSTEMAC:22_Unitary_PackageNode,  !- Component 2 Inlet Node Name
  SPLITSYSTEMAC:22 Supply Equipment Outlet Node,  !- Component 2 Outlet Node Name
  Active;  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }

Branch,
  SPLITSYSTEMAC:23 Air Loop Main Branch,  !- Name
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  SPLITSYSTEMAC:23_OA,  !- Component 1 Name
  SPLITSYSTEMAC:23 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  OA-SPLITSYSTEMAC:23_Unitary_PackageNode,  !- Component 1 Outlet Node Name
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type
  SPLITSYSTEMAC:23_Unitary_Package,  !- Component 2 Name
  OA-SPLITSYSTEMAC:23_Unitary_PackageNode,  !- Component 2 Inlet Node Name
  SPLITSYSTEMAC:23 Supply Equipment Outlet Node,  !- Component 2 Outlet Node Name
  Active;  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }

Branch,
  SPLITSYSTEMAC:24 Air Loop Main Branch,  !- Name
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  SPLITSYSTEMAC:24_OA,  !- Component 1 Name
  SPLITSYSTEMAC:24 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  OA-SPLITSYSTEMAC:24_Unitary_PackageNode,  !- Component 1 Outlet Node Name
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type
  SPLITSYSTEMAC:24_Unitary_Package,  !- Component 2 Name
  OA-SPLITSYSTEMAC:24_Unitary_PackageNode,  !- Component 2 Inlet Node Name
  SPLITSYSTEMAC:24 Supply Equipment Outlet Node,  !- Component 2 Outlet Node Name
  Active;  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }

AirLoopHVAC:ControllerList,
  SPLITSYSTEMAC:01_OA_Controllers,  !- Name
  Controller:OutdoorAir,  !- Controller Object Type
  SPLITSYSTEMAC:01_OA_Controller;  !- controller Name

AirLoopHVAC:ControllerList,
  SPLITSYSTEMAC:02_OA_Controllers,  !- Name
  Controller:OutdoorAir,  !- Controller Object Type
  SPLITSYSTEMAC:02_OA_Controller;  !- controller Name

AirLoopHVAC:ControllerList,
  SPLITSYSTEMAC:03_OA_Controllers,  !- Name
  Controller:OutdoorAir,  !- Controller Object Type
  SPLITSYSTEMAC:03_OA_Controller;  !- controller Name

AirLoopHVAC:ControllerList,
  SPLITSYSTEMAC:04_OA_Controllers,  !- Name
  Controller:OutdoorAir,  !- Controller Object Type
  SPLITSYSTEMAC:04_OA_Controller;  !- controller Name

AirLoopHVAC:ControllerList,
  SPLITSYSTEMAC:05_OA_Controllers,  !- Name
  Controller:OutdoorAir,  !- Controller Object Type
  SPLITSYSTEMAC:05_OA_Controller;  !- controller Name

AirLoopHVAC:ControllerList,
  SPLITSYSTEMAC:06_OA_Controllers,  !- Name
  Controller:OutdoorAir,  !- Controller Object Type
  SPLITSYSTEMAC:06_OA_Controller;  !- controller Name

AirLoopHVAC:ControllerList,
  SPLITSYSTEMAC:07_OA_Controllers,  !- Name
  Controller:OutdoorAir,  !- Controller Object Type
  SPLITSYSTEMAC:07_OA_Controller;  !- controller Name

AirLoopHVAC:ControllerList,
  SPLITSYSTEMAC:08_OA_Controllers,  !- Name
  Controller:OutdoorAir,  !- Controller Object Type
  SPLITSYSTEMAC:08_OA_Controller;  !- controller Name

AirLoopHVAC:ControllerList,
  SPLITSYSTEMAC:09_OA_Controllers,  !- Name
  Controller:OutdoorAir,  !- Controller Object Type
  SPLITSYSTEMAC:09_OA_Controller;  !- controller Name

AirLoopHVAC:ControllerList,
  SPLITSYSTEMAC:10_OA_Controllers,  !- Name
  Controller:OutdoorAir,  !- Controller Object Type
  SPLITSYSTEMAC:10_OA_Controller;  !- controller Name

AirLoopHVAC:ControllerList,
  SPLITSYSTEMAC:11_OA_Controllers,  !- Name
  Controller:OutdoorAir,  !- Controller Object Type
  SPLITSYSTEMAC:11_OA_Controller;  !- controller Name

AirLoopHVAC:ControllerList,
  SPLITSYSTEMAC:12_OA_Controllers,  !- Name
  Controller:OutdoorAir,  !- Controller Object Type
  SPLITSYSTEMAC:12_OA_Controller;  !- controller Name

AirLoopHVAC:ControllerList,
  SPLITSYSTEMAC:13_OA_Controllers,  !- Name
  Controller:OutdoorAir,  !- Controller Object Type
  SPLITSYSTEMAC:13_OA_Controller;  !- controller Name

AirLoopHVAC:ControllerList,
  SPLITSYSTEMAC:14_OA_Controllers,  !- Name
  Controller:OutdoorAir,  !- Controller Object Type
  SPLITSYSTEMAC:14_OA_Controller;  !- controller Name

AirLoopHVAC:ControllerList,
  SPLITSYSTEMAC:15_OA_Controllers,  !- Name
  Controller:OutdoorAir,  !- Controller Object Type
  SPLITSYSTEMAC:15_OA_Controller;  !- controller Name

AirLoopHVAC:ControllerList,
  SPLITSYSTEMAC:16_OA_Controllers,  !- Name
  Controller:OutdoorAir,  !- Controller Object Type
  SPLITSYSTEMAC:16_OA_Controller;  !- controller Name

AirLoopHVAC:ControllerList,
  SPLITSYSTEMAC:17_OA_Controllers,  !- Name
  Controller:OutdoorAir,  !- Controller Object Type
  SPLITSYSTEMAC:17_OA_Controller;  !- controller Name

AirLoopHVAC:ControllerList,
  SPLITSYSTEMAC:18_OA_Controllers,  !- Name
  Controller:OutdoorAir,  !- Controller Object Type
  SPLITSYSTEMAC:18_OA_Controller;  !- controller Name

AirLoopHVAC:ControllerList,
  SPLITSYSTEMAC:19_OA_Controllers,  !- Name
  Controller:OutdoorAir,  !- Controller Object Type
  SPLITSYSTEMAC:19_OA_Controller;  !- controller Name

AirLoopHVAC:ControllerList,
  SPLITSYSTEMAC:20_OA_Controllers,  !- Name
  Controller:OutdoorAir,  !- Controller Object Type
  SPLITSYSTEMAC:20_OA_Controller;  !- controller Name

AirLoopHVAC:ControllerList,
  SPLITSYSTEMAC:21_OA_Controllers,  !- Name
  Controller:OutdoorAir,  !- Controller Object Type
  SPLITSYSTEMAC:21_OA_Controller;  !- controller Name

AirLoopHVAC:ControllerList,
  SPLITSYSTEMAC:22_OA_Controllers,  !- Name
  Controller:OutdoorAir,  !- Controller Object Type
  SPLITSYSTEMAC:22_OA_Controller;  !- controller Name

AirLoopHVAC:ControllerList,
  SPLITSYSTEMAC:23_OA_Controllers,  !- Name
  Controller:OutdoorAir,  !- Controller Object Type
  SPLITSYSTEMAC:23_OA_Controller;  !- controller Name

AirLoopHVAC:ControllerList,
  SPLITSYSTEMAC:24_OA_Controllers,  !- Name
  Controller:OutdoorAir,  !- Controller Object Type
  SPLITSYSTEMAC:24_OA_Controller;  !- controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  SPLITSYSTEMAC:01_OA_Equipment,  !- Name
  OutdoorAir:Mixer,  !- Component 1 Object Type
  SPLITSYSTEMAC:01_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  SPLITSYSTEMAC:02_OA_Equipment,  !- Name
  OutdoorAir:Mixer,  !- Component 1 Object Type
  SPLITSYSTEMAC:02_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  SPLITSYSTEMAC:03_OA_Equipment,  !- Name
  OutdoorAir:Mixer,  !- Component 1 Object Type
  SPLITSYSTEMAC:03_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  SPLITSYSTEMAC:04_OA_Equipment,  !- Name
  OutdoorAir:Mixer,  !- Component 1 Object Type
  SPLITSYSTEMAC:04_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  SPLITSYSTEMAC:05_OA_Equipment,  !- Name
  OutdoorAir:Mixer,  !- Component 1 Object Type
  SPLITSYSTEMAC:05_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  SPLITSYSTEMAC:06_OA_Equipment,  !- Name
  OutdoorAir:Mixer,  !- Component 1 Object Type
  SPLITSYSTEMAC:06_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  SPLITSYSTEMAC:07_OA_Equipment,  !- Name
  OutdoorAir:Mixer,  !- Component 1 Object Type
  SPLITSYSTEMAC:07_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  SPLITSYSTEMAC:08_OA_Equipment,  !- Name
  OutdoorAir:Mixer,  !- Component 1 Object Type
  SPLITSYSTEMAC:08_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  SPLITSYSTEMAC:09_OA_Equipment,  !- Name
  OutdoorAir:Mixer,  !- Component 1 Object Type
  SPLITSYSTEMAC:09_OAMixinM Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  SPLITSYSTEMAC:10_OA_Equipment,  !- Name
  OutdoorAir:Mixer,  !- Component 1 Object Type
  SPLITSYSTEMAC:10_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  SPLITSYSTEMAC:11_OA_Equipment,  !- Name
  OutdoorAir:Mixer,  !- Component 1 Object Type
  SPLITSYSTEMAC:11_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  SPLITSYSTEMAC:12_OA_Equipment,  !- Name
  OutdoorAir:Mixer,  !- Component 1 Object Type
  SPLITSYSTEMAC:12_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  SPLITSYSTEMAC:13_OA_Equipment,  !- Name
  OutdoorAir:Mixer,  !- Component 1 Object Type
  SPLITSYSTEMAC:13_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  SPLITSYSTEMAC:14_OA_Equipment,  !- Name
  OutdoorAir:Mixer,  !- Component 1 Object Type
  SPLITSYSTEMAC:14_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  SPLITSYSTEMAC:15_OA_Equipment,  !- Name
  OutdoorAir:Mixer,  !- Component 1 Object Type
  SPLITSYSTEMAC:15_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  SPLITSYSTEMAC:16_OA_Equipment,  !- Name
  OutdoorAir:Mixer,  !- Component 1 Object Type
  SPLITSYSTEMAC:16_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  SPLITSYSTEMAC:17_OA_Equipment,  !- Name
  OutdoorAir:Mixer,  !- Component 1 Object Type
  SPLITSYSTEMAC:17_OAMixinM Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  SPLITSYSTEMAC:18_OA_Equipment,  !- Name
  OutdoorAir:Mixer,  !- Component 1 Object Type
  SPLITSYSTEMAC:18_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  SPLITSYSTEMAC:19_OA_Equipment,  !- Name
  OutdoorAir:Mixer,  !- Component 1 Object Type
  SPLITSYSTEMAC:19_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  SPLITSYSTEMAC:20_OA_Equipment,  !- Name
  OutdoorAir:Mixer,  !- Component 1 Object Type
  SPLITSYSTEMAC:20_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  SPLITSYSTEMAC:21_OA_Equipment,  !- Name
  OutdoorAir:Mixer,  !- Component 1 Object Type
  SPLITSYSTEMAC:21_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  SPLITSYSTEMAC:22_OA_Equipment,  !- Name
  OutdoorAir:Mixer,  !- Component 1 Object Type
  SPLITSYSTEMAC:22_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  SPLITSYSTEMAC:23_OA_Equipment,  !- Name
  OutdoorAir:Mixer,  !- Component 1 Object Type
  SPLITSYSTEMAC:23_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  SPLITSYSTEMAC:24_OA_Equipment,  !- Name
  OutdoorAir:Mixer,  !- Component 1 Object Type
  SPLITSYSTEMAC:24_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem,
  SPLITSYSTEMAC:01_OA,  !- Name
  SPLITSYSTEMAC:01_OA_Controllers,  !- Controller List Name
  SPLITSYSTEMAC:01_OA_Equipment,  !- Outdoor Air Equipment List Name
  ;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
  SPLITSYSTEMAC:02_OA,  !- Name
  SPLITSYSTEMAC:02_OA_Controllers,  !- Controller List Name
  SPLITSYSTEMAC:02_OA_Equipment,  !- Outdoor Air Equipment List Name
  ;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
  SPLITSYSTEMAC:03_OA,  !- Name
  SPLITSYSTEMAC:03_OA_Controllers,  !- Controller List Name
  SPLITSYSTEMAC:03_OA_Equipment,  !- Outdoor Air Equipment List Name
  ;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
  SPLITSYSTEMAC:04_OA,  !- Name
  SPLITSYSTEMAC:04_OA_Controllers,  !- Controller List Name
  SPLITSYSTEMAC:04_OA_Equipment,  !- Outdoor Air Equipment List Name
  ;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
  SPLITSYSTEMAC:05_OA,  !- Name
  SPLITSYSTEMAC:05_OA_Controllers,  !- Controller List Name
  SPLITSYSTEMAC:05_OA_Equipment,  !- Outdoor Air Equipment List Name
  ;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
  SPLITSYSTEMAC:06_OA,  !- Name
  SPLITSYSTEMAC:06_OA_Controllers,  !- Controller List Name
  SPLITSYSTEMAC:06_OA_Equipment,  !- Outdoor Air Equipment List Name
  ;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
  SPLITSYSTEMAC:07_OA,  !- Name
  SPLITSYSTEMAC:07_OA_Controllers,  !- Controller List Name
  SPLITSYSTEMAC:07_OA_Equipment,  !- Outdoor Air Equipment List Name
  ;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
  SPLITSYSTEMAC:08_OA,  !- Name
  SPLITSYSTEMAC:08_OA_Controllers,  !- Controller List Name
  SPLITSYSTEMAC:08_OA_Equipment,  !- Outdoor Air Equipment List Name
  ;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
  SPLITSYSTEMAC:09_OA,  !- Name
  SPLITSYSTEMAC:09_OA_Controllers,  !- Controller List Name
  SPLITSYSTEMAC:09_OA_Equipment,  !- Outdoor Air Equipment List Name
  ;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
  SPLITSYSTEMAC:10_OA,  !- Name
  SPLITSYSTEMAC:10_OA_Controllers,  !- Controller List Name
  SPLITSYSTEMAC:10_OA_Equipment,  !- Outdoor Air Equipment List Name
  ;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
  SPLITSYSTEMAC:11_OA,  !- Name
  SPLITSYSTEMAC:11_OA_Controllers,  !- Controller List Name
  SPLITSYSTEMAC:11_OA_Equipment,  !- Outdoor Air Equipment List Name
  ;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
  SPLITSYSTEMAC:12_OA,  !- Name
  SPLITSYSTEMAC:12_OA_Controllers,  !- Controller List Name
  SPLITSYSTEMAC:12_OA_Equipment,  !- Outdoor Air Equipment List Name
  ;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
  SPLITSYSTEMAC:13_OA,  !- Name
  SPLITSYSTEMAC:13_OA_Controllers,  !- Controller List Name
  SPLITSYSTEMAC:13_OA_Equipment,  !- Outdoor Air Equipment List Name
  ;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
  SPLITSYSTEMAC:14_OA,  !- Name
  SPLITSYSTEMAC:14_OA_Controllers,  !- Controller List Name
  SPLITSYSTEMAC:14_OA_Equipment,  !- Outdoor Air Equipment List Name
  ;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
  SPLITSYSTEMAC:15_OA,  !- Name
  SPLITSYSTEMAC:15_OA_Controllers,  !- Controller List Name
  SPLITSYSTEMAC:15_OA_Equipment,  !- Outdoor Air Equipment List Name
  ;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
  SPLITSYSTEMAC:16_OA,  !- Name
  SPLITSYSTEMAC:16_OA_Controllers,  !- Controller List Name
  SPLITSYSTEMAC:16_OA_Equipment,  !- Outdoor Air Equipment List Name
  ;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
  SPLITSYSTEMAC:17_OA,  !- Name
  SPLITSYSTEMAC:17_OA_Controllers,  !- Controller List Name
  SPLITSYSTEMAC:17_OA_Equipment,  !- Outdoor Air Equipment List Name
  ;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
  SPLITSYSTEMAC:18_OA,  !- Name
  SPLITSYSTEMAC:18_OA_Controllers,  !- Controller List Name
  SPLITSYSTEMAC:18_OA_Equipment,  !- Outdoor Air Equipment List Name
  ;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
  SPLITSYSTEMAC:19_OA,  !- Name
  SPLITSYSTEMAC:19_OA_Controllers,  !- Controller List Name
  SPLITSYSTEMAC:19_OA_Equipment,  !- Outdoor Air Equipment List Name
  ;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
  SPLITSYSTEMAC:20_OA,  !- Name
  SPLITSYSTEMAC:20_OA_Controllers,  !- Controller List Name
  SPLITSYSTEMAC:20_OA_Equipment,  !- Outdoor Air Equipment List Name
  ;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
  SPLITSYSTEMAC:21_OA,  !- Name
  SPLITSYSTEMAC:21_OA_Controllers,  !- Controller List Name
  SPLITSYSTEMAC:21_OA_Equipment,  !- Outdoor Air Equipment List Name
  ;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
  SPLITSYSTEMAC:22_OA,  !- Name
  SPLITSYSTEMAC:22_OA_Controllers,  !- Controller List Name
  SPLITSYSTEMAC:22_OA_Equipment,  !- Outdoor Air Equipment List Name
  ;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
  SPLITSYSTEMAC:23_OA,  !- Name
  SPLITSYSTEMAC:23_OA_Controllers,  !- Controller List Name
  SPLITSYSTEMAC:23_OA_Equipment,  !- Outdoor Air Equipment List Name
  ;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
  SPLITSYSTEMAC:24_OA,  !- Name
  SPLITSYSTEMAC:24_OA_Controllers,  !- Controller List Name
  SPLITSYSTEMAC:24_OA_Equipment,  !- Outdoor Air Equipment List Name
  ;  !- Availability Manager List Name

OutdoorAir:NodeList,
  SPLITSYSTEMAC:01_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
  SPLITSYSTEMAC:02_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
  SPLITSYSTEMAC:03_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
  SPLITSYSTEMAC:04_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
  SPLITSYSTEMAC:05_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
  SPLITSYSTEMAC:06_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
  SPLITSYSTEMAC:07_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
  SPLITSYSTEMAC:08_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
  SPLITSYSTEMAC:09_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
  SPLITSYSTEMAC:10_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
  SPLITSYSTEMAC:11_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
  SPLITSYSTEMAC:12_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
  SPLITSYSTEMAC:13_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
  SPLITSYSTEMAC:14_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
  SPLITSYSTEMAC:15_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
  SPLITSYSTEMAC:16_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
  SPLITSYSTEMAC:17_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
  SPLITSYSTEMAC:18_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
  SPLITSYSTEMAC:19_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
  SPLITSYSTEMAC:20_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
  SPLITSYSTEMAC:21_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
  SPLITSYSTEMAC:22_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
  SPLITSYSTEMAC:23_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
  SPLITSYSTEMAC:24_OANode List;  !- Node or NodeList Name 1

OutdoorAir:Mixer,
  SPLITSYSTEMAC:01_OAMixing Box,  !- Name
  OA-SPLITSYSTEMAC:01_Unitary_PackageNode,  !- Mixed Air Node Name
  SPLITSYSTEMAC:01_OAInlet Node,  !- Outdoor Air Stream Node Name
  SPLITSYSTEMAC:01_OARelief Node,  !- Relief Air Stream Node Name
  SPLITSYSTEMAC:01 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  SPLITSYSTEMAC:02_OAMixing Box,  !- Name
  OA-SPLITSYSTEMAC:02_Unitary_PackageNode,  !- Mixed Air Node Name
  SPLITSYSTEMAC:02_OAInlet Node,  !- Outdoor Air Stream Node Name
  SPLITSYSTEMAC:02_OARelief Node,  !- Relief Air Stream Node Name
  SPLITSYSTEMAC:02 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  SPLITSYSTEMAC:03_OAMixing Box,  !- Name
  OA-SPLITSYSTEMAC:03_Unitary_PackageNode,  !- Mixed Air Node Name
  SPLITSYSTEMAC:03_OAInlet Node,  !- Outdoor Air Stream Node Name
  SPLITSYSTEMAC:03_OARelief Node,  !- Relief Air Stream Node Name
  SPLITSYSTEMAC:03 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  SPLITSYSTEMAC:04_OAMixing Box,  !- Name
  OA-SPLITSYSTEMAC:04_Unitary_PackageNode,  !- Mixed Air Node Name
  SPLITSYSTEMAC:04_OAInlet Node,  !- Outdoor Air Stream Node Name
  SPLITSYSTEMAC:04_OARelief Node,  !- Relief Air Stream Node Name
  SPLITSYSTEMAC:04 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  SPLITSYSTEMAC:05_OAMixing Box,  !- Name
  OA-SPLITSYSTEMAC:05_Unitary_PackageNode,  !- Mixed Air Node Name
  SPLITSYSTEMAC:05_OAInlet Node,  !- Outdoor Air Stream Node Name
  SPLITSYSTEMAC:05_OARelief Node,  !- Relief Air Stream Node Name
  SPLITSYSTEMAC:05 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  SPLITSYSTEMAC:06_OAMixing Box,  !- Name
  OA-SPLITSYSTEMAC:06_Unitary_PackageNode,  !- Mixed Air Node Name
  SPLITSYSTEMAC:06_OAInlet Node,  !- Outdoor Air Stream Node Name
  SPLITSYSTEMAC:06_OARelief Node,  !- Relief Air Stream Node Name
  SPLITSYSTEMAC:06 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  SPLITSYSTEMAC:07_OAMixing Box,  !- Name
  OA-SPLITSYSTEMAC:07_Unitary_PackageNode,  !- Mixed Air Node Name
  SPLITSYSTEMAC:07_OAInlet Node,  !- Outdoor Air Stream Node Name
  SPLITSYSTEMAC:07_OARelief Node,  !- Relief Air Stream Node Name
  SPLITSYSTEMAC:07 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  SPLITSYSTEMAC:08_OAMixing Box,  !- Name
  OA-SPLITSYSTEMAC:08_Unitary_PackageNode,  !- Mixed Air Node Name
  SPLITSYSTEMAC:08_OAInlet Node,  !- Outdoor Air Stream Node Name
  SPLITSYSTEMAC:08_OARelief Node,  !- Relief Air Stream Node Name
  SPLITSYSTEMAC:08 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  SPLITSYSTEMAC:09_OAMixinM Box,  !- Name
  OA-SPLITSYSTEMAC:09_Unitary_PackageNode,  !- Mixed Air Node Name
  SPLITSYSTEMAC:09_OAInlet Node,  !- Outdoor Air Stream Node Name
  SPLITSYSTEMAC:09_OARelief Node,  !- Relief Air Stream Node Name
  SPLITSYSTEMAC:09 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  SPLITSYSTEMAC:10_OAMixing Box,  !- Name
  OA-SPLITSYSTEMAC:10_Unitary_PackageNode,  !- Mixed Air Node Name
  SPLITSYSTEMAC:10_OAInlet Node,  !- Outdoor Air Stream Node Name
  SPLITSYSTEMAC:10_OARelief Node,  !- Relief Air Stream Node Name
  SPLITSYSTEMAC:10 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  SPLITSYSTEMAC:11_OAMixing Box,  !- Name
  OA-SPLITSYSTEMAC:11_Unitary_PackageNode,  !- Mixed Air Node Name
  SPLITSYSTEMAC:11_OAInlet Node,  !- Outdoor Air Stream Node Name
  SPLITSYSTEMAC:11_OARelief Node,  !- Relief Air Stream Node Name
  SPLITSYSTEMAC:11 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  SPLITSYSTEMAC:12_OAMixing Box,  !- Name
  OA-SPLITSYSTEMAC:12_Unitary_PackageNode,  !- Mixed Air Node Name
  SPLITSYSTEMAC:12_OAInlet Node,  !- Outdoor Air Stream Node Name
  SPLITSYSTEMAC:12_OARelief Node,  !- Relief Air Stream Node Name
  SPLITSYSTEMAC:12 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  SPLITSYSTEMAC:13_OAMixing Box,  !- Name
  OA-SPLITSYSTEMAC:13_Unitary_PackageNode,  !- Mixed Air Node Name
  SPLITSYSTEMAC:13_OAInlet Node,  !- Outdoor Air Stream Node Name
  SPLITSYSTEMAC:13_OARelief Node,  !- Relief Air Stream Node Name
  SPLITSYSTEMAC:13 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  SPLITSYSTEMAC:14_OAMixing Box,  !- Name
  OA-SPLITSYSTEMAC:14_Unitary_PackageNode,  !- Mixed Air Node Name
  SPLITSYSTEMAC:14_OAInlet Node,  !- Outdoor Air Stream Node Name
  SPLITSYSTEMAC:14_OARelief Node,  !- Relief Air Stream Node Name
  SPLITSYSTEMAC:14 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  SPLITSYSTEMAC:15_OAMixing Box,  !- Name
  OA-SPLITSYSTEMAC:15_Unitary_PackageNode,  !- Mixed Air Node Name
  SPLITSYSTEMAC:15_OAInlet Node,  !- Outdoor Air Stream Node Name
  SPLITSYSTEMAC:15_OARelief Node,  !- Relief Air Stream Node Name
  SPLITSYSTEMAC:15 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  SPLITSYSTEMAC:16_OAMixing Box,  !- Name
  OA-SPLITSYSTEMAC:16_Unitary_PackageNode,  !- Mixed Air Node Name
  SPLITSYSTEMAC:16_OAInlet Node,  !- Outdoor Air Stream Node Name
  SPLITSYSTEMAC:16_OARelief Node,  !- Relief Air Stream Node Name
  SPLITSYSTEMAC:16 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  SPLITSYSTEMAC:17_OAMixinM Box,  !- Name
  OA-SPLITSYSTEMAC:17_Unitary_PackageNode,  !- Mixed Air Node Name
  SPLITSYSTEMAC:17_OAInlet Node,  !- Outdoor Air Stream Node Name
  SPLITSYSTEMAC:17_OARelief Node,  !- Relief Air Stream Node Name
  SPLITSYSTEMAC:17 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  SPLITSYSTEMAC:18_OAMixing Box,  !- Name
  OA-SPLITSYSTEMAC:18_Unitary_PackageNode,  !- Mixed Air Node Name
  SPLITSYSTEMAC:18_OAInlet Node,  !- Outdoor Air Stream Node Name
  SPLITSYSTEMAC:18_OARelief Node,  !- Relief Air Stream Node Name
  SPLITSYSTEMAC:18 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  SPLITSYSTEMAC:19_OAMixing Box,  !- Name
  OA-SPLITSYSTEMAC:19_Unitary_PackageNode,  !- Mixed Air Node Name
  SPLITSYSTEMAC:19_OAInlet Node,  !- Outdoor Air Stream Node Name
  SPLITSYSTEMAC:19_OARelief Node,  !- Relief Air Stream Node Name
  SPLITSYSTEMAC:19 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  SPLITSYSTEMAC:20_OAMixing Box,  !- Name
  OA-SPLITSYSTEMAC:20_Unitary_PackageNode,  !- Mixed Air Node Name
  SPLITSYSTEMAC:20_OAInlet Node,  !- Outdoor Air Stream Node Name
  SPLITSYSTEMAC:20_OARelief Node,  !- Relief Air Stream Node Name
  SPLITSYSTEMAC:20 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  SPLITSYSTEMAC:21_OAMixing Box,  !- Name
  OA-SPLITSYSTEMAC:21_Unitary_PackageNode,  !- Mixed Air Node Name
  SPLITSYSTEMAC:21_OAInlet Node,  !- Outdoor Air Stream Node Name
  SPLITSYSTEMAC:21_OARelief Node,  !- Relief Air Stream Node Name
  SPLITSYSTEMAC:21 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  SPLITSYSTEMAC:22_OAMixing Box,  !- Name
  OA-SPLITSYSTEMAC:22_Unitary_PackageNode,  !- Mixed Air Node Name
  SPLITSYSTEMAC:22_OAInlet Node,  !- Outdoor Air Stream Node Name
  SPLITSYSTEMAC:22_OARelief Node,  !- Relief Air Stream Node Name
  SPLITSYSTEMAC:22 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  SPLITSYSTEMAC:23_OAMixing Box,  !- Name
  OA-SPLITSYSTEMAC:23_Unitary_PackageNode,  !- Mixed Air Node Name
  SPLITSYSTEMAC:23_OAInlet Node,  !- Outdoor Air Stream Node Name
  SPLITSYSTEMAC:23_OARelief Node,  !- Relief Air Stream Node Name
  SPLITSYSTEMAC:23 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  SPLITSYSTEMAC:24_OAMixing Box,  !- Name
  OA-SPLITSYSTEMAC:24_Unitary_PackageNode,  !- Mixed Air Node Name
  SPLITSYSTEMAC:24_OAInlet Node,  !- Outdoor Air Stream Node Name
  SPLITSYSTEMAC:24_OARelief Node,  !- Relief Air Stream Node Name
  SPLITSYSTEMAC:24 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

SetpointManager:MixedAir,
  SPLITSYSTEMAC:01_OAMixed Air Temp Manager,  !- Name
  Temperature,  !- Control Variable
  SPLITSYSTEMAC:01 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  OA-SPLITSYSTEMAC:01_Unitary_PackageNode,  !- Fan Inlet Node Name
  SPLITSYSTEMAC:01_Unitary_PackageHeatCoil air inlet,  !- Fan Outlet Node Name
  OA-SPLITSYSTEMAC:01_Unitary_PackageNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  SPLITSYSTEMAC:02_OAMixed Air Temp Manager,  !- Name
  Temperature,  !- Control Variable
  SPLITSYSTEMAC:02 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  OA-SPLITSYSTEMAC:02_Unitary_PackageNode,  !- Fan Inlet Node Name
  SPLITSYSTEMAC:02_Unitary_PackageHeatCoil air inlet,  !- Fan Outlet Node Name
  OA-SPLITSYSTEMAC:02_Unitary_PackageNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  SPLITSYSTEMAC:03_OAMixed Air Temp Manager,  !- Name
  Temperature,  !- Control Variable
  SPLITSYSTEMAC:03 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  OA-SPLITSYSTEMAC:03_Unitary_PackageNode,  !- Fan Inlet Node Name
  SPLITSYSTEMAC:03_Unitary_PackageHeatCoil air inlet,  !- Fan Outlet Node Name
  OA-SPLITSYSTEMAC:03_Unitary_PackageNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  SPLITSYSTEMAC:04_OAMixed Air Temp Manager,  !- Name
  Temperature,  !- Control Variable
  SPLITSYSTEMAC:04 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  OA-SPLITSYSTEMAC:04_Unitary_PackageNode,  !- Fan Inlet Node Name
  SPLITSYSTEMAC:04_Unitary_PackageHeatCoil air inlet,  !- Fan Outlet Node Name
  OA-SPLITSYSTEMAC:04_Unitary_PackageNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  SPLITSYSTEMAC:05_OAMixed Air Temp Manager,  !- Name
  Temperature,  !- Control Variable
  SPLITSYSTEMAC:05 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  OA-SPLITSYSTEMAC:05_Unitary_PackageNode,  !- Fan Inlet Node Name
  SPLITSYSTEMAC:05_Unitary_PackageHeatCoil air inlet,  !- Fan Outlet Node Name
  OA-SPLITSYSTEMAC:05_Unitary_PackageNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  SPLITSYSTEMAC:06_OAMixed Air Temp Manager,  !- Name
  Temperature,  !- Control Variable
  SPLITSYSTEMAC:06 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  OA-SPLITSYSTEMAC:06_Unitary_PackageNode,  !- Fan Inlet Node Name
  SPLITSYSTEMAC:06_Unitary_PackageHeatCoil air inlet,  !- Fan Outlet Node Name
  OA-SPLITSYSTEMAC:06_Unitary_PackageNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  SPLITSYSTEMAC:07_OAMixed Air Temp Manager,  !- Name
  Temperature,  !- Control Variable
  SPLITSYSTEMAC:07 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  OA-SPLITSYSTEMAC:07_Unitary_PackageNode,  !- Fan Inlet Node Name
  SPLITSYSTEMAC:07_Unitary_PackageHeatCoil air inlet,  !- Fan Outlet Node Name
  OA-SPLITSYSTEMAC:07_Unitary_PackageNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  SPLITSYSTEMAC:08_OAMixed Air Temp Manager,  !- Name
  Temperature,  !- Control Variable
  SPLITSYSTEMAC:08 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  OA-SPLITSYSTEMAC:08_Unitary_PackageNode,  !- Fan Inlet Node Name
  SPLITSYSTEMAC:08_Unitary_PackageHeatCoil air inlet,  !- Fan Outlet Node Name
  OA-SPLITSYSTEMAC:08_Unitary_PackageNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  SPLITSYSTEMAC:09_OAMixed Air Temp Manager,  !- Name
  Temperature,  !- Control Variable
  SPLITSYSTEMAC:09 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  OA-SPLITSYSTEMAC:09_Unitary_PackageNode,  !- Fan Inlet Node Name
  SPLITSYSTEMAC:09_Unitary_PackageHeatCoil air inlet,  !- Fan Outlet Node Name
  OA-SPLITSYSTEMAC:09_Unitary_PackageNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  SPLITSYSTEMAC:10_OAMixed Air Temp Manager,  !- Name
  Temperature,  !- Control Variable
  SPLITSYSTEMAC:10 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  OA-SPLITSYSTEMAC:10_Unitary_PackageNode,  !- Fan Inlet Node Name
  SPLITSYSTEMAC:10_Unitary_PackageHeatCoil air inlet,  !- Fan Outlet Node Name
  OA-SPLITSYSTEMAC:10_Unitary_PackageNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  SPLITSYSTEMAC:11_OAMixed Air Temp Manager,  !- Name
  Temperature,  !- Control Variable
  SPLITSYSTEMAC:11 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  OA-SPLITSYSTEMAC:11_Unitary_PackageNode,  !- Fan Inlet Node Name
  SPLITSYSTEMAC:11_Unitary_PackageHeatCoil air inlet,  !- Fan Outlet Node Name
  OA-SPLITSYSTEMAC:11_Unitary_PackageNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  SPLITSYSTEMAC:12_OAMixed Air Temp Manager,  !- Name
  Temperature,  !- Control Variable
  SPLITSYSTEMAC:12 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  OA-SPLITSYSTEMAC:12_Unitary_PackageNode,  !- Fan Inlet Node Name
  SPLITSYSTEMAC:12_Unitary_PackageHeatCoil air inlet,  !- Fan Outlet Node Name
  OA-SPLITSYSTEMAC:12_Unitary_PackageNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  SPLITSYSTEMAC:13_OAMixed Air Temp Manager,  !- Name
  Temperature,  !- Control Variable
  SPLITSYSTEMAC:13 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  OA-SPLITSYSTEMAC:13_Unitary_PackageNode,  !- Fan Inlet Node Name
  SPLITSYSTEMAC:13_Unitary_PackageHeatCoil air inlet,  !- Fan Outlet Node Name
  OA-SPLITSYSTEMAC:13_Unitary_PackageNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  SPLITSYSTEMAC:14_OAMixed Air Temp Manager,  !- Name
  Temperature,  !- Control Variable
  SPLITSYSTEMAC:14 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  OA-SPLITSYSTEMAC:14_Unitary_PackageNode,  !- Fan Inlet Node Name
  SPLITSYSTEMAC:14_Unitary_PackageHeatCoil air inlet,  !- Fan Outlet Node Name
  OA-SPLITSYSTEMAC:14_Unitary_PackageNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  SPLITSYSTEMAC:15_OAMixed Air Temp Manager,  !- Name
  Temperature,  !- Control Variable
  SPLITSYSTEMAC:15 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  OA-SPLITSYSTEMAC:15_Unitary_PackageNode,  !- Fan Inlet Node Name
  SPLITSYSTEMAC:15_Unitary_PackageHeatCoil air inlet,  !- Fan Outlet Node Name
  OA-SPLITSYSTEMAC:15_Unitary_PackageNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  SPLITSYSTEMAC:16_OAMixed Air Temp Manager,  !- Name
  Temperature,  !- Control Variable
  SPLITSYSTEMAC:16 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  OA-SPLITSYSTEMAC:16_Unitary_PackageNode,  !- Fan Inlet Node Name
  SPLITSYSTEMAC:16_Unitary_PackageHeatCoil air inlet,  !- Fan Outlet Node Name
  OA-SPLITSYSTEMAC:16_Unitary_PackageNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  SPLITSYSTEMAC:17_OAMixed Air Temp Manager,  !- Name
  Temperature,  !- Control Variable
  SPLITSYSTEMAC:17 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  OA-SPLITSYSTEMAC:17_Unitary_PackageNode,  !- Fan Inlet Node Name
  SPLITSYSTEMAC:17_Unitary_PackageHeatCoil air inlet,  !- Fan Outlet Node Name
  OA-SPLITSYSTEMAC:17_Unitary_PackageNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  SPLITSYSTEMAC:18_OAMixed Air Temp Manager,  !- Name
  Temperature,  !- Control Variable
  SPLITSYSTEMAC:18 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  OA-SPLITSYSTEMAC:18_Unitary_PackageNode,  !- Fan Inlet Node Name
  SPLITSYSTEMAC:18_Unitary_PackageHeatCoil air inlet,  !- Fan Outlet Node Name
  OA-SPLITSYSTEMAC:18_Unitary_PackageNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  SPLITSYSTEMAC:19_OAMixed Air Temp Manager,  !- Name
  Temperature,  !- Control Variable
  SPLITSYSTEMAC:19 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  OA-SPLITSYSTEMAC:19_Unitary_PackageNode,  !- Fan Inlet Node Name
  SPLITSYSTEMAC:19_Unitary_PackageHeatCoil air inlet,  !- Fan Outlet Node Name
  OA-SPLITSYSTEMAC:19_Unitary_PackageNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  SPLITSYSTEMAC:20_OAMixed Air Temp Manager,  !- Name
  Temperature,  !- Control Variable
  SPLITSYSTEMAC:20 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  OA-SPLITSYSTEMAC:20_Unitary_PackageNode,  !- Fan Inlet Node Name
  SPLITSYSTEMAC:20_Unitary_PackageHeatCoil air inlet,  !- Fan Outlet Node Name
  OA-SPLITSYSTEMAC:20_Unitary_PackageNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  SPLITSYSTEMAC:21_OAMixed Air Temp Manager,  !- Name
  Temperature,  !- Control Variable
  SPLITSYSTEMAC:21 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  OA-SPLITSYSTEMAC:21_Unitary_PackageNode,  !- Fan Inlet Node Name
  SPLITSYSTEMAC:21_Unitary_PackageHeatCoil air inlet,  !- Fan Outlet Node Name
  OA-SPLITSYSTEMAC:21_Unitary_PackageNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  SPLITSYSTEMAC:22_OAMixed Air Temp Manager,  !- Name
  Temperature,  !- Control Variable
  SPLITSYSTEMAC:22 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  OA-SPLITSYSTEMAC:22_Unitary_PackageNode,  !- Fan Inlet Node Name
  SPLITSYSTEMAC:22_Unitary_PackageHeatCoil air inlet,  !- Fan Outlet Node Name
  OA-SPLITSYSTEMAC:22_Unitary_PackageNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  SPLITSYSTEMAC:23_OAMixed Air Temp Manager,  !- Name
  Temperature,  !- Control Variable
  SPLITSYSTEMAC:23 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  OA-SPLITSYSTEMAC:23_Unitary_PackageNode,  !- Fan Inlet Node Name
  SPLITSYSTEMAC:23_Unitary_PackageHeatCoil air inlet,  !- Fan Outlet Node Name
  OA-SPLITSYSTEMAC:23_Unitary_PackageNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  SPLITSYSTEMAC:24_OAMixed Air Temp Manager,  !- Name
  Temperature,  !- Control Variable
  SPLITSYSTEMAC:24 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  OA-SPLITSYSTEMAC:24_Unitary_PackageNode,  !- Fan Inlet Node Name
  SPLITSYSTEMAC:24_Unitary_PackageHeatCoil air inlet,  !- Fan Outlet Node Name
  OA-SPLITSYSTEMAC:24_Unitary_PackageNode;  !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  SPLITSYSTEMAC:01,  !- Name
  SPLITSYSTEMAC:01 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  SPLITSYSTEMAC:01 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  SPLITSYSTEMAC:10,  !- Name
  SPLITSYSTEMAC:10 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  SPLITSYSTEMAC:10 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  SPLITSYSTEMAC:11,  !- Name
  SPLITSYSTEMAC:11 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  SPLITSYSTEMAC:11 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  SPLITSYSTEMAC:12,  !- Name
  SPLITSYSTEMAC:12 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  SPLITSYSTEMAC:12 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  SPLITSYSTEMAC:13,  !- Name
  SPLITSYSTEMAC:13 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  SPLITSYSTEMAC:13 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  SPLITSYSTEMAC:14,  !- Name
  SPLITSYSTEMAC:14 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  SPLITSYSTEMAC:14 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  SPLITSYSTEMAC:15,  !- Name
  SPLITSYSTEMAC:15 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  SPLITSYSTEMAC:15 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  SPLITSYSTEMAC:16,  !- Name
  SPLITSYSTEMAC:16 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  SPLITSYSTEMAC:16 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  SPLITSYSTEMAC:17,  !- Name
  SPLITSYSTEMAC:17 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  SPLITSYSTEMAC:17 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  SPLITSYSTEMAC:18,  !- Name
  SPLITSYSTEMAC:18 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  SPLITSYSTEMAC:18 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  SPLITSYSTEMAC:19,  !- Name
  SPLITSYSTEMAC:19 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  SPLITSYSTEMAC:19 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  SPLITSYSTEMAC:02,  !- Name
  SPLITSYSTEMAC:02 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  SPLITSYSTEMAC:02 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  SPLITSYSTEMAC:20,  !- Name
  SPLITSYSTEMAC:20 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  SPLITSYSTEMAC:20 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  SPLITSYSTEMAC:21,  !- Name
  SPLITSYSTEMAC:21 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  SPLITSYSTEMAC:21 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  SPLITSYSTEMAC:22,  !- Name
  SPLITSYSTEMAC:22 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  SPLITSYSTEMAC:22 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  SPLITSYSTEMAC:23,  !- Name
  SPLITSYSTEMAC:23 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  SPLITSYSTEMAC:23 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  SPLITSYSTEMAC:24,  !- Name
  SPLITSYSTEMAC:24 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  SPLITSYSTEMAC:24 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  SPLITSYSTEMAC:03,  !- Name
  SPLITSYSTEMAC:03 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  SPLITSYSTEMAC:03 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  SPLITSYSTEMAC:04,  !- Name
  SPLITSYSTEMAC:04 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  SPLITSYSTEMAC:04 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  SPLITSYSTEMAC:05,  !- Name
  SPLITSYSTEMAC:05 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  SPLITSYSTEMAC:05 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  SPLITSYSTEMAC:06,  !- Name
  SPLITSYSTEMAC:06 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  SPLITSYSTEMAC:06 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  SPLITSYSTEMAC:07,  !- Name
  SPLITSYSTEMAC:07 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  SPLITSYSTEMAC:07 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  SPLITSYSTEMAC:08,  !- Name
  SPLITSYSTEMAC:08 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  SPLITSYSTEMAC:08 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  SPLITSYSTEMAC:09,  !- Name
  SPLITSYSTEMAC:09 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  SPLITSYSTEMAC:09 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:ZoneSplitter,
  SPLITSYSTEMAC:01 Supply Air Splitter,  !- Name
  SPLITSYSTEMAC:01 Zone Equipment Inlet Node,  !- Inlet Node Name
  G SW Apartment Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  SPLITSYSTEMAC:02 Supply Air Splitter,  !- Name
  SPLITSYSTEMAC:02 Zone Equipment Inlet Node,  !- Inlet Node Name
  G NW Apartment Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  SPLITSYSTEMAC:03 Supply Air Splitter,  !- Name
  SPLITSYSTEMAC:03 Zone Equipment Inlet Node,  !- Inlet Node Name
  Office Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  SPLITSYSTEMAC:04 Supply Air Splitter,  !- Name
  SPLITSYSTEMAC:04 Zone Equipment Inlet Node,  !- Inlet Node Name
  G NE Apartment Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  SPLITSYSTEMAC:05 Supply Air Splitter,  !- Name
  SPLITSYSTEMAC:05 Zone Equipment Inlet Node,  !- Inlet Node Name
  G N1 Apartment Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  SPLITSYSTEMAC:06 Supply Air Splitter,  !- Name
  SPLITSYSTEMAC:06 Zone Equipment Inlet Node,  !- Inlet Node Name
  G N2 Apartment Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  SPLITSYSTEMAC:07 Supply Air Splitter,  !- Name
  SPLITSYSTEMAC:07 Zone Equipment Inlet Node,  !- Inlet Node Name
  G S1 Apartment Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  SPLITSYSTEMAC:08 Supply Air Splitter,  !- Name
  SPLITSYSTEMAC:08 Zone Equipment Inlet Node,  !- Inlet Node Name
  G S2 Apartment Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  SPLITSYSTEMAC:09 Supply Air Splitter,  !- Name
  SPLITSYSTEMAC:09 Zone Equipment Inlet Node,  !- Inlet Node Name
  M SW Apartment Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  SPLITSYSTEMAC:10 Supply Air Splitter,  !- Name
  SPLITSYSTEMAC:10 Zone Equipment Inlet Node,  !- Inlet Node Name
  M NW Apartment Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  SPLITSYSTEMAC:11 Supply Air Splitter,  !- Name
  SPLITSYSTEMAC:11 Zone Equipment Inlet Node,  !- Inlet Node Name
  M SE Apartment Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  SPLITSYSTEMAC:12 Supply Air Splitter,  !- Name
  SPLITSYSTEMAC:12 Zone Equipment Inlet Node,  !- Inlet Node Name
  M NE Apartment Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  SPLITSYSTEMAC:13 Supply Air Splitter,  !- Name
  SPLITSYSTEMAC:13 Zone Equipment Inlet Node,  !- Inlet Node Name
  M N1 Apartment Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  SPLITSYSTEMAC:14 Supply Air Splitter,  !- Name
  SPLITSYSTEMAC:14 Zone Equipment Inlet Node,  !- Inlet Node Name
  M N2 Apartment Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  SPLITSYSTEMAC:15 Supply Air Splitter,  !- Name
  SPLITSYSTEMAC:15 Zone Equipment Inlet Node,  !- Inlet Node Name
  M S1 Apartment Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  SPLITSYSTEMAC:16 Supply Air Splitter,  !- Name
  SPLITSYSTEMAC:16 Zone Equipment Inlet Node,  !- Inlet Node Name
  M S2 Apartment Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  SPLITSYSTEMAC:17 Supply Air Splitter,  !- Name
  SPLITSYSTEMAC:17 Zone Equipment Inlet Node,  !- Inlet Node Name
  T SW Apartment Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  SPLITSYSTEMAC:18 Supply Air Splitter,  !- Name
  SPLITSYSTEMAC:18 Zone Equipment Inlet Node,  !- Inlet Node Name
  T NW Apartment Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  SPLITSYSTEMAC:19 Supply Air Splitter,  !- Name
  SPLITSYSTEMAC:19 Zone Equipment Inlet Node,  !- Inlet Node Name
  T SE Apartment Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  SPLITSYSTEMAC:20 Supply Air Splitter,  !- Name
  SPLITSYSTEMAC:20 Zone Equipment Inlet Node,  !- Inlet Node Name
  T NE Apartment Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  SPLITSYSTEMAC:21 Supply Air Splitter,  !- Name
  SPLITSYSTEMAC:21 Zone Equipment Inlet Node,  !- Inlet Node Name
  T N1 Apartment Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  SPLITSYSTEMAC:22 Supply Air Splitter,  !- Name
  SPLITSYSTEMAC:22 Zone Equipment Inlet Node,  !- Inlet Node Name
  T N2 Apartment Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  SPLITSYSTEMAC:23 Supply Air Splitter,  !- Name
  SPLITSYSTEMAC:23 Zone Equipment Inlet Node,  !- Inlet Node Name
  T S1 Apartment Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  SPLITSYSTEMAC:24 Supply Air Splitter,  !- Name
  SPLITSYSTEMAC:24 Zone Equipment Inlet Node,  !- Inlet Node Name
  T S2 Apartment Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ReturnPath,
  SPLITSYSTEMAC:01 Return Air Path,  !- Name
  SPLITSYSTEMAC:01 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type
  SPLITSYSTEMAC:01 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  SPLITSYSTEMAC:02 Return Air Path,  !- Name
  SPLITSYSTEMAC:02 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type
  SPLITSYSTEMAC:02 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  SPLITSYSTEMAC:03 Return Air Path,  !- Name
  SPLITSYSTEMAC:03 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type
  SPLITSYSTEMAC:03 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  SPLITSYSTEMAC:04 Return Air Path,  !- Name
  SPLITSYSTEMAC:04 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type
  SPLITSYSTEMAC:04 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  SPLITSYSTEMAC:05 Return Air Path,  !- Name
  SPLITSYSTEMAC:05 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type
  SPLITSYSTEMAC:05 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  SPLITSYSTEMAC:06 Return Air Path,  !- Name
  SPLITSYSTEMAC:06 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type
  SPLITSYSTEMAC:06 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  SPLITSYSTEMAC:07 Return Air Path,  !- Name
  SPLITSYSTEMAC:07 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type
  SPLITSYSTEMAC:07 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  SPLITSYSTEMAC:08 Return Air Path,  !- Name
  SPLITSYSTEMAC:08 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type
  SPLITSYSTEMAC:08 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  SPLITSYSTEMAC:09 Return Air Path,  !- Name
  SPLITSYSTEMAC:09 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type
  SPLITSYSTEMAC:09 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  SPLITSYSTEMAC:10 Return Air Path,  !- Name
  SPLITSYSTEMAC:10 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type
  SPLITSYSTEMAC:10 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  SPLITSYSTEMAC:11 Return Air Path,  !- Name
  SPLITSYSTEMAC:11 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type
  SPLITSYSTEMAC:11 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  SPLITSYSTEMAC:12 Return Air Path,  !- Name
  SPLITSYSTEMAC:12 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type
  SPLITSYSTEMAC:12 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  SPLITSYSTEMAC:13 Return Air Path,  !- Name
  SPLITSYSTEMAC:13 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type
  SPLITSYSTEMAC:13 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  SPLITSYSTEMAC:14 Return Air Path,  !- Name
  SPLITSYSTEMAC:14 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type
  SPLITSYSTEMAC:14 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  SPLITSYSTEMAC:15 Return Air Path,  !- Name
  SPLITSYSTEMAC:15 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type
  SPLITSYSTEMAC:15 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  SPLITSYSTEMAC:16 Return Air Path,  !- Name
  SPLITSYSTEMAC:16 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type
  SPLITSYSTEMAC:16 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  SPLITSYSTEMAC:17 Return Air Path,  !- Name
  SPLITSYSTEMAC:17 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type
  SPLITSYSTEMAC:17 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  SPLITSYSTEMAC:18 Return Air Path,  !- Name
  SPLITSYSTEMAC:18 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type
  SPLITSYSTEMAC:18 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  SPLITSYSTEMAC:19 Return Air Path,  !- Name
  SPLITSYSTEMAC:19 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type
  SPLITSYSTEMAC:19 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  SPLITSYSTEMAC:20 Return Air Path,  !- Name
  SPLITSYSTEMAC:20 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type
  SPLITSYSTEMAC:20 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  SPLITSYSTEMAC:21 Return Air Path,  !- Name
  SPLITSYSTEMAC:21 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type
  SPLITSYSTEMAC:21 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  SPLITSYSTEMAC:22 Return Air Path,  !- Name
  SPLITSYSTEMAC:22 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type
  SPLITSYSTEMAC:22 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  SPLITSYSTEMAC:23 Return Air Path,  !- Name
  SPLITSYSTEMAC:23 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type
  SPLITSYSTEMAC:23 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  SPLITSYSTEMAC:24 Return Air Path,  !- Name
  SPLITSYSTEMAC:24 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type
  SPLITSYSTEMAC:24 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ZoneMixer,
  SPLITSYSTEMAC:01 Return Air Mixer,  !- Name
  SPLITSYSTEMAC:01 Zone Equipment Outlet Node,  !- Outlet Node Name
  G SW Apartment Return Air Node Name;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  SPLITSYSTEMAC:02 Return Air Mixer,  !- Name
  SPLITSYSTEMAC:02 Zone Equipment Outlet Node,  !- Outlet Node Name
  G NW Apartment Return Air Node Name;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  SPLITSYSTEMAC:03 Return Air Mixer,  !- Name
  SPLITSYSTEMAC:03 Zone Equipment Outlet Node,  !- Outlet Node Name
  Office Return Air Node Name;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  SPLITSYSTEMAC:04 Return Air Mixer,  !- Name
  SPLITSYSTEMAC:04 Zone Equipment Outlet Node,  !- Outlet Node Name
  G NE Apartment Return Air Node Name;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  SPLITSYSTEMAC:05 Return Air Mixer,  !- Name
  SPLITSYSTEMAC:05 Zone Equipment Outlet Node,  !- Outlet Node Name
  G N1 Apartment Return Air Node Name;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  SPLITSYSTEMAC:06 Return Air Mixer,  !- Name
  SPLITSYSTEMAC:06 Zone Equipment Outlet Node,  !- Outlet Node Name
  G N2 Apartment Return Air Node Name;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  SPLITSYSTEMAC:07 Return Air Mixer,  !- Name
  SPLITSYSTEMAC:07 Zone Equipment Outlet Node,  !- Outlet Node Name
  G S1 Apartment Return Air Node Name;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  SPLITSYSTEMAC:08 Return Air Mixer,  !- Name
  SPLITSYSTEMAC:08 Zone Equipment Outlet Node,  !- Outlet Node Name
  G S2 Apartment Return Air Node Name;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  SPLITSYSTEMAC:09 Return Air Mixer,  !- Name
  SPLITSYSTEMAC:09 Zone Equipment Outlet Node,  !- Outlet Node Name
  M SW Apartment Return Air Node Name;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  SPLITSYSTEMAC:10 Return Air Mixer,  !- Name
  SPLITSYSTEMAC:10 Zone Equipment Outlet Node,  !- Outlet Node Name
  M NW Apartment Return Air Node Name;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  SPLITSYSTEMAC:11 Return Air Mixer,  !- Name
  SPLITSYSTEMAC:11 Zone Equipment Outlet Node,  !- Outlet Node Name
  M SE Apartment Return Air Node Name;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  SPLITSYSTEMAC:12 Return Air Mixer,  !- Name
  SPLITSYSTEMAC:12 Zone Equipment Outlet Node,  !- Outlet Node Name
  M NE Apartment Return Air Node Name;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  SPLITSYSTEMAC:13 Return Air Mixer,  !- Name
  SPLITSYSTEMAC:13 Zone Equipment Outlet Node,  !- Outlet Node Name
  M N1 Apartment Return Air Node Name;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  SPLITSYSTEMAC:14 Return Air Mixer,  !- Name
  SPLITSYSTEMAC:14 Zone Equipment Outlet Node,  !- Outlet Node Name
  M N2 Apartment Return Air Node Name;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  SPLITSYSTEMAC:15 Return Air Mixer,  !- Name
  SPLITSYSTEMAC:15 Zone Equipment Outlet Node,  !- Outlet Node Name
  M S1 Apartment Return Air Node Name;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  SPLITSYSTEMAC:16 Return Air Mixer,  !- Name
  SPLITSYSTEMAC:16 Zone Equipment Outlet Node,  !- Outlet Node Name
  M S2 Apartment Return Air Node Name;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  SPLITSYSTEMAC:17 Return Air Mixer,  !- Name
  SPLITSYSTEMAC:17 Zone Equipment Outlet Node,  !- Outlet Node Name
  T SW Apartment Return Air Node Name;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  SPLITSYSTEMAC:18 Return Air Mixer,  !- Name
  SPLITSYSTEMAC:18 Zone Equipment Outlet Node,  !- Outlet Node Name
  T NW Apartment Return Air Node Name;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  SPLITSYSTEMAC:19 Return Air Mixer,  !- Name
  SPLITSYSTEMAC:19 Zone Equipment Outlet Node,  !- Outlet Node Name
  T SE Apartment Return Air Node Name;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  SPLITSYSTEMAC:20 Return Air Mixer,  !- Name
  SPLITSYSTEMAC:20 Zone Equipment Outlet Node,  !- Outlet Node Name
  T NE Apartment Return Air Node Name;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  SPLITSYSTEMAC:21 Return Air Mixer,  !- Name
  SPLITSYSTEMAC:21 Zone Equipment Outlet Node,  !- Outlet Node Name
  T N1 Apartment Return Air Node Name;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  SPLITSYSTEMAC:22 Return Air Mixer,  !- Name
  SPLITSYSTEMAC:22 Zone Equipment Outlet Node,  !- Outlet Node Name
  T N2 Apartment Return Air Node Name;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  SPLITSYSTEMAC:23 Return Air Mixer,  !- Name
  SPLITSYSTEMAC:23 Zone Equipment Outlet Node,  !- Outlet Node Name
  T S1 Apartment Return Air Node Name;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  SPLITSYSTEMAC:24 Return Air Mixer,  !- Name
  SPLITSYSTEMAC:24 Zone Equipment Outlet Node,  !- Outlet Node Name
  T S2 Apartment Return Air Node Name;  !- Inlet 1 Node Name

! ***SCHEDULES***

Schedule:Compact,
  UnitHeater_ClgSP_Sch,         !- Name
  Temperature,             !- Schedule Type Limits Name
  THROUGH: 12/31,          !- Field 1
  FOR:AllDays,             !- Field 2
  UNTIL: 24:00,            !- Field 3
  40;  !- Field 4

Schedule:Compact,
  UnitHeater_HtgSP_Sch,         !- Name
  Temperature,             !- Schedule Type Limits Name
  THROUGH: 12/31,          !- Field 1
  FOR:AllDays,             !- Field 2
  UNTIL: 24:00,            !- Field 3
  15.6;  !- Field 4

Schedule:Compact,
  APT_CLGSETP_SCH,         !- Name
  Temperature,             !- Schedule Type Limits Name
  THROUGH: 12/31,          !- Field 1
  FOR:AllDays,             !- Field 2
  UNTIL: 24:00,            !- Field 3
  23.9;  !- Field 4

Schedule:Compact,
  APT_HTGSETP_SCH,         !- Name
  Temperature,             !- Schedule Type Limits Name
  THROUGH: 12/31,          !- Field 1
  FOR:AllDays,             !- Field 2
  UNTIL: 24:00,            !- Field 3
  21.1;  !- Field 4

Schedule:Compact,
  OFF_HTGSETP_SCH,         !- Name
  Temperature,             !- Schedule Type Limits Name
  THROUGH: 12/31,          !- Field 1
  FOR:Weekdays WinterDesignDay,            !- Field 2
  UNTIL: 7:00,             !- Field 3
  15.6,                    !- Field 4
  UNTIL: 8:00,             !- Field 5
  18.3,                    !- Field 6
  UNTIL:17:00,             !- Field 7
  21.1,                    !- Field 8
  UNTIL: 18:00,            !- Field 9
  18.3,                    !- Field 10
  UNTIL: 24:00,            !- Field 11
  15.6,                    !- Field 12
  FOR: AllOtherDays,       !- Field 13
  UNTIL: 24:00,            !- Field 14
  15.6;                    !- Field 15

Schedule:Compact,
  OFF_CLGSETP_SCH,         !- Name
  Temperature,             !- Schedule Type Limits Name
  THROUGH: 12/31,          !- Field 1
  FOR:Weekdays SummerDesignDay,            !- Field 2
  UNTIL: 7:00,             !- Field 3
  29.4,                    !- Field 4
  UNTIL: 8:00,             !- Field 5
  26.7,                    !- Field 6
  UNTIL:17:00,             !- Field 7
  23.9,                    !- Field 8
  UNTIL: 18:00,            !- Field 9
  26.7,                    !- Field 10
  UNTIL: 24:00,            !- Field 11
  29.4,                    !- Field 12
  FOR: AllOtherDays,       !- Field 13
  UNTIL: 24:00,            !- Field 14
  29.4;                    !- Field 15

Schedule:Compact,
  Dual Zone Control Type Sched,  !- Name
  Control Type,            !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  4;                       !- Field 4

Schedule:Compact,
  Apt_Operation,       !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,            !- Field 3
  0;                       !- Field 4

Schedule:Compact,
  Office_Operation,             !- Name
  On/Off,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
  Until: 8:00,             !- Field 3
  0.0,                     !- Field 4
  Until: 17:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For AllOtherDays,        !- Field 9
  Until: 24:00,            !- Field 10
  0.0;                     !- Field 11

Schedule:Compact,
  MinOA_Sched,             !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,            !- Field 3
  1;                       !- Field 4


! Service water heating to 23 apartments, circulating gas-fired boiler loop 

! ***SWH EQUIPMENT***

WaterHeater:Mixed,
  SWHSys1 Water Heater,  !- Name
  0.003785,  !- Tank Volume {m3}
  SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Setpoint Temperature Schedule Name
  ,  !- Deadband Temperature Difference {deltaC}
  82.2222,  !- Maximum Temperature Limit {C}
  Modulate,  !- Heater Control Type {Cycle | Modulate}
  211500,  !- Heater Maximum Capacity {W}
  ,  !- Heater Minimum Capacity {W}
  ,  !- Heater Ignition Minimum Flow Rate {m3/s}
  ,  !- Heater Ignition Delay {s}
  NATURALGAS,  !- Heater Fuel Type
  0.8,  !- Heater Thermal Efficiency {}
  ,  !- Part Load Factor Curve Name
  2,  !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NATURALGAS,  !- Off Cycle Parasitic Fuel Type
  0.8,  !- Off Cycle Parasitic Heat Fraction To Tank {}
  ,  !- On Cycle Parasitic Fuel Consumption Rate {W}
  NATURALGAS,  !- On Cycle Parasitic Fuel Type
  ,  !- On Cycle Parasitic Heat Fraction To Tank {}
  Schedule,  !- Ambient Temperature Indicator {Schedule | Zone | Outdoors}
  SWHSys1 Water Heater Ambient Temperature Schedule Name,  !- Ambient Temperature Schedule Name
  ,  !- Ambient Temperature Zone Name
  ,  !- Ambient Temperature Outdoor Air Node Name
  6.0,  !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,  !- Off Cycle Loss Fraction to Zone
  6.0,  !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,  !- On Cycle Loss Fraction to Zone
  ,  !- Peak Use Flow Rate {m3/s}
  ,  !- Use Flow Rate Fraction Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  SWHSys1 Pump-SWHSys1 Water HeaterNode,  !- Use Side Inlet Node Name
  SWHSys1 Supply Equipment Outlet Node,  !- Use Side Outlet Node Name
  1.0,  !- Use Side Effectiveness
  ,  !- Source Side Inlet Node Name
  ,  !- Source Side Outlet Node Name
  ,  !- Source Side Effectiveness
  AUTOSIZE,  !- Use Side Design Flow Rate
  AUTOSIZE,  !- Source Side Design Flow Rate
  1.5;  !- Indirect Water Heater Recovery Time

WaterUse:Equipment,
  G SW Apartment Water Equipment,  !- Name
  ,  !- End-Use subcategory
  3.66e-006,  !- Peak Flow Rate {m3/s}
  APT_DHW_SCH,  !- Flow Rate Fraction Schedule Name
  Apartment Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Apartment Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  G SW Apartment,  !- Zone Name
  Apartment Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Apartment Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  G NW Apartment Water Equipment,  !- Name
  ,  !- End-Use subcategory
  3.66e-006,  !- Peak Flow Rate {m3/s}
  APT_DHW_SCH,  !- Flow Rate Fraction Schedule Name
  Apartment Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Apartment Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  G NW Apartment,  !- Zone Name
  Apartment Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Apartment Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  G NE Apartment Water Equipment,  !- Name
  ,  !- End-Use subcategory
  3.66e-006,  !- Peak Flow Rate {m3/s}
  APT_DHW_SCH,  !- Flow Rate Fraction Schedule Name
  Apartment Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Apartment Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  G NE Apartment,  !- Zone Name
  Apartment Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Apartment Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  G N1 Apartment Water Equipment,  !- Name
  ,  !- End-Use subcategory
  3.66e-006,  !- Peak Flow Rate {m3/s}
  APT_DHW_SCH,  !- Flow Rate Fraction Schedule Name
  Apartment Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Apartment Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  G N1 Apartment,  !- Zone Name
  Apartment Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Apartment Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  G N2 Apartment Water Equipment,  !- Name
  ,  !- End-Use subcategory
  3.66e-006,  !- Peak Flow Rate {m3/s}
  APT_DHW_SCH,  !- Flow Rate Fraction Schedule Name
  Apartment Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Apartment Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  G N2 Apartment,  !- Zone Name
  Apartment Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Apartment Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  G S1 Apartment Water Equipment,  !- Name
  ,  !- End-Use subcategory
  3.66e-006,  !- Peak Flow Rate {m3/s}
  APT_DHW_SCH,  !- Flow Rate Fraction Schedule Name
  Apartment Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Apartment Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  G S1 Apartment,  !- Zone Name
  Apartment Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Apartment Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  G S2 Apartment Water Equipment,  !- Name
  ,  !- End-Use subcategory
  3.66e-006,  !- Peak Flow Rate {m3/s}
  APT_DHW_SCH,  !- Flow Rate Fraction Schedule Name
  Apartment Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Apartment Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  G S2 Apartment,  !- Zone Name
  Apartment Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Apartment Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  M SW Apartment Water Equipment,  !- Name
  ,  !- End-Use subcategory
  3.66e-006,  !- Peak Flow Rate {m3/s}
  APT_DHW_SCH,  !- Flow Rate Fraction Schedule Name
  Apartment Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Apartment Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  M SW Apartment,  !- Zone Name
  Apartment Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Apartment Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  M NW Apartment Water Equipment,  !- Name
  ,  !- End-Use subcategory
  3.66e-006,  !- Peak Flow Rate {m3/s}
  APT_DHW_SCH,  !- Flow Rate Fraction Schedule Name
  Apartment Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Apartment Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  M NW Apartment,  !- Zone Name
  Apartment Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Apartment Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  M SE Apartment Water Equipment,  !- Name
  ,  !- End-Use subcategory
  3.66e-006,  !- Peak Flow Rate {m3/s}
  APT_DHW_SCH,  !- Flow Rate Fraction Schedule Name
  Apartment Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Apartment Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  M SE Apartment,  !- Zone Name
  Apartment Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Apartment Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  M NE Apartment Water Equipment,  !- Name
  ,  !- End-Use subcategory
  3.66e-006,  !- Peak Flow Rate {m3/s}
  APT_DHW_SCH,  !- Flow Rate Fraction Schedule Name
  Apartment Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Apartment Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  M NE Apartment,  !- Zone Name
  Apartment Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Apartment Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  M N1 Apartment Water Equipment,  !- Name
  ,  !- End-Use subcategory
  3.66e-006,  !- Peak Flow Rate {m3/s}
  APT_DHW_SCH,  !- Flow Rate Fraction Schedule Name
  Apartment Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Apartment Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  M N1 Apartment,  !- Zone Name
  Apartment Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Apartment Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  M N2 Apartment Water Equipment,  !- Name
  ,  !- End-Use subcategory
  3.66e-006,  !- Peak Flow Rate {m3/s}
  APT_DHW_SCH,  !- Flow Rate Fraction Schedule Name
  Apartment Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Apartment Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  M N2 Apartment,  !- Zone Name
  Apartment Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Apartment Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  M S1 Apartment Water Equipment,  !- Name
  ,  !- End-Use subcategory
  3.66e-006,  !- Peak Flow Rate {m3/s}
  APT_DHW_SCH,  !- Flow Rate Fraction Schedule Name
  Apartment Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Apartment Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  M S1 Apartment,  !- Zone Name
  Apartment Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Apartment Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  M S2 Apartment Water Equipment,  !- Name
  ,  !- End-Use subcategory
  3.66e-006,  !- Peak Flow Rate {m3/s}
  APT_DHW_SCH,  !- Flow Rate Fraction Schedule Name
  Apartment Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Apartment Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  M S2 Apartment,  !- Zone Name
  Apartment Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Apartment Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  T SW Apartment Water Equipment,  !- Name
  ,  !- End-Use subcategory
  3.66e-006,  !- Peak Flow Rate {m3/s}
  APT_DHW_SCH,  !- Flow Rate Fraction Schedule Name
  Apartment Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Apartment Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  T SW Apartment,  !- Zone Name
  Apartment Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Apartment Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  T NW Apartment Water Equipment,  !- Name
  ,  !- End-Use subcategory
  3.66e-006,  !- Peak Flow Rate {m3/s}
  APT_DHW_SCH,  !- Flow Rate Fraction Schedule Name
  Apartment Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Apartment Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  T NW Apartment,  !- Zone Name
  Apartment Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Apartment Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  T SE Apartment Water Equipment,  !- Name
  ,  !- End-Use subcategory
  3.66e-006,  !- Peak Flow Rate {m3/s}
  APT_DHW_SCH,  !- Flow Rate Fraction Schedule Name
  Apartment Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Apartment Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  T SE Apartment,  !- Zone Name
  Apartment Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Apartment Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  T NE Apartment Water Equipment,  !- Name
  ,  !- End-Use subcategory
  3.66e-006,  !- Peak Flow Rate {m3/s}
  APT_DHW_SCH,  !- Flow Rate Fraction Schedule Name
  Apartment Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Apartment Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  T NE Apartment,  !- Zone Name
  Apartment Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Apartment Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  T N1 Apartment Water Equipment,  !- Name
  ,  !- End-Use subcategory
  3.66e-006,  !- Peak Flow Rate {m3/s}
  APT_DHW_SCH,  !- Flow Rate Fraction Schedule Name
  Apartment Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Apartment Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  T N1 Apartment,  !- Zone Name
  Apartment Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Apartment Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  T N2 Apartment Water Equipment,  !- Name
  ,  !- End-Use subcategory
  3.66e-006,  !- Peak Flow Rate {m3/s}
  APT_DHW_SCH,  !- Flow Rate Fraction Schedule Name
  Apartment Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Apartment Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  T N2 Apartment,  !- Zone Name
  Apartment Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Apartment Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  T S1 Apartment Water Equipment,  !- Name
  ,  !- End-Use subcategory
  3.66e-006,  !- Peak Flow Rate {m3/s}
  APT_DHW_SCH,  !- Flow Rate Fraction Schedule Name
  Apartment Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Apartment Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  T S1 Apartment,  !- Zone Name
  Apartment Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Apartment Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  T S2 Apartment Water Equipment,  !- Name
  ,  !- End-Use subcategory
  3.66e-006,  !- Peak Flow Rate {m3/s}
  APT_DHW_SCH,  !- Flow Rate Fraction Schedule Name
  Apartment Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Apartment Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  T S2 Apartment,  !- Zone Name
  Apartment Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Apartment Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

PlantEquipmentList,
  SWHSys1 Equipment List,  !- Name
  WaterHeater:Mixed,  !- Equipment 2 Object Type
  SWHSys1 Water Heater;  !- Equipment 2 Name

Pump:VariableSpeed,
  SWHSys1 Pump,  !- Name
  SWHSys1 Supply Inlet Node,  !- Inlet Node Name
  SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector,  !- Outlet Node Name
  AUTOSIZE,  !- Rated Flow Rate {m3/s}
  0.01,  !- Rated Pump Head {Pa} [179352 Pa = 60 ft]
  AUTOSIZE,  !- Rated Power Consumption {W}
  1,  !- Motor Efficiency {}
  0.0,  !- Fraction of Motor Inefficiencies to Fluid Stream {}
  0,  !- Coefficient 1 of the Part Load Performance Curve
  1,  !- Coefficient 2 of the Part Load Performance Curve
  0,  !- Coefficient 3 of the Part Load Performance Curve
  0,  !- Coefficient 4 of the Part Load Performance Curve
  0.0,  !- Minimum Flow Rate {m3/s}
  Intermittent,  !- Pump Control Type {Continuous | Intermittent}
  ;  !- Pump Flow Rate Schedule Name

! ***SWH SIZING & CONTROLS***

Sizing:Plant,
  SWHSys1,  !- Loop Name
  Heating,  !- Loop Type {COOLING | HEATING}
  55,  !- Design Loop Exit Temperature {C}
  5.0;  !- Design Loop Temperature Difference {C}

SetpointManager:Scheduled,
  SWHSys1 Loop Setpoint Manager,  !- Name
  Temperature,  !- Control Variable {TEMP}
  SWHSys1-Loop-Temp-Schedule,  !- Schedule Name
  SWHSys1 Supply Outlet Node;  !- Setpoint Node Name

PlantEquipmentOperationSchemes,
  SWHSys1 Loop Operation Scheme List,  !- Name
  PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type {*******}
  SWHSys1 Operation Scheme,  !- Control Scheme 1 Name
  ALWAYS_ON;  !- Control Scheme 1 Schedule Name

PlantEquipmentOperation:HeatingLoad,
  SWHSys1 Operation Scheme,  !- Name
  0.0,  !- Load Range 1 Lower Limit {W}
  1000000000000000,  !- Load Range 1 Upper Limit {W}
  SWHSys1 Equipment List;  !- Priority Control 1 Equipment List Name

! ***SWH LOOP***

PlantLoop,
  SWHSys1,  !- Name
  Water,  !- Fluid Type {WATER}
  SWHSys1 Loop Operation Scheme List,  !- Loop Equipment Operation Scheme Name
  SWHSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node
  60.0,  !- Maximum Loop Temperature {C}
  10.0,  !- Minimum Loop Temperature {C}
  AUTOSIZE,  !- Maximum Loop Flow Rate {m3/s}
  0.0,  !- Minimum Loop Flow Rate {m3/s}
  AUTOSIZE,  !- Loop Volume {m3}
  SWHSys1 Supply Inlet Node,  !- Supply Side Inlet Node
  SWHSys1 Supply Outlet Node,  !- Supply Side Outlet Node
  SWHSys1 Supply Branches,  !- Supply Side Branch List Name
  SWHSys1 Supply Connectors,  !- Supply Side Connector List Name
  SWHSys1 Demand Inlet Node,  !- Demand Side Inlet Node
  SWHSys1 Demand Outlet Node,  !- Demand Side Outlet Node
  SWHSys1 Demand Branches,  !- Demand Side Branch List Name
  SWHSys1 Demand Connectors,  !- Demand Side Connector List Name
  Optimal;  !- Load Distribution Scheme {OPTIMAL | SEQUENTIAL}

! ***SWH CONNECTIONS***

BranchList,
  SWHSys1 Supply Branches,  !- Name
  SWHSys1 Supply Inlet Branch,  !- Branch 1 Name
  SWHSys1 Supply Equipment Branch,  !- Branch 2 Name
  SWHSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
  SWHSys1 Supply Outlet Branch;  !- Branch 4 Name

BranchList,
  SWHSys1 Demand Branches,  !- Name
  SWHSys1 Demand Inlet Branch,  !- Branch 1 Name
  SWHSys1 Demand Load Branch 1,  !- Name 2 Name
  SWHSys1 Demand Load Branch 2,  !- Name 3 Name
  SWHSys1 Demand Load Branch 3,  !- Name 4 Name
  SWHSys1 Demand Load Branch 4,  !- Name 5 Name
  SWHSys1 Demand Load Branch 5,  !- Name 6 Name
  SWHSys1 Demand Load Branch 6,  !- Name 7 Name
  SWHSys1 Demand Load Branch 7,  !- Name 8 Name
  SWHSys1 Demand Load Branch 8,  !- Name 9 Name
  SWHSys1 Demand Load Branch 9,  !- Name 10 Name
  SWHSys1 Demand Load Branch 10,  !- Name 11 Name
  SWHSys1 Demand Load Branch 11,  !- Name 12 Name
  SWHSys1 Demand Load Branch 12,  !- Name 13 Name
  SWHSys1 Demand Load Branch 13,  !- Name 14 Name
  SWHSys1 Demand Load Branch 14,  !- Name 15 Name
  SWHSys1 Demand Load Branch 15,  !- Name 16 Name
  SWHSys1 Demand Load Branch 16,  !- Name 17 Name
  SWHSys1 Demand Load Branch 17,  !- Name 18 Name
  SWHSys1 Demand Load Branch 18,  !- Name 19 Name
  SWHSys1 Demand Load Branch 19,  !- Name 20 Name
  SWHSys1 Demand Load Branch 20,  !- Name 21 Name
  SWHSys1 Demand Load Branch 21,  !- Name 22 Name
  SWHSys1 Demand Load Branch 22,  !- Name 23 Name
  SWHSys1 Demand Load Branch 23,  !- Name 24 Name
  SWHSys1 Demand Bypass Branch,  !- Name 25 Name
  SWHSys1 Demand Outlet Branch;  !- Name 26 Name

ConnectorList,
  SWHSys1 Supply Connectors,  !- Name
  Connector:Splitter,  !- Connector 1 Object Type
  SWHSys1 Supply Splitter,  !- Connector 1 Name
  Connector:Mixer,  !- Connector 2 Object Type
  SWHSys1 Supply Mixer;  !- Connector 2 Name

ConnectorList,
  SWHSys1 Demand Connectors,  !- Name
  Connector:Splitter,  !- Connector 1 Object Type
  SWHSys1 Demand Splitter,  !- Connector 1 Name
  Connector:Mixer,  !- Connector 2 Object Type
  SWHSys1 Demand Mixer;  !- Connector 2 Name

WaterUse:Connections,
  G SW Apartment Water Equipment,  !- Name
  G SW Apartment Water Equipment Water Inlet Node,  !- Inlet Node Name
  G SW Apartment Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  G SW Apartment Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  G NW Apartment Water Equipment,  !- Name
  G NW Apartment Water Equipment Water Inlet Node,  !- Inlet Node Name
  G NW Apartment Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  G NW Apartment Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  G NE Apartment Water Equipment,  !- Name
  G NE Apartment Water Equipment Water Inlet Node,  !- Inlet Node Name
  G NE Apartment Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  G NE Apartment Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  G N1 Apartment Water Equipment,  !- Name
  G N1 Apartment Water Equipment Water Inlet Node,  !- Inlet Node Name
  G N1 Apartment Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  G N1 Apartment Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  G N2 Apartment Water Equipment,  !- Name
  G N2 Apartment Water Equipment Water Inlet Node,  !- Inlet Node Name
  G N2 Apartment Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  G N2 Apartment Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  G S1 Apartment Water Equipment,  !- Name
  G S1 Apartment Water Equipment Water Inlet Node,  !- Inlet Node Name
  G S1 Apartment Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  G S1 Apartment Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  G S2 Apartment Water Equipment,  !- Name
  G S2 Apartment Water Equipment Water Inlet Node,  !- Inlet Node Name
  G S2 Apartment Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  G S2 Apartment Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  M SW Apartment Water Equipment,  !- Name
  M SW Apartment Water Equipment Water Inlet Node,  !- Inlet Node Name
  M SW Apartment Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  M SW Apartment Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  M NW Apartment Water Equipment,  !- Name
  M NW Apartment Water Equipment Water Inlet Node,  !- Inlet Node Name
  M NW Apartment Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  M NW Apartment Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  M SE Apartment Water Equipment,  !- Name
  M SE Apartment Water Equipment Water Inlet Node,  !- Inlet Node Name
  M SE Apartment Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  M SE Apartment Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  M NE Apartment Water Equipment,  !- Name
  M NE Apartment Water Equipment Water Inlet Node,  !- Inlet Node Name
  M NE Apartment Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  M NE Apartment Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  M N1 Apartment Water Equipment,  !- Name
  M N1 Apartment Water Equipment Water Inlet Node,  !- Inlet Node Name
  M N1 Apartment Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  M N1 Apartment Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  M N2 Apartment Water Equipment,  !- Name
  M N2 Apartment Water Equipment Water Inlet Node,  !- Inlet Node Name
  M N2 Apartment Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  M N2 Apartment Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  M S1 Apartment Water Equipment,  !- Name
  M S1 Apartment Water Equipment Water Inlet Node,  !- Inlet Node Name
  M S1 Apartment Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  M S1 Apartment Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  M S2 Apartment Water Equipment,  !- Name
  M S2 Apartment Water Equipment Water Inlet Node,  !- Inlet Node Name
  M S2 Apartment Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  M S2 Apartment Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  T SW Apartment Water Equipment,  !- Name
  T SW Apartment Water Equipment Water Inlet Node,  !- Inlet Node Name
  T SW Apartment Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  T SW Apartment Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  T NW Apartment Water Equipment,  !- Name
  T NW Apartment Water Equipment Water Inlet Node,  !- Inlet Node Name
  T NW Apartment Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  T NW Apartment Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  T SE Apartment Water Equipment,  !- Name
  T SE Apartment Water Equipment Water Inlet Node,  !- Inlet Node Name
  T SE Apartment Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  T SE Apartment Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  T NE Apartment Water Equipment,  !- Name
  T NE Apartment Water Equipment Water Inlet Node,  !- Inlet Node Name
  T NE Apartment Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  T NE Apartment Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  T N1 Apartment Water Equipment,  !- Name
  T N1 Apartment Water Equipment Water Inlet Node,  !- Inlet Node Name
  T N1 Apartment Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  T N1 Apartment Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  T N2 Apartment Water Equipment,  !- Name
  T N2 Apartment Water Equipment Water Inlet Node,  !- Inlet Node Name
  T N2 Apartment Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  T N2 Apartment Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  T S1 Apartment Water Equipment,  !- Name
  T S1 Apartment Water Equipment Water Inlet Node,  !- Inlet Node Name
  T S1 Apartment Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  T S1 Apartment Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  T S2 Apartment Water Equipment,  !- Name
  T S2 Apartment Water Equipment Water Inlet Node,  !- Inlet Node Name
  T S2 Apartment Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  T S2 Apartment Water Equipment;  !- Water Use Equipment 1 Name

Branch,
  SWHSys1 Supply Inlet Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pump:VariableSpeed,  !- Component 1 Object Type
  SWHSys1 Pump,  !- Component 1 Name
  SWHSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
  SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector,  !- Component 1 Outlet Node Name
  Active;  !- Component 1 Branch Control Type {Active | Passive}

Branch,
  SWHSys1 Supply Equipment Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterHeater:Mixed,  !- Component 2 Object Type
  SWHSys1 Water Heater,  !- Component 2 Name
  SWHSys1 Pump-SWHSys1 Water HeaterNode,  !- Component 2 Inlet Node Name
  SWHSys1 Supply Equipment Outlet Node,  !- Component 2 Outlet Node Name
  Active;  !- Component 2 Branch Control Type

Branch,
  SWHSys1 Supply Equipment Bypass Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pipe:Adiabatic,  !- Component 1 Object Type
  SWHSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
  SWHSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
  SWHSys1 Supply Equip Bypass Outlet Node,  !- Component 1 Outlet Node Name
  Bypass;  !- Component 1 Control Type {ACTIVE | PASSIVE | BYPASS}

Branch,
  SWHSys1 Supply Outlet Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pipe:Adiabatic,  !- Component 1 Object Type
  SWHSys1 Supply Outlet Pipe,  !- Component 1 Name
  SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
  SWHSys1 Supply Outlet Node,  !- Component 1 Outlet Node Name
  Passive;  !- Component 1 Control Type

Branch,
  SWHSys1 Demand Inlet Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pipe:Adiabatic,  !- Component 1 Object Type
  SWHSys1 Demand Inlet Pipe,  !- Component 1 Name
  SWHSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
  SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer,  !- Component 1 Outlet Node Name
  Passive;  !- Component 1 Control Type

Branch,
  SWHSys1 Demand Load Branch 1,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 1 Object Type
  G SW Apartment Water Equipment,  !- Component 1 Name
  G SW Apartment Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  G SW Apartment Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
  Active;  !- Component 1 Control Type

Branch,
  SWHSys1 Demand Load Branch 2,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 2 Object Type
  G NW Apartment Water Equipment,  !- Component 2 Name
  G NW Apartment Water Equipment Water Inlet Node,  !- Component 2 Inlet Node Name
  G NW Apartment Water Equipment Water Outlet Node,  !- Component 2 Outlet Node Name
  Active;  !- Component 2 Control Type

Branch,
  SWHSys1 Demand Load Branch 3,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 3 Object Type
  G NE Apartment Water Equipment,  !- Component 3 Name
  G NE Apartment Water Equipment Water Inlet Node,  !- Component 3 Inlet Node Name
  G NE Apartment Water Equipment Water Outlet Node,  !- Component 3 Outlet Node Name
  Active;  !- Component 3 Control Type

Branch,
  SWHSys1 Demand Load Branch 4,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 4 Object Type
  G N1 Apartment Water Equipment,  !- Component 4 Name
  G N1 Apartment Water Equipment Water Inlet Node,  !- Component 4 Inlet Node Name
  G N1 Apartment Water Equipment Water Outlet Node,  !- Component 4 Outlet Node Name
  Active;  !- Component 4 Control Type

Branch,
  SWHSys1 Demand Load Branch 5,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 5 Object Type
  G N2 Apartment Water Equipment,  !- Component 5 Name
  G N2 Apartment Water Equipment Water Inlet Node,  !- Component 5 Inlet Node Name
  G N2 Apartment Water Equipment Water Outlet Node,  !- Component 5 Outlet Node Name
  Active;  !- Component 5 Control Type

Branch,
  SWHSys1 Demand Load Branch 6,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 6 Object Type
  G S1 Apartment Water Equipment,  !- Component 6 Name
  G S1 Apartment Water Equipment Water Inlet Node,  !- Component 6 Inlet Node Name
  G S1 Apartment Water Equipment Water Outlet Node,  !- Component 6 Outlet Node Name
  Active;  !- Component 6 Control Type

Branch,
  SWHSys1 Demand Load Branch 7,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 7 Object Type
  G S2 Apartment Water Equipment,  !- Component 7 Name
  G S2 Apartment Water Equipment Water Inlet Node,  !- Component 7 Inlet Node Name
  G S2 Apartment Water Equipment Water Outlet Node,  !- Component 7 Outlet Node Name
  Active;  !- Component 7 Control Type

Branch,
  SWHSys1 Demand Load Branch 8,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 8 Object Type
  M SW Apartment Water Equipment,  !- Component 8 Name
  M SW Apartment Water Equipment Water Inlet Node,  !- Component 8 Inlet Node Name
  M SW Apartment Water Equipment Water Outlet Node,  !- Component 8 Outlet Node Name
  Active;  !- Component 8 Control Type

Branch,
  SWHSys1 Demand Load Branch 9,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 9 Object Type
  M NW Apartment Water Equipment,  !- Component 9 Name
  M NW Apartment Water Equipment Water Inlet Node,  !- Component 9 Inlet Node Name
  M NW Apartment Water Equipment Water Outlet Node,  !- Component 9 Outlet Node Name
  Active;  !- Component 9 Control Type

Branch,
  SWHSys1 Demand Load Branch 10,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 10 Object Type
  M SE Apartment Water Equipment,  !- Component 10 Name
  M SE Apartment Water Equipment Water Inlet Node,  !- Component 10 Inlet Node Name
  M SE Apartment Water Equipment Water Outlet Node,  !- Component 10 Outlet Node Name
  Active;  !- Component 10 Control Type

Branch,
  SWHSys1 Demand Load Branch 11,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 11 Object Type
  M NE Apartment Water Equipment,  !- Component 11 Name
  M NE Apartment Water Equipment Water Inlet Node,  !- Component 11 Inlet Node Name
  M NE Apartment Water Equipment Water Outlet Node,  !- Component 11 Outlet Node Name
  Active;  !- Component 11 Control Type

Branch,
  SWHSys1 Demand Load Branch 12,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 12 Object Type
  M N1 Apartment Water Equipment,  !- Component 12 Name
  M N1 Apartment Water Equipment Water Inlet Node,  !- Component 12 Inlet Node Name
  M N1 Apartment Water Equipment Water Outlet Node,  !- Component 12 Outlet Node Name
  Active;  !- Component 12 Control Type

Branch,
  SWHSys1 Demand Load Branch 13,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 13 Object Type
  M N2 Apartment Water Equipment,  !- Component 13 Name
  M N2 Apartment Water Equipment Water Inlet Node,  !- Component 13 Inlet Node Name
  M N2 Apartment Water Equipment Water Outlet Node,  !- Component 13 Outlet Node Name
  Active;  !- Component 13 Control Type

Branch,
  SWHSys1 Demand Load Branch 14,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 14 Object Type
  M S1 Apartment Water Equipment,  !- Component 14 Name
  M S1 Apartment Water Equipment Water Inlet Node,  !- Component 14 Inlet Node Name
  M S1 Apartment Water Equipment Water Outlet Node,  !- Component 14 Outlet Node Name
  Active;  !- Component 14 Control Type

Branch,
  SWHSys1 Demand Load Branch 15,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 15 Object Type
  M S2 Apartment Water Equipment,  !- Component 15 Name
  M S2 Apartment Water Equipment Water Inlet Node,  !- Component 15 Inlet Node Name
  M S2 Apartment Water Equipment Water Outlet Node,  !- Component 15 Outlet Node Name
  Active;  !- Component 15 Control Type

Branch,
  SWHSys1 Demand Load Branch 16,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 16 Object Type
  T SW Apartment Water Equipment,  !- Component 16 Name
  T SW Apartment Water Equipment Water Inlet Node,  !- Component 16 Inlet Node Name
  T SW Apartment Water Equipment Water Outlet Node,  !- Component 16 Outlet Node Name
  Active;  !- Component 16 Control Type

Branch,
  SWHSys1 Demand Load Branch 17,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 17 Object Type
  T NW Apartment Water Equipment,  !- Component 17 Name
  T NW Apartment Water Equipment Water Inlet Node,  !- Component 17 Inlet Node Name
  T NW Apartment Water Equipment Water Outlet Node,  !- Component 17 Outlet Node Name
  Active;  !- Component 17 Control Type

Branch,
  SWHSys1 Demand Load Branch 18,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 18 Object Type
  T SE Apartment Water Equipment,  !- Component 18 Name
  T SE Apartment Water Equipment Water Inlet Node,  !- Component 18 Inlet Node Name
  T SE Apartment Water Equipment Water Outlet Node,  !- Component 18 Outlet Node Name
  Active;  !- Component 18 Control Type

Branch,
  SWHSys1 Demand Load Branch 19,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 19 Object Type
  T NE Apartment Water Equipment,  !- Component 19 Name
  T NE Apartment Water Equipment Water Inlet Node,  !- Component 19 Inlet Node Name
  T NE Apartment Water Equipment Water Outlet Node,  !- Component 19 Outlet Node Name
  Active;  !- Component 19 Control Type

Branch,
  SWHSys1 Demand Load Branch 20,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 20 Object Type
  T N1 Apartment Water Equipment,  !- Component 20 Name
  T N1 Apartment Water Equipment Water Inlet Node,  !- Component 20 Inlet Node Name
  T N1 Apartment Water Equipment Water Outlet Node,  !- Component 20 Outlet Node Name
  Active;  !- Component 20 Control Type

Branch,
  SWHSys1 Demand Load Branch 21,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 21 Object Type
  T N2 Apartment Water Equipment,  !- Component 21 Name
  T N2 Apartment Water Equipment Water Inlet Node,  !- Component 21 Inlet Node Name
  T N2 Apartment Water Equipment Water Outlet Node,  !- Component 21 Outlet Node Name
  Active;  !- Component 21 Control Type

Branch,
  SWHSys1 Demand Load Branch 22,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 22 Object Type
  T S1 Apartment Water Equipment,  !- Component 22 Name
  T S1 Apartment Water Equipment Water Inlet Node,  !- Component 22 Inlet Node Name
  T S1 Apartment Water Equipment Water Outlet Node,  !- Component 22 Outlet Node Name
  Active;  !- Component 22 Control Type

Branch,
  SWHSys1 Demand Load Branch 23,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 23 Object Type
  T S2 Apartment Water Equipment,  !- Component 23 Name
  T S2 Apartment Water Equipment Water Inlet Node,  !- Component 23 Inlet Node Name
  T S2 Apartment Water Equipment Water Outlet Node,  !- Component 23 Outlet Node Name
  Active;  !- Component 23 Control Type

Branch,
  SWHSys1 Demand Bypass Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pipe:Adiabatic,  !- Component 1 Object Type
  SWHSys1 Demand Bypass Pipe,  !- Component 1 Name
  SWHSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
  SWHSys1 Demand Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name
  Bypass;  !- Component 1 Control Type {ACTIVE | PASSIVE| BYPASS}

Branch,
  SWHSys1 Demand Outlet Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pipe:Adiabatic,  !- Component 1 Object Type
  SWHSys1 Demand Outlet Pipe,  !- Component 1 Name
  SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
  SWHSys1 Demand Outlet Node,  !- Component 1 Outlet Node Name
  Passive;  !- Component 1 Control Type

Connector:Splitter,
  SWHSys1 Supply Splitter,  !- Name
  SWHSys1 Supply Inlet Branch,  !- Inlet Branch Name
  SWHSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
  SWHSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

Connector:Splitter,
  SWHSys1 Demand Splitter,  !- Name
  SWHSys1 Demand Inlet Branch,  !- Inlet Branch Name
  SWHSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
  SWHSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name
  SWHSys1 Demand Load Branch 3,  !- Outlet Branch 3 Name
  SWHSys1 Demand Load Branch 4,  !- Outlet Branch 4 Name
  SWHSys1 Demand Load Branch 5,  !- Outlet Branch 5 Name
  SWHSys1 Demand Load Branch 6,  !- Outlet Branch 6 Name
  SWHSys1 Demand Load Branch 7,  !- Outlet Branch 7 Name
  SWHSys1 Demand Load Branch 8,  !- Outlet Branch 8 Name
  SWHSys1 Demand Load Branch 9,  !- Outlet Branch 9 Name
  SWHSys1 Demand Load Branch 10,  !- Outlet Branch 10 Name
  SWHSys1 Demand Load Branch 11,  !- Outlet Branch 11 Name
  SWHSys1 Demand Load Branch 12,  !- Outlet Branch 12 Name
  SWHSys1 Demand Load Branch 13,  !- Outlet Branch 13 Name
  SWHSys1 Demand Load Branch 14,  !- Outlet Branch 14 Name
  SWHSys1 Demand Load Branch 15,  !- Outlet Branch 15 Name
  SWHSys1 Demand Load Branch 16,  !- Outlet Branch 16 Name
  SWHSys1 Demand Load Branch 17,  !- Outlet Branch 17 Name
  SWHSys1 Demand Load Branch 18,  !- Outlet Branch 18 Name
  SWHSys1 Demand Load Branch 19,  !- Outlet Branch 19 Name
  SWHSys1 Demand Load Branch 20,  !- Outlet Branch 20 Name
  SWHSys1 Demand Load Branch 21,  !- Outlet Branch 21 Name
  SWHSys1 Demand Load Branch 22,  !- Outlet Branch 22 Name
  SWHSys1 Demand Load Branch 23,  !- Outlet Branch 23 Name
  SWHSys1 Demand Bypass Branch;  !- Outlet Branch 24 Name

Connector:Mixer,
  SWHSys1 Supply Mixer,  !- Name
  SWHSys1 Supply Outlet Branch,  !- Outlet Branch Name
  SWHSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
  SWHSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

Connector:Mixer,
  SWHSys1 Demand Mixer,  !- Name
  SWHSys1 Demand Outlet Branch,  !- Outlet Branch Name
  SWHSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
  SWHSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name
  SWHSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name
  SWHSys1 Demand Load Branch 4,  !- Inlet Branch 4 Name
  SWHSys1 Demand Load Branch 5,  !- Inlet Branch 5 Name
  SWHSys1 Demand Load Branch 6,  !- Inlet Branch 6 Name
  SWHSys1 Demand Load Branch 7,  !- Inlet Branch 7 Name
  SWHSys1 Demand Load Branch 8,  !- Inlet Branch 8 Name
  SWHSys1 Demand Load Branch 9,  !- Inlet Branch 9 Name
  SWHSys1 Demand Load Branch 10,  !- Inlet Branch 10 Name
  SWHSys1 Demand Load Branch 11,  !- Inlet Branch 11 Name
  SWHSys1 Demand Load Branch 12,  !- Inlet Branch 12 Name
  SWHSys1 Demand Load Branch 13,  !- Inlet Branch 13 Name
  SWHSys1 Demand Load Branch 14,  !- Inlet Branch 14 Name
  SWHSys1 Demand Load Branch 15,  !- Inlet Branch 15 Name
  SWHSys1 Demand Load Branch 16,  !- Inlet Branch 16 Name
  SWHSys1 Demand Load Branch 17,  !- Inlet Branch 17 Name
  SWHSys1 Demand Load Branch 18,  !- Inlet Branch 18 Name
  SWHSys1 Demand Load Branch 19,  !- Inlet Branch 19 Name
  SWHSys1 Demand Load Branch 20,  !- Inlet Branch 20 Name
  SWHSys1 Demand Load Branch 21,  !- Inlet Branch 21 Name
  SWHSys1 Demand Load Branch 22,  !- Inlet Branch 22 Name
  SWHSys1 Demand Load Branch 23,  !- Inlet Branch 23 Name
  SWHSys1 Demand Bypass Branch;  !- Inlet Branch 24 Name

Pipe:Adiabatic,
  SWHSys1 Supply Outlet Pipe,  !- Name
  SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Inlet Node Name
  SWHSys1 Supply Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  SWHSys1 Supply Equipment Bypass Pipe,  !- Name
  SWHSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
  SWHSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  SWHSys1 Demand Inlet Pipe,  !- Name
  SWHSys1 Demand Inlet Node,  !- Inlet Node Name
  SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;  !- Outlet Node Name

Pipe:Adiabatic,
  SWHSys1 Demand Outlet Pipe,  !- Name
  SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Inlet Node Name
  SWHSys1 Demand Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  SWHSys1 Demand Bypass Pipe,  !- Name
  SWHSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
  SWHSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

! ***SWH SCHEDULES***

Schedule:Compact,
  Apartment Water Equipment Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
  Apartment Water Equipment Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
  Apartment Water Equipment Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  43.3;  !- Field 4

Schedule:Compact,
  Apartment Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  43.3;  !- Field 4

Schedule:Compact,
  SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  60.0;  !- Field 4

Schedule:Compact,
  SWHSys1 Water Heater Ambient Temperature Schedule Name,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  22.0;  !- Field 4

Schedule:Compact,
  SWHSys1-Loop-Temp-Schedule,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  60.0;  !- Field 4

Schedule:Compact,
  APT_DHW_SCH,             !- Name
  Fraction,                !- Schedule Type Limits Name
  THROUGH: 12/31,          !- Field 1
  FOR: AllDays,            !- Field 2
  UNTIL: 1:00,             !- Field 3
  0.08,                    !- Field 4
  UNTIL: 2:00,             !- Field 5
  0.04,                    !- Field 6
  UNTIL: 3:00,             !- Field 7
  0.01,                    !- Field 8
  UNTIL: 4:00,             !- Field 9
  0.01,                    !- Field 10
  UNTIL: 5:00,             !- Field 11
  0.04,                    !- Field 12
  UNTIL: 6:00,             !- Field 13
  0.27,                    !- Field 14
  UNTIL: 7:00,             !- Field 15
  0.94,                    !- Field 16
  UNTIL: 8:00,             !- Field 17
  1.00,                    !- Field 18
  UNTIL: 9:00,             !- Field 19
  0.96,                    !- Field 20
  UNTIL: 10:00,            !- Field 21
  0.84,                    !- Field 22
  UNTIL: 11:00,            !- Field 23
  0.76,                    !- Field 24
  UNTIL: 12:00,            !- Field 25
  0.61,                    !- Field 26
  UNTIL: 13:00,            !- Field 27
  0.53,                    !- Field 28
  UNTIL: 14:00,            !- Field 29
  0.47,                    !- Field 30
  UNTIL: 15:00,            !- Field 31
  0.41,                    !- Field 32
  UNTIL: 16:00,            !- Field 33
  0.47,                    !- Field 34
  UNTIL: 17:00,            !- Field 35
  0.55,                    !- Field 36
  UNTIL: 18:00,            !- Field 37
  0.73,                    !- Field 38
  UNTIL: 19:00,            !- Field 39
  0.86,                    !- Field 40
  UNTIL: 20:00,            !- Field 41
  0.82,                    !- Field 42
  UNTIL: 21:00,            !- Field 43
  0.75,                    !- Field 44
  UNTIL: 22:00,            !- Field 45
  0.61,                    !- Field 46
  UNTIL: 23:00,            !- Field 47
  0.53,                    !- Field 48
  UNTIL: 24:00,            !- Field 49
  0.29;                    !- Field 50

! ***ECONOMICS***

!  MN_EIAMonthlyRateGas,  Source EIA historical Nov2003 thru Oct2004
!  NorthernStatesPow_A-10_SmallGeneral,  Source TAP,  effective 2003-05-26
!  NorthernStatesPow_A-14_GeneralService, Source TAP, effective 2003-05-26

Schedule:Compact,
  NorthernStatesPowSeasonSchedule,  !- Name
  Number,                  !- Schedule Type Limits Name
  Through: 5/31,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1,                       !- Field 4
  Through: 9/30,           !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  3,                       !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  1;                       !- Field 12
 
UtilityCost:Tariff,
  NorthernStatesPow_A-14_GeneralService,  !- Name
  Electricity:Facility,    !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  NorthernStatesPowSeasonSchedule,  !- Season Schedule Name
  ,                        !- Month Schedule Name
  ,                        !- Demand Window Length
  22.04,                   !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Charge:Block,
  annualEnergyCharge,      !- Charge Variable Name
  NorthernStatesPow_A-14_GeneralService,  !- Tariff Name
  totalEnergy,             !- Source Variable
  annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  TotalDemand,             !- Block Size Multiplier Value or Variable Name
  400,                     !- Block Size 1 Value or Variable Name
  0.0331,                  !- Block 1 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 2 Value or Variable Name
  0.0261;                  !- Block 2 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  WinterBasicDemandCharge, !- Charge Variable Name
  NorthernStatesPow_A-14_GeneralService,  !- Tariff Name
  TotalDemand,             !- Source Variable
  Winter,                  !- Season
  DemandCharges,           !- Category Variable Name
  6.61;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  SummerBasicDemandCharge, !- Charge Variable Name
  NorthernStatesPow_A-14_GeneralService,  !- Tariff Name
  TotalDemand,             !- Source Variable
  Summer,                  !- Season
  DemandCharges,           !- Category Variable Name
  9.26;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Qualify,
  MinDemand25kw,           !- Name
  NorthernStatesPow_A-14_GeneralService,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Minimum,                 !- Qualify Type
  25,                      !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  12;                      !- Number of Months
 
UtilityCost:Charge:Simple,
  TaxofSixPercent,         !- Charge Variable Name
  NorthernStatesPow_A-14_GeneralService,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.06;                    !- Cost per Unit Value or Variable Name
 
!end  NorthernStatesPow_A-14_GeneralService
 
UtilityCost:Tariff,
  NorthernStatesPow_A-10_SmallGeneral,  !- Name
  Electricity:Facility,    !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  NorthernStatesPowSeasonSchedule,  !- Season Schedule Name
  ,                        !- Month Schedule Name
  ,                        !- Demand Window Length
  6.88,                    !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Charge:Simple,
  SummerBasicEnergyCharge, !- Charge Variable Name
  NorthernStatesPow_A-10_SmallGeneral,  !- Tariff Name
  TotalEnergy,             !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0758;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  WinterBasicEnergyCharge, !- Charge Variable Name
  NorthernStatesPow_A-10_SmallGeneral,  !- Tariff Name
  TotalEnergy,             !- Source Variable
  Winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0658;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Qualify,
  MaxDemand25kw,           !- Name
  NorthernStatesPow_A-10_SmallGeneral,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Maximum,                 !- Qualify Type
  25,                      !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  1;                       !- Number of Months
 
UtilityCost:Charge:Simple,
  TaxofSixPercent,         !- Charge Variable Name
  NorthernStatesPow_A-10_SmallGeneral,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.06;                    !- Cost per Unit Value or Variable Name
 
!end  NorthernStatesPow_A-10_SmallGeneral
 
UtilityCost:Tariff,
  MN_EIAMonthlyRateGas,    !- Name
  Gas:Facility,            !- Output Meter Name
  MCF,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  ,                        !- Season Schedule Name
  ,                        !- Month Schedule Name
  ,                        !- Demand Window Length
  0.0,                     !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Gas;                !- Group Name
 
UtilityCost:Charge:Simple,
  MonthlyRateGasCharge,    !- Charge Variable Name
  MN_EIAMonthlyRateGas,    !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  MN_MonthlyGasRates;      !- Cost per Unit Value or Variable Name
 
UtilityCost:Variable,
  MN_MonthlyGasRates,      !- Name
  MN_EIAMonthlyRateGas,    !- Tariff Name
  Currency,           !- Variable Type
  8.22,                    !- January Value
  8.30,                    !- February Value
  7.55,                    !- March Value
  7.59,                    !- April Value
  8.50,                    !- May Value
  9.10,                    !- June Value
  8.54,                    !- July Value
  8.23,                    !- August Value
  7.64,                    !- September Value
  7.35,                    !- October Value
  7.23,                    !- November Value
  7.56;                    !- December Value
 
UtilityCost:Charge:Simple,
  TaxofSixPercent,         !- Charge Variable Name
  MN_EIAMonthlyRateGas,    !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.06;                    !- Cost per Unit Value or Variable Name
 


! ***GENERAL REPORTING***

OutputControl:ReportingTolerances,0.556,0.556;
Output:SQLite, Simple; 
Output:VariableDictionary, IDF, Unsorted;
Output:Surfaces:List, Details;
Output:Surfaces:Drawing, DXF;
Output:Constructions, Constructions;

! ***REPORT METERS/VARIABLES***

Output:Meter, Electricity:Facility, HOURLY;
Output:Meter, Fans:Electricity, HOURLY;
Output:Meter, Cooling:Electricity, HOURLY;
Output:Meter, Heating:Electricity, HOURLY;
Output:Meter, InteriorLights:Electricity, HOURLY;
Output:Meter, InteriorEquipment:Electricity, HOURLY;
Output:Meter, Gas:Facility, HOURLY;
Output:Meter, Heating:Gas, HOURLY;
Output:Meter, InteriorEquipment:Gas, HOURLY;
Output:Meter, Water Heater:WaterSystems:Gas, HOURLY;

Output:Variable,*,Outdoor Dry Bulb,HOURLY; !- Zone Average [C]
Output:Variable,*,Outdoor Humidity Ratio,HOURLY; !- Zone Average [kgWater/kgAir]
Output:Variable,*,Outdoor Relative Humidity,HOURLY; !- Zone Average [%]
Output:Variable,*,AirLoopHVAC Actual Outdoor Air Fraction,HOURLY; !- HVAC Average []
Output:Variable,*,Air Loop System Cycle On/Off Status,HOURLY; !- HVAC Average []
Output:Variable,*,AirLoopHVAC Outdoor Air Economizer Status,HOURLY; !- HVAC Average []
Output:Variable,*,Air Loop Total Heating Energy,HOURLY; !- HVAC Sum [J]
Output:Variable,*,Air Loop Total Cooling Energy,HOURLY; !- HVAC Sum [J]
Output:Variable,*,Air Loop Fan Electric Consumption,HOURLY; !- HVAC Sum [J]
Output:Variable,*,Fan Electric Power,HOURLY; !- HVAC Sum [J]

! ***REPORT TABLES***

OutputControl:Table:Style,
  HTML;                    !- Column Separator
 
Output:Table:SummaryReports,
  AnnualBuildingUtilityPerformanceSummary,  !- Report 1 Name
  InputVerificationandResultsSummary,  !- Report 2 Name
  ClimaticDataSummary,  !- Report 3 Name
  EnvelopeSummary,         !- Report 4 Name
  EquipmentSummary,        !- Report 5 Name
  ComponentSizingSummary,         !- Report 6 Name
  HVACSizingSummary,         !- Report 7 Name
  SystemSummary;         !- Report 8 Name
 
Output:Table:Monthly,
  Emissions Data Summary,  !- Name
  4,                       !- Digits After Decimal
  CO2:Facility,            !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  NOx:Facility,            !- Variable or Meter 2 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 2
  SO2:Facility,            !- Variable or Meter 3 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 3
  PM:Facility,             !- Variable or Meter 4 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 4
  Hg:Facility,             !- Variable or Meter 5 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 5
  WaterEnvironmentalFactors:Facility,  !- Variable or Meter 6 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 6
  Carbon Equivalent:Facility,  !- Variable or Meter 7 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 7
 
Output:Table:Monthly,
  Components of Peak Electrical Demand,  !- Name
  3,                       !- Digits After Decimal
  Electricity:Facility,    !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Electricity:Facility,    !- Variable or Meter 2 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 2
  InteriorLights:Electricity,  !- Variable or Meter 3 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
  Fans:Electricity,        !- Variable or Meter 5 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
  Heating:Electricity,     !- Variable or Meter 6 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
  Cooling:Electricity,     !- Variable or Meter 7 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
  ExteriorLights:Electricity,  !- Variable or Meter 8 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
  Pumps:Electricity,       !- Variable or Meter 9 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
  HeatRejection:Electricity,  !- Variable or Meter 10 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
  ExteriorEquipment:Electricity,  !- Variable or Meter 11 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
  Humidification:Electricity,  !- Variable or Meter 12 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
  HeatRecovery:Electricity,!- Variable or Meter 13 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
  WaterSystems:Electricity,!- Variable or Meter 14 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
  Refrigeration:Electricity,  !- Variable or Meter 15 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 15
  Generators:Electricity,  !- Variable or Meter 16 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 16
  ElectricityProduced:Facility,  !- Variable or Meter 17 Name
  ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 17
 
Output:Table:Monthly,
  Heating Part Load Performance, !- Name
  0,                       !- Digits After Decimal
  Heating Coil Gas Consumption Rate, !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Heating Coil Gas Consumption Rate, !- Variable or Meter 2 Name
  Maximum;                 !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
  Cooling Part Load Performance, !- Name
  0,                       !- Digits After Decimal
  DX Cooling Coil Electric Power, !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  DX Cooling Coil Electric Power, !- Variable or Meter 2 Name
  Maximum;                 !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
  Fan Part Load Performance, !- Name
  0,                       !- Digits After Decimal
  Fan Electric Power,      !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Fan Electric Power,      !- Variable or Meter 2 Name
  Maximum;                 !- Aggregation Type for Variable or Meter 2

Output:Table:TimeBins,
  *,                       !- Key Value
  Zone Air Relative Humidity, !- Variable Name
  60,                      !- Interval Start
  10,                      !- Interval Size
  4;                       !- Interval Count
  
Output:Table:TimeBins,
  *,                       !- Key Value
  AirLoopHVAC Actual Outdoor Air Fraction, !- Variable Name
  0.00,                    !- Interval Start
  0.20,                    !- Interval Size
  5;                       !- Interval Count
  
Output:Table:TimeBins,
  *,                       !- Key Value
  Availability Manager Night Cycle Control Status, !- Variable Name
  0,                       !- Interval Start
  1,                       !- Interval Size
  4;                       !- Interval Count


! ***ENVIRONMENTAL FACTORS REPORTING***

Output:EnvironmentalImpactFactors, Monthly;

EnvironmentalImpactFactors,
    0.663,                   !- District Heating Efficiency
    4.18,                    !- District Cooling COP
    0.585,                   !- Steam Conversion Efficiency
    80.7272,                 !- Total Carbon Equivalent Emission Factor From NOx {kg/kg}
    6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
    0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}


! Minnesota electricity source and emission factors based on Deru and Torcellini 2007
 FuelFactors,
  Electricity,             !- Existing Fuel Resource Name
  kg,                      !- Units of Measure
  ,                        !- Energy per Unit Factor
  3.437,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  2.192E+02,               !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  8.389E+02,               !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  4.806E-01,               !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  4.000E-01,               !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  6.306E-03,               !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  6.556E-01,               !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  1.322E-02,               !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0.0,                     !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  1.042E-02,               !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  4.778E-06,               !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  2.344E-05,               !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0.4309556,               !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
! Deru and Torcellini 2007
! Source Energy and Emission Factors for Energy Use in Buildings
! NREL/TP-550-38617
! source factor and Higher Heating Values from Table 5
! post-combustion emission factors for boiler from Table 9 (with factor of 1000 correction for natural gas)
 FuelFactors,
  NaturalGas,              !- Existing Fuel Resource Name
  m3,                      !- Units of Measure
  37631000,                !- Energy per Unit Factor
  1.092,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  5.21E+01,                !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  3.99E-02,                !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  1.06E-03,                !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  4.73E-02,                !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  1.06E-03,                !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  2.68E-04,                !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  3.59E-03,                !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0,                       !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  2.61E-03,                !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  1.11E-07,                !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  2.13E-07,                !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0,                       !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 

