  Floor 3 Elevator Hall VAV Box Damper Node,  !- Air Inlet Node
  Floor 3 Elevator Hall VAV Box Outlet Node Name;  !- Air Outlet Node

Coil:Heating:Electric,
  Floor 3 Humid VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  1.0000,  !- Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  Floor 3 Humid VAV Box Damper Node,  !- Air Inlet Node
  Floor 3 Humid VAV Box Outlet Node Name;  !- Air Outlet Node

Coil:Heating:Electric,
  Floor 3 Locker VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  1.0000,  !- Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  Floor 3 Locker VAV Box Damper Node,  !- Air Inlet Node
  Floor 3 Locker VAV Box Outlet Node Name;  !- Air Outlet Node

Coil:Heating:Electric,
  Floor 3 Lounge VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  1.0000,  !- Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  Floor 3 Lounge VAV Box Damper Node,  !- Air Inlet Node
  Floor 3 Lounge VAV Box Outlet Node Name;  !- Air Outlet Node

Coil:Heating:Electric,
  Floor 3 Mechanical Hall VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  1.0000,  !- Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  Floor 3 Mechanical Hall VAV Box Damper Node,  !- Air Inlet Node
  Floor 3 Mechanical Hall VAV Box Outlet Node Name;  !- Air Outlet Node

Coil:Heating:Electric,
  Floor 3 Office Hall VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  1.0000,  !- Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  Floor 3 Office Hall VAV Box Damper Node,  !- Air Inlet Node
  Floor 3 Office Hall VAV Box Outlet Node Name;  !- Air Outlet Node

Coil:Heating:Electric,
  Floor 3 Office VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  1.0000,  !- Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  Floor 3 Office VAV Box Damper Node,  !- Air Inlet Node
  Floor 3 Office VAV Box Outlet Node Name;  !- Air Outlet Node

Coil:Heating:Electric,
  Floor 3 Physical Therapy 1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  1.0000,  !- Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  Floor 3 Physical Therapy 1 VAV Box Damper Node,  !- Air Inlet Node
  Floor 3 Physical Therapy 1 VAV Box Outlet Node Name;  !- Air Outlet Node

Coil:Heating:Electric,
  Floor 3 Physical Therapy 2 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  1.0000,  !- Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  Floor 3 Physical Therapy 2 VAV Box Damper Node,  !- Air Inlet Node
  Floor 3 Physical Therapy 2 VAV Box Outlet Node Name;  !- Air Outlet Node

Coil:Heating:Electric,
  Floor 3 Treatment VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  1.0000,  !- Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  Floor 3 Treatment VAV Box Damper Node,  !- Air Inlet Node
  Floor 3 Treatment VAV Box Outlet Node Name;  !- Air Outlet Node

Coil:Heating:Electric,
  Floor 3 Work VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  1.0000,  !- Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  Floor 3 Work VAV Box Damper Node,  !- Air Inlet Node
  Floor 3 Work VAV Box Outlet Node Name;  !- Air Outlet Node

Humidifier:Steam:Electric,
  AHU-1 Humidifier,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  3.72E-5,  !- Rated Capacity m3/s
  100000,  !- Rated Power W
  0,  !- Rated Fan Power W
  0,  !- Standby Power W
  AHU-1_Fan-AHU-1 HumidifierNode,  !- Air inlet node name
  AHU-1 Supply Equipment Outlet Node,  !- Air outlet node name
  ;  !- Water storage tank name

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 1 Anesthesia VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Floor 1 Anesthesia VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Floor 1 Anesthesia VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  1.0,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Floor 1 Anesthesia VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Floor 1 Anesthesia VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 1 Bio Haz VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Floor 1 Bio Haz VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Floor 1 Bio Haz VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  1.0,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Floor 1 Bio Haz VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Floor 1 Bio Haz VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 1 Cafe VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Floor 1 Cafe VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Floor 1 Cafe VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  1.0,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Floor 1 Cafe VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Floor 1 Cafe VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 1 Clean VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Floor 1 Clean VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Floor 1 Clean VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  1.0,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Floor 1 Clean VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Floor 1 Clean VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 1 Clean Work VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Floor 1 Clean Work VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Floor 1 Clean Work VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  1.0,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Floor 1 Clean Work VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Floor 1 Clean Work VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 1 Dictation VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Floor 1 Dictation VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Floor 1 Dictation VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  1.0,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Floor 1 Dictation VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Floor 1 Dictation VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 1 Dressing Room VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Floor 1 Dressing Room VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Floor 1 Dressing Room VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  1.0,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Floor 1 Dressing Room VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Floor 1 Dressing Room VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 1 Humid VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Floor 1 Humid VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Floor 1 Humid VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  1.0,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Floor 1 Humid VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Floor 1 Humid VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 1 IT Hall VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Floor 1 IT Hall VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Floor 1 IT Hall VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  1.0,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Floor 1 IT Hall VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Floor 1 IT Hall VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 1 IT Room VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Floor 1 IT Room VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Floor 1 IT Room VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  1.0,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Floor 1 IT Room VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Floor 1 IT Room VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 1 Lobby Hall VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Floor 1 Lobby Hall VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Floor 1 Lobby Hall VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  1.0,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Floor 1 Lobby Hall VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Floor 1 Lobby Hall VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 1 Lobby VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Floor 1 Lobby VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Floor 1 Lobby VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  1.0,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Floor 1 Lobby VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Floor 1 Lobby VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 1 Locker Room Hall VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Floor 1 Locker Room Hall VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Floor 1 Locker Room Hall VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  1.0,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Floor 1 Locker Room Hall VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Floor 1 Locker Room Hall VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 1 Locker Room VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Floor 1 Locker Room VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Floor 1 Locker Room VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  1.0,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Floor 1 Locker Room VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Floor 1 Locker Room VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 1 Lounge VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Floor 1 Lounge VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Floor 1 Lounge VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  1.0,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Floor 1 Lounge VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Floor 1 Lounge VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 1 MRI Control Room VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Floor 1 MRI Control Room VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Floor 1 MRI Control Room VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  1.0,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Floor 1 MRI Control Room VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Floor 1 MRI Control Room VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 1 MRI Hall VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Floor 1 MRI Hall VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Floor 1 MRI Hall VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  1.0,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Floor 1 MRI Hall VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Floor 1 MRI Hall VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 1 MRI Room VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Floor 1 MRI Room VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Floor 1 MRI Room VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  1.0,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Floor 1 MRI Room VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Floor 1 MRI Room VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 1 Med Gas VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Floor 1 Med Gas VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Floor 1 Med Gas VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  1.0,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Floor 1 Med Gas VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Floor 1 Med Gas VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 1 Nourishment VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Floor 1 Nourishment VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Floor 1 Nourishment VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  1.0,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Floor 1 Nourishment VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Floor 1 Nourishment VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 1 Nurse Hall VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Floor 1 Nurse Hall VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Floor 1 Nurse Hall VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  1.0,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Floor 1 Nurse Hall VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Floor 1 Nurse Hall VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 1 Nurse Station VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Floor 1 Nurse Station VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Floor 1 Nurse Station VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  1.0,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Floor 1 Nurse Station VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Floor 1 Nurse Station VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 1 Office VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Floor 1 Office VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Floor 1 Office VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  1.0,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Floor 1 Office VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Floor 1 Office VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 1 Operating Room 1 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Floor 1 Operating Room 1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Floor 1 Operating Room 1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  1.0,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Floor 1 Operating Room 1 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Floor 1 Operating Room 1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 1 Operating Room 2 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Floor 1 Operating Room 2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Floor 1 Operating Room 2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  1.0,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Floor 1 Operating Room 2 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Floor 1 Operating Room 2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 1 Operating Room 3 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Floor 1 Operating Room 3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Floor 1 Operating Room 3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  1.0,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Floor 1 Operating Room 3 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Floor 1 Operating Room 3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 1 PACU VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Floor 1 PACU VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Floor 1 PACU VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  1.0,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Floor 1 PACU VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Floor 1 PACU VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 1 Pre-Op Hall VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Floor 1 Pre-Op Hall VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Floor 1 Pre-Op Hall VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  1.0,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Floor 1 Pre-Op Hall VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Floor 1 Pre-Op Hall VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 1 Pre-Op Room 1 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Floor 1 Pre-Op Room 1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Floor 1 Pre-Op Room 1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  1.0,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Floor 1 Pre-Op Room 1 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Floor 1 Pre-Op Room 1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 1 Pre-Op Room 2 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Floor 1 Pre-Op Room 2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Floor 1 Pre-Op Room 2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  1.0,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Floor 1 Pre-Op Room 2 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Floor 1 Pre-Op Room 2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 1 Procedure Room VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Floor 1 Procedure Room VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Floor 1 Procedure Room VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  1.0,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Floor 1 Procedure Room VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Floor 1 Procedure Room VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 1 Reception Hall VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Floor 1 Reception Hall VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Floor 1 Reception Hall VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  1.0,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Floor 1 Reception Hall VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Floor 1 Reception Hall VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 1 Reception VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Floor 1 Reception VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Floor 1 Reception VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  1.0,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Floor 1 Reception VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Floor 1 Reception VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 1 Recovery Room VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Floor 1 Recovery Room VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Floor 1 Recovery Room VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  1.0,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Floor 1 Recovery Room VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Floor 1 Recovery Room VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 1 Scheduling VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Floor 1 Scheduling VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Floor 1 Scheduling VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  1.0,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Floor 1 Scheduling VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Floor 1 Scheduling VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 1 Scrub VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Floor 1 Scrub VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Floor 1 Scrub VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  1.0,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Floor 1 Scrub VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Floor 1 Scrub VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 1 Soil Hold VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Floor 1 Soil Hold VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Floor 1 Soil Hold VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  1.0,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Floor 1 Soil Hold VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Floor 1 Soil Hold VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 1 Soil VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Floor 1 Soil VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Floor 1 Soil VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  1.0,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Floor 1 Soil VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Floor 1 Soil VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 1 Soil Work VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Floor 1 Soil Work VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Floor 1 Soil Work VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  1.0,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Floor 1 Soil Work VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Floor 1 Soil Work VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 1 Step Down VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Floor 1 Step Down VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Floor 1 Step Down VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  1.0,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Floor 1 Step Down VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Floor 1 Step Down VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 1 Sterile Hall VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Floor 1 Sterile Hall VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Floor 1 Sterile Hall VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  1.0,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Floor 1 Sterile Hall VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Floor 1 Sterile Hall VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 1 Sterile Storage VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Floor 1 Sterile Storage VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Floor 1 Sterile Storage VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  1.0,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Floor 1 Sterile Storage VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Floor 1 Sterile Storage VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 1 Sub-Sterile VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Floor 1 Sub-Sterile VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Floor 1 Sub-Sterile VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  1.0,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Floor 1 Sub-Sterile VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Floor 1 Sub-Sterile VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 1 Utility Hall VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Floor 1 Utility Hall VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Floor 1 Utility Hall VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  1.0,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Floor 1 Utility Hall VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Floor 1 Utility Hall VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 1 Vestibule VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Floor 1 Vestibule VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Floor 1 Vestibule VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  1.0,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Floor 1 Vestibule VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Floor 1 Vestibule VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 2 Conference VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Floor 2 Conference VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Floor 2 Conference VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,  !- Reheat Coil Object Type
  Floor 2 Conference VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Floor 2 Conference VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 2 Dictation VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Floor 2 Dictation VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Floor 2 Dictation VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,  !- Reheat Coil Object Type
  Floor 2 Dictation VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Floor 2 Dictation VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 2 Exam 1 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Floor 2 Exam 1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Floor 2 Exam 1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,  !- Reheat Coil Object Type
  Floor 2 Exam 1 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Floor 2 Exam 1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 2 Exam 2 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Floor 2 Exam 2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Floor 2 Exam 2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,  !- Reheat Coil Object Type
  Floor 2 Exam 2 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Floor 2 Exam 2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 2 Exam 3 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Floor 2 Exam 3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Floor 2 Exam 3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,  !- Reheat Coil Object Type
  Floor 2 Exam 3 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Floor 2 Exam 3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 2 Exam 4 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Floor 2 Exam 4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Floor 2 Exam 4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,  !- Reheat Coil Object Type
  Floor 2 Exam 4 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Floor 2 Exam 4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 2 Exam 5 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Floor 2 Exam 5 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Floor 2 Exam 5 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,  !- Reheat Coil Object Type
  Floor 2 Exam 5 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Floor 2 Exam 5 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 2 Exam 6 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Floor 2 Exam 6 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Floor 2 Exam 6 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,  !- Reheat Coil Object Type
  Floor 2 Exam 6 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Floor 2 Exam 6 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 2 Exam 7 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Floor 2 Exam 7 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Floor 2 Exam 7 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,  !- Reheat Coil Object Type
  Floor 2 Exam 7 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Floor 2 Exam 7 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 2 Exam 8 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Floor 2 Exam 8 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Floor 2 Exam 8 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,  !- Reheat Coil Object Type
  Floor 2 Exam 8 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Floor 2 Exam 8 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 2 Exam 9 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Floor 2 Exam 9 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Floor 2 Exam 9 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,  !- Reheat Coil Object Type
  Floor 2 Exam 9 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Floor 2 Exam 9 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 2 Exam Hall 1 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Floor 2 Exam Hall 1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Floor 2 Exam Hall 1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,  !- Reheat Coil Object Type
  Floor 2 Exam Hall 1 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Floor 2 Exam Hall 1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 2 Exam Hall 2 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Floor 2 Exam Hall 2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Floor 2 Exam Hall 2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,  !- Reheat Coil Object Type
  Floor 2 Exam Hall 2 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Floor 2 Exam Hall 2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 2 Exam Hall 3 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Floor 2 Exam Hall 3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Floor 2 Exam Hall 3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,  !- Reheat Coil Object Type
  Floor 2 Exam Hall 3 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Floor 2 Exam Hall 3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 2 Exam Hall 4 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Floor 2 Exam Hall 4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Floor 2 Exam Hall 4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,  !- Reheat Coil Object Type
  Floor 2 Exam Hall 4 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Floor 2 Exam Hall 4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 2 Exam Hall 5 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Floor 2 Exam Hall 5 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Floor 2 Exam Hall 5 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,  !- Reheat Coil Object Type
  Floor 2 Exam Hall 5 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Floor 2 Exam Hall 5 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 2 Exam Hall 6 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Floor 2 Exam Hall 6 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Floor 2 Exam Hall 6 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,  !- Reheat Coil Object Type
  Floor 2 Exam Hall 6 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Floor 2 Exam Hall 6 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 2 Lounge VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Floor 2 Lounge VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Floor 2 Lounge VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,  !- Reheat Coil Object Type
  Floor 2 Lounge VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Floor 2 Lounge VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 2 Nurse Station 1 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Floor 2 Nurse Station 1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Floor 2 Nurse Station 1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,  !- Reheat Coil Object Type
  Floor 2 Nurse Station 1 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Floor 2 Nurse Station 1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 2 Nurse Station 2 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Floor 2 Nurse Station 2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Floor 2 Nurse Station 2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,  !- Reheat Coil Object Type
  Floor 2 Nurse Station 2 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Floor 2 Nurse Station 2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 2 Office Hall VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Floor 2 Office Hall VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Floor 2 Office Hall VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,  !- Reheat Coil Object Type
  Floor 2 Office Hall VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Floor 2 Office Hall VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 2 Office VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Floor 2 Office VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Floor 2 Office VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,  !- Reheat Coil Object Type
  Floor 2 Office VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Floor 2 Office VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 2 Reception Hall VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Floor 2 Reception Hall VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Floor 2 Reception Hall VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,  !- Reheat Coil Object Type
  Floor 2 Reception Hall VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Floor 2 Reception Hall VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 2 Reception VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Floor 2 Reception VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Floor 2 Reception VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,  !- Reheat Coil Object Type
  Floor 2 Reception VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Floor 2 Reception VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 2 Scheduling 1 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Floor 2 Scheduling 1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Floor 2 Scheduling 1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,  !- Reheat Coil Object Type
  Floor 2 Scheduling 1 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Floor 2 Scheduling 1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 2 Scheduling 2 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Floor 2 Scheduling 2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Floor 2 Scheduling 2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,  !- Reheat Coil Object Type
  Floor 2 Scheduling 2 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Floor 2 Scheduling 2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 2 Work Hall VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Floor 2 Work Hall VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Floor 2 Work Hall VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,  !- Reheat Coil Object Type
  Floor 2 Work Hall VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Floor 2 Work Hall VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 2 Work VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Floor 2 Work VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Floor 2 Work VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,  !- Reheat Coil Object Type
  Floor 2 Work VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Floor 2 Work VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 2 X-Ray VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Floor 2 X-Ray VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Floor 2 X-Ray VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,  !- Reheat Coil Object Type
  Floor 2 X-Ray VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Floor 2 X-Ray VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 3 Dressing Room VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Floor 3 Dressing Room VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Floor 3 Dressing Room VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,  !- Reheat Coil Object Type
  Floor 3 Dressing Room VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Floor 3 Dressing Room VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 3 Elevator Hall VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Floor 3 Elevator Hall VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Floor 3 Elevator Hall VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,  !- Reheat Coil Object Type
  Floor 3 Elevator Hall VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Floor 3 Elevator Hall VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 3 Humid VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Floor 3 Humid VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Floor 3 Humid VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,  !- Reheat Coil Object Type
  Floor 3 Humid VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Floor 3 Humid VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 3 Locker VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Floor 3 Locker VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Floor 3 Locker VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,  !- Reheat Coil Object Type
  Floor 3 Locker VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Floor 3 Locker VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 3 Lounge VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Floor 3 Lounge VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Floor 3 Lounge VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,  !- Reheat Coil Object Type
  Floor 3 Lounge VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Floor 3 Lounge VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 3 Mechanical Hall VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Floor 3 Mechanical Hall VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Floor 3 Mechanical Hall VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,  !- Reheat Coil Object Type
  Floor 3 Mechanical Hall VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Floor 3 Mechanical Hall VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 3 Office Hall VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Floor 3 Office Hall VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Floor 3 Office Hall VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,  !- Reheat Coil Object Type
  Floor 3 Office Hall VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Floor 3 Office Hall VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 3 Office VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Floor 3 Office VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Floor 3 Office VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,  !- Reheat Coil Object Type
  Floor 3 Office VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Floor 3 Office VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 3 Physical Therapy 1 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Floor 3 Physical Therapy 1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Floor 3 Physical Therapy 1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,  !- Reheat Coil Object Type
  Floor 3 Physical Therapy 1 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Floor 3 Physical Therapy 1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 3 Physical Therapy 2 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Floor 3 Physical Therapy 2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Floor 3 Physical Therapy 2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,  !- Reheat Coil Object Type
  Floor 3 Physical Therapy 2 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Floor 3 Physical Therapy 2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 3 Treatment VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Floor 3 Treatment VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Floor 3 Treatment VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,  !- Reheat Coil Object Type
  Floor 3 Treatment VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Floor 3 Treatment VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 3 Work VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Floor 3 Work VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Floor 3 Work VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,  !- Reheat Coil Object Type
  Floor 3 Work VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Floor 3 Work VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

ZoneHVAC:EquipmentList,
  Floor 1 Anesthesia Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 1 Anesthesia VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1,  !- Zone Equipment 1 Heating Priority
  Fan:ZoneExhaust,  !- Zone Equipment 2 Object Type
  Floor 1 Anesthesia Exhaust Fan,  !- Zone Equipment 2 Name
  2,  !- Zone Equipment 2 Cooling Priority
  2;  !- Zone Equipment 2 Heating Priority

ZoneHVAC:EquipmentList,
  Floor 1 Bio Haz Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 1 Bio Haz VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Floor 1 Cafe Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 1 Cafe VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Floor 1 Clean Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 1 Clean VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Floor 1 Clean Work Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 1 Clean Work VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Floor 1 Dictation Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 1 Dictation VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Floor 1 Dressing Room Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 1 Dressing Room VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Floor 1 Humid Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 1 Humid VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Floor 1 IT Hall Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 1 IT Hall VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Floor 1 IT Room Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 1 IT Room VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Floor 1 Lobby Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 1 Lobby VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Floor 1 Lobby Hall Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 1 Lobby Hall VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Floor 1 Locker Room Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 1 Locker Room VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Floor 1 Locker Room Hall Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 1 Locker Room Hall VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Floor 1 Lounge Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 1 Lounge VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Floor 1 MRI Control Room Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 1 MRI Control Room VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1,  !- Zone Equipment 1 Heating Priority
  Fan:ZoneExhaust,  !- Zone Equipment 2 Object Type
  Floor 1 MRI Control Room Exhaust Fan,  !- Zone Equipment 2 Name
  2,  !- Zone Equipment 2 Cooling Priority
  2;  !- Zone Equipment 2 Heating Priority

ZoneHVAC:EquipmentList,
  Floor 1 MRI Hall Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 1 MRI Hall VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Floor 1 MRI Room Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 1 MRI Room VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1,  !- Zone Equipment 1 Heating Priority
  Fan:ZoneExhaust,  !- Zone Equipment 2 Object Type
  Floor 1 MRI Room Exhaust Fan,  !- Zone Equipment 2 Name
  2,  !- Zone Equipment 2 Cooling Priority
  2;  !- Zone Equipment 2 Heating Priority

ZoneHVAC:EquipmentList,
  Floor 1 Med Gas Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 1 Med Gas VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Floor 1 Nourishment Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 1 Nourishment VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Floor 1 Nurse Hall Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 1 Nurse Hall VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Floor 1 Nurse Station Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 1 Nurse Station VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Floor 1 Office Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 1 Office VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Floor 1 Operating Room 1 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 1 Operating Room 1 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Floor 1 Operating Room 2 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 1 Operating Room 2 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Floor 1 Operating Room 3 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 1 Operating Room 3 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Floor 1 PACU Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 1 PACU VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Floor 1 Pre-Op Hall Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 1 Pre-Op Hall VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Floor 1 Pre-Op Room 1 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 1 Pre-Op Room 1 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Floor 1 Pre-Op Room 2 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 1 Pre-Op Room 2 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Floor 1 Procedure Room Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 1 Procedure Room VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Floor 1 Reception Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 1 Reception VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Floor 1 Reception Hall Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 1 Reception Hall VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Floor 1 Recovery Room Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 1 Recovery Room VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Floor 1 Scheduling Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 1 Scheduling VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Floor 1 Scrub Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 1 Scrub VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Floor 1 Soil Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 1 Soil VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1,  !- Zone Equipment 1 Heating Priority
  Fan:ZoneExhaust,  !- Zone Equipment 2 Object Type
  Floor 1 Soil Exhaust Fan,  !- Zone Equipment 2 Name
  2,  !- Zone Equipment 2 Cooling Priority
  2;  !- Zone Equipment 2 Heating Priority

ZoneHVAC:EquipmentList,
  Floor 1 Soil Hold Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 1 Soil Hold VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1,  !- Zone Equipment 1 Heating Priority
  Fan:ZoneExhaust,  !- Zone Equipment 2 Object Type
  Floor 1 Soil Hold Exhaust Fan,  !- Zone Equipment 2 Name
  2,  !- Zone Equipment 2 Cooling Priority
  2;  !- Zone Equipment 2 Heating Priority

ZoneHVAC:EquipmentList,
  Floor 1 Soil Work Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 1 Soil Work VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1,  !- Zone Equipment 1 Heating Priority
  Fan:ZoneExhaust,  !- Zone Equipment 2 Object Type
  Floor 1 Soil Work Exhaust Fan,  !- Zone Equipment 2 Name
  2,  !- Zone Equipment 2 Cooling Priority
  2;  !- Zone Equipment 2 Heating Priority

ZoneHVAC:EquipmentList,
  Floor 1 Step Down Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 1 Step Down VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Floor 1 Sterile Hall Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 1 Sterile Hall VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Floor 1 Sterile Storage Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 1 Sterile Storage VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Floor 1 Sub-Sterile Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 1 Sub-Sterile VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Floor 1 Utility Hall Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 1 Utility Hall VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Floor 1 Vestibule Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 1 Vestibule VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Floor 2 Conference Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 2 Conference VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Floor 2 Dictation Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 2 Dictation VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Floor 2 Exam 1 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 2 Exam 1 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Floor 2 Exam 2 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 2 Exam 2 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Floor 2 Exam 3 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 2 Exam 3 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Floor 2 Exam 4 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 2 Exam 4 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Floor 2 Exam 5 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 2 Exam 5 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Floor 2 Exam 6 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 2 Exam 6 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Floor 2 Exam 7 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 2 Exam 7 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Floor 2 Exam 8 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 2 Exam 8 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Floor 2 Exam 9 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 2 Exam 9 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Floor 2 Exam Hall 1 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 2 Exam Hall 1 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Floor 2 Exam Hall 2 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 2 Exam Hall 2 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Floor 2 Exam Hall 3 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 2 Exam Hall 3 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Floor 2 Exam Hall 4 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 2 Exam Hall 4 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Floor 2 Exam Hall 5 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 2 Exam Hall 5 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Floor 2 Exam Hall 6 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 2 Exam Hall 6 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Floor 2 Lounge Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 2 Lounge VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Floor 2 Nurse Station 1 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 2 Nurse Station 1 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Floor 2 Nurse Station 2 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 2 Nurse Station 2 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Floor 2 Office Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 2 Office VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Floor 2 Office Hall Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 2 Office Hall VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Floor 2 Reception Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 2 Reception VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Floor 2 Reception Hall Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 2 Reception Hall VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Floor 2 Scheduling 1 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 2 Scheduling 1 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Floor 2 Scheduling 2 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 2 Scheduling 2 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Floor 2 Work Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 2 Work VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Floor 2 Work Hall Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 2 Work Hall VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Floor 2 X-Ray Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 2 X-Ray VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Floor 3 Dressing Room Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 3 Dressing Room VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Floor 3 Elevator Hall Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 3 Elevator Hall VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Floor 3 Humid Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 3 Humid VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Floor 3 Locker Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 3 Locker VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Floor 3 Lounge Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 3 Lounge VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Floor 3 Mechanical Hall Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 3 Mechanical Hall VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Floor 3 Office Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 3 Office VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Floor 3 Office Hall Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 3 Office Hall VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Floor 3 Physical Therapy 1 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 3 Physical Therapy 1 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Floor 3 Physical Therapy 2 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 3 Physical Therapy 2 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Floor 3 Treatment Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 3 Treatment VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Floor 3 Work Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 3 Work VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

! ***SIZING & CONTROLS***
Sizing:Zone,
  Floor 1 Anesthesia,  !- Zone Name
  11.1,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Area,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0022578,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.06796,  !- Cooling Minimum Air Flow
  ! Cooling min. flow = 8 ACH, per AIA Healthcare Guide 2001
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Floor 1 Bio Haz,  !- Zone Name
  11.1,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Area,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.000762,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Floor 1 Cafe,  !- Zone Name
  11.1,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.01,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Floor 1 Clean,  !- Zone Name
  11.1,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Area,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0011289,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.039644,  !- Cooling Minimum Air Flow
  ! Cooling min. flow = 4 ACH, per AIA Healthcare Guide 2001
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Floor 1 Clean Work,  !- Zone Name
  11.1,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Area,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0011289,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.051914,  !- Cooling Minimum Air Flow
  ! Cooling min. flow = 4 ACH, per AIA Healthcare Guide 2001
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Floor 1 Dictation,  !- Zone Name
  11.1,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.01,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Floor 1 Dressing Room,  !- Zone Name
  11.1,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.01,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Floor 1 Humid,  !- Zone Name
  11.1,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.01,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Floor 1 IT Hall,  !- Zone Name
  11.1,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Area,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.000254,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Floor 1 IT Room,  !- Zone Name
  11.1,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.01,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Floor 1 Lobby,  !- Zone Name
  11.1,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.007079,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Floor 1 Lobby Hall,  !- Zone Name
  11.1,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Area,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.000254,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Floor 1 Locker Room,  !- Zone Name
  11.1,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.007079,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Floor 1 Locker Room Hall,  !- Zone Name
  11.1,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Area,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.000254,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Floor 1 Lounge,  !- Zone Name
  11.1,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.007079,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Floor 1 MRI Control Room,  !- Zone Name
  11.1,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Area,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.001524,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.079287,  !- Cooling Minimum Air Flow
  ! Cooling min. flow = 6 ACH, per AIA Healthcare Guide 2001
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Floor 1 MRI Hall,  !- Zone Name
  11.1,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Area,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.000254,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Floor 1 MRI Room,  !- Zone Name
  11.1,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Area,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.001524,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.207657,  !- Cooling Minimum Air Flow
  ! Cooling min. flow = 6 ACH, per AIA Healthcare Guide 2001
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Floor 1 Med Gas,  !- Zone Name
  11.1,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Area,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.000762,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Floor 1 Nourishment,  !- Zone Name
  11.1,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.01,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Floor 1 Nurse Hall,  !- Zone Name
  11.1,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Area,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.000254,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Floor 1 Nurse Station,  !- Zone Name
  11.1,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.01,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Floor 1 Office,  !- Zone Name
  11.1,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.01,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Floor 1 Operating Room 1,  !- Zone Name
  11.1,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.108548,  !- Outside Air Flow per Zone {m3/s}
  ! Min. OA flow = 3 ACH, per AIA Healthcare Guide 2001
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.54274,  !- Cooling Minimum Air Flow
  ! Cooling min. flow = 15 ACH, per AIA Healthcare Guide 2001
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Floor 1 Operating Room 2,  !- Zone Name
  11.1,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.113267,  !- Outside Air Flow per Zone {m3/s}
  ! Min. OA flow = 3 ACH, per AIA Healthcare Guide 2001
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.566337,  !- Cooling Minimum Air Flow
  ! Cooling min. flow = 15 ACH, per AIA Healthcare Guide 2001
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Floor 1 Operating Room 3,  !- Zone Name
  11.1,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.112323,  !- Outside Air Flow per Zone {m3/s}
  ! Min. OA flow = 3 ACH, per AIA Healthcare Guide 2001
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.561617,  !- Cooling Minimum Air Flow
  ! Cooling min. flow = 15 ACH, per AIA Healthcare Guide 2001
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Floor 1 PACU,  !- Zone Name
  11.1,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.01699,  !- Outside Air Flow per Zone {m3/s}
  ! Min. OA flow = 2 ACH, per AIA Healthcare Guide 2001
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.05097,  !- Cooling Minimum Air Flow
  ! Cooling min. flow = 6 ACH, per AIA Healthcare Guide 2001
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Floor 1 Pre-Op Hall,  !- Zone Name
  11.1,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Area,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.000254,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Floor 1 Pre-Op Room 1,  !- Zone Name
  11.1,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.029733,  !- Outside Air Flow per Zone {m3/s}
  ! Min. OA flow = 2 ACH, per AIA Healthcare Guide 2001
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.089198,  !- Cooling Minimum Air Flow
  ! Cooling min. flow = 6 ACH, per AIA Healthcare Guide 2001
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Floor 1 Pre-Op Room 2,  !- Zone Name
  11.1,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.053173,  !- Outside Air Flow per Zone {m3/s}
  ! Min. OA flow = 2 ACH, per AIA Healthcare Guide 2001
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.159518,  !- Cooling Minimum Air Flow
  ! Cooling min. flow = 6 ACH, per AIA Healthcare Guide 2001
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Floor 1 Procedure Room,  !- Zone Name
  11.1,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.067253,  !- Outside Air Flow per Zone {m3/s}
  ! Min. OA flow = 3 ACH, per AIA Healthcare Guide 2001
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.336263,  !- Cooling Minimum Air Flow
  ! Cooling min. flow = 15 ACH, per AIA Healthcare Guide 2001
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Floor 1 Reception,  !- Zone Name
  11.1,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.007079,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Floor 1 Reception Hall,  !- Zone Name
  11.1,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Area,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.000254,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Floor 1 Recovery Room,  !- Zone Name
  11.1,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.084951,  !- Outside Air Flow per Zone {m3/s}
  ! Min. OA flow = 2 ACH, per AIA Healthcare Guide 2001
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.254852,  !- Cooling Minimum Air Flow
  ! Cooling min. flow = 6 ACH, per AIA Healthcare Guide 2001
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Floor 1 Scheduling,  !- Zone Name
  11.1,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.01,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Floor 1 Scrub,  !- Zone Name
  11.1,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Area,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.000254,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Floor 1 Soil,  !- Zone Name
  11.1,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Area,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0028222,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.099109,  !- Cooling Minimum Air Flow
  ! Cooling min. flow = 10 ACH, per AIA Healthcare Guide 2001
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Floor 1 Soil Hold,  !- Zone Name
  11.1,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Area,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0028222,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.044048,  !- Cooling Minimum Air Flow
  ! Cooling min. flow = 10 ACH, per AIA Healthcare Guide 2001
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Floor 1 Soil Work,  !- Zone Name
  11.1,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Area,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0028222,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.141584,  !- Cooling Minimum Air Flow
  ! Cooling min. flow = 10 ACH, per AIA Healthcare Guide 2001
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Floor 1 Step Down,  !- Zone Name
  11.1,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.047195,  !- Outside Air Flow per Zone {m3/s}
  ! Min. OA flow = 2 ACH, per AIA Healthcare Guide 2001
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.141584,  !- Cooling Minimum Air Flow
  ! Cooling min. flow = 6 ACH, per AIA Healthcare Guide 2001
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Floor 1 Sterile Hall,  !- Zone Name
  11.1,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Area,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.000254,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Floor 1 Sterile Storage,  !- Zone Name
  11.1,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Area,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.000762,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Floor 1 Sub-Sterile,  !- Zone Name
  11.1,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Area,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.000254,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Floor 1 Utility Hall,  !- Zone Name
  11.1,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Area,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.000254,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Floor 1 Vestibule,  !- Zone Name
  11.1,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Area,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.000254,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Floor 2 Conference,  !- Zone Name
  12.8,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0078,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.01,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Floor 2 Dictation,  !- Zone Name
  12.8,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0078,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.01,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Floor 2 Exam 1,  !- Zone Name
  12.8,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0078,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Area,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.001524,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.169901,  !- Cooling Minimum Air Flow
  ! Cooling min. flow = 6 ACH, per AIA Healthcare Guide 2001
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Floor 2 Exam 2,  !- Zone Name
  12.8,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0078,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Area,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.001524,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.254852,  !- Cooling Minimum Air Flow
  ! Cooling min. flow = 6 ACH, per AIA Healthcare Guide 2001
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Floor 2 Exam 3,  !- Zone Name
  12.8,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0078,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Area,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.001524,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.339802,  !- Cooling Minimum Air Flow
  ! Cooling min. flow = 6 ACH, per AIA Healthcare Guide 2001
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Floor 2 Exam 4,  !- Zone Name
  12.8,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0078,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Area,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.001524,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.039644,  !- Cooling Minimum Air Flow
  ! Cooling min. flow = 6 ACH, per AIA Healthcare Guide 2001
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Floor 2 Exam 5,  !- Zone Name
  12.8,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0078,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Area,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.001524,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.165182,  !- Cooling Minimum Air Flow
  ! Cooling min. flow = 6 ACH, per AIA Healthcare Guide 2001
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Floor 2 Exam 6,  !- Zone Name
  12.8,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0078,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Area,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.001524,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.106188,  !- Cooling Minimum Air Flow
  ! Cooling min. flow = 6 ACH, per AIA Healthcare Guide 2001
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Floor 2 Exam 7,  !- Zone Name
  12.8,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0078,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Area,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.001524,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.373782,  !- Cooling Minimum Air Flow
  ! Cooling min. flow = 6 ACH, per AIA Healthcare Guide 2001
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Floor 2 Exam 8,  !- Zone Name
  12.8,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0078,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Area,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.001524,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.127426,  !- Cooling Minimum Air Flow
  ! Cooling min. flow = 6 ACH, per AIA Healthcare Guide 2001
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Floor 2 Exam 9,  !- Zone Name
  12.8,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0078,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Area,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.001524,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.186891,  !- Cooling Minimum Air Flow
  ! Cooling min. flow = 6 ACH, per AIA Healthcare Guide 2001
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Floor 2 Exam Hall 1,  !- Zone Name
  12.8,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0078,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Area,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.000254,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Floor 2 Exam Hall 2,  !- Zone Name
  12.8,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0078,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Area,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.000254,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Floor 2 Exam Hall 3,  !- Zone Name
  12.8,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0078,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Area,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.000254,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Floor 2 Exam Hall 4,  !- Zone Name
  12.8,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0078,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Area,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.000254,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Floor 2 Exam Hall 5,  !- Zone Name
  12.8,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0078,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Area,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.000254,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Floor 2 Exam Hall 6,  !- Zone Name
  12.8,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0078,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Area,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.000254,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Floor 2 Lounge,  !- Zone Name
  12.8,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0078,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.007079,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Floor 2 Nurse Station 1,  !- Zone Name
  12.8,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0078,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.01,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Floor 2 Nurse Station 2,  !- Zone Name
  12.8,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0078,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.01,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Floor 2 Office,  !- Zone Name
  12.8,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0078,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.01,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Floor 2 Office Hall,  !- Zone Name
  12.8,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0078,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Area,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.000254,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Floor 2 Reception,  !- Zone Name
  12.8,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0078,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.007079,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Floor 2 Reception Hall,  !- Zone Name
  12.8,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0078,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Area,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.000254,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Floor 2 Scheduling 1,  !- Zone Name
  12.8,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0078,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.01,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Floor 2 Scheduling 2,  !- Zone Name
  12.8,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0078,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.01,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Floor 2 Work,  !- Zone Name
  12.8,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0078,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.01,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Floor 2 Work Hall,  !- Zone Name
  12.8,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0078,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Area,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.000254,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Floor 2 X-Ray,  !- Zone Name
  12.8,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0078,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Area,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.001524,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.424753,  !- Cooling Minimum Air Flow
  ! Cooling min. flow = 6 ACH, per AIA Healthcare Guide 2001
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Floor 3 Dressing Room,  !- Zone Name
  12.8,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0078,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.01,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Floor 3 Elevator Hall,  !- Zone Name
  12.8,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0078,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Area,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.000254,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Floor 3 Humid,  !- Zone Name
  12.8,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0078,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.01,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Floor 3 Locker,  !- Zone Name
  12.8,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0078,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.007079,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Floor 3 Lounge,  !- Zone Name
  12.8,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0078,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.007079,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Floor 3 Mechanical Hall,  !- Zone Name
  12.8,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0078,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Area,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.000254,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Floor 3 Office,  !- Zone Name
  12.8,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0078,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.01,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Floor 3 Office Hall,  !- Zone Name
  12.8,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0078,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Area,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.000254,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Floor 3 Physical Therapy 1,  !- Zone Name
  12.8,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0078,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.007079,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.613532,  !- Cooling Minimum Air Flow
  ! Cooling min. flow = 6 ACH, per AIA Healthcare Guide 2001
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Floor 3 Physical Therapy 2,  !- Zone Name
  12.8,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0078,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.007079,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.279393,  !- Cooling Minimum Air Flow
  ! Cooling min. flow = 6 ACH, per AIA Healthcare Guide 2001
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Floor 3 Treatment,  !- Zone Name
  12.8,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0078,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Area,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.001524,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.224647,  !- Cooling Minimum Air Flow
  ! Cooling min. flow = 6 ACH, per AIA Healthcare Guide 2001
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Floor 3 Work,  !- Zone Name
  12.8,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0078,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.01,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  Floor 1 Anesthesia Thermostat,  !- Name
  Floor 1 Anesthesia,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Typical DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Floor 1 Bio Haz Thermostat,  !- Name
  Floor 1 Bio Haz,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Typical DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Floor 1 Cafe Thermostat,  !- Name
  Floor 1 Cafe,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Typical DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Floor 1 Clean Thermostat,  !- Name
  Floor 1 Clean,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Typical DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Floor 1 Clean Work Thermostat,  !- Name
  Floor 1 Clean Work,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Typical DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Floor 1 Dictation Thermostat,  !- Name
  Floor 1 Dictation,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Typical DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Floor 1 Dressing Room Thermostat,  !- Name
  Floor 1 Dressing Room,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Typical DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Floor 1 Humid Thermostat,  !- Name
  Floor 1 Humid,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Typical DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Floor 1 IT Hall Thermostat,  !- Name
  Floor 1 IT Hall,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Typical DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Floor 1 IT Room Thermostat,  !- Name
  Floor 1 IT Room,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Typical DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Floor 1 Lobby Hall Thermostat,  !- Name
  Floor 1 Lobby Hall,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Typical DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Floor 1 Lobby Thermostat,  !- Name
  Floor 1 Lobby,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Typical DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Floor 1 Locker Room Hall Thermostat,  !- Name
  Floor 1 Locker Room Hall,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Typical DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Floor 1 Locker Room Thermostat,  !- Name
  Floor 1 Locker Room,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Typical DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Floor 1 Lounge Thermostat,  !- Name
  Floor 1 Lounge,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Typical DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Floor 1 MRI Control Room Thermostat,  !- Name
  Floor 1 MRI Control Room,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Typical DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Floor 1 MRI Hall Thermostat,  !- Name
  Floor 1 MRI Hall,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Typical DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Floor 1 MRI Room Thermostat,  !- Name
  Floor 1 MRI Room,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Typical DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Floor 1 Med Gas Thermostat,  !- Name
  Floor 1 Med Gas,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Typical DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Floor 1 Nourishment Thermostat,  !- Name
  Floor 1 Nourishment,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Typical DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Floor 1 Nurse Hall Thermostat,  !- Name
  Floor 1 Nurse Hall,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Typical DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Floor 1 Nurse Station Thermostat,  !- Name
  Floor 1 Nurse Station,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Typical DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Floor 1 Office Thermostat,  !- Name
  Floor 1 Office,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Typical DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Floor 1 Operating Room 1 Thermostat,  !- Name
  Floor 1 Operating Room 1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Operating Room DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Floor 1 Operating Room 2 Thermostat,  !- Name
  Floor 1 Operating Room 2,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Operating Room DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Floor 1 Operating Room 3 Thermostat,  !- Name
  Floor 1 Operating Room 3,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Operating Room DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Floor 1 PACU Thermostat,  !- Name
  Floor 1 PACU,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Typical DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Floor 1 Pre-Op Hall Thermostat,  !- Name
  Floor 1 Pre-Op Hall,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Typical DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Floor 1 Pre-Op Room 1 Thermostat,  !- Name
  Floor 1 Pre-Op Room 1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Typical DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Floor 1 Pre-Op Room 2 Thermostat,  !- Name
  Floor 1 Pre-Op Room 2,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Typical DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Floor 1 Procedure Room Thermostat,  !- Name
  Floor 1 Procedure Room,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Typical DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Floor 1 Reception Hall Thermostat,  !- Name
  Floor 1 Reception Hall,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Typical DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Floor 1 Reception Thermostat,  !- Name
  Floor 1 Reception,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Typical DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Floor 1 Recovery Room Thermostat,  !- Name
  Floor 1 Recovery Room,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Typical DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Floor 1 Scheduling Thermostat,  !- Name
  Floor 1 Scheduling,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Typical DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Floor 1 Scrub Thermostat,  !- Name
  Floor 1 Scrub,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Typical DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Floor 1 Soil Hold Thermostat,  !- Name
  Floor 1 Soil Hold,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Typical DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Floor 1 Soil Thermostat,  !- Name
  Floor 1 Soil,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Typical DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Floor 1 Soil Work Thermostat,  !- Name
  Floor 1 Soil Work,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Typical DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Floor 1 Step Down Thermostat,  !- Name
  Floor 1 Step Down,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Typical DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Floor 1 Sterile Hall Thermostat,  !- Name
  Floor 1 Sterile Hall,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Typical DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Floor 1 Sterile Storage Thermostat,  !- Name
  Floor 1 Sterile Storage,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Typical DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Floor 1 Sub-Sterile Thermostat,  !- Name
  Floor 1 Sub-Sterile,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Typical DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Floor 1 Utility Hall Thermostat,  !- Name
  Floor 1 Utility Hall,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Typical DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Floor 1 Vestibule Thermostat,  !- Name
  Floor 1 Vestibule,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Typical DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Floor 2 Conference Thermostat,  !- Name
  Floor 2 Conference,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Typical DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Floor 2 Dictation Thermostat,  !- Name
  Floor 2 Dictation,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Typical DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Floor 2 Exam 1 Thermostat,  !- Name
  Floor 2 Exam 1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Typical DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Floor 2 Exam 2 Thermostat,  !- Name
  Floor 2 Exam 2,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Typical DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Floor 2 Exam 3 Thermostat,  !- Name
  Floor 2 Exam 3,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Typical DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Floor 2 Exam 4 Thermostat,  !- Name
  Floor 2 Exam 4,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Typical DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Floor 2 Exam 5 Thermostat,  !- Name
  Floor 2 Exam 5,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Typical DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Floor 2 Exam 6 Thermostat,  !- Name
  Floor 2 Exam 6,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Typical DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Floor 2 Exam 7 Thermostat,  !- Name
  Floor 2 Exam 7,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Typical DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Floor 2 Exam 8 Thermostat,  !- Name
  Floor 2 Exam 8,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Typical DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Floor 2 Exam 9 Thermostat,  !- Name
  Floor 2 Exam 9,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Typical DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Floor 2 Exam Hall 1 Thermostat,  !- Name
  Floor 2 Exam Hall 1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Typical DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Floor 2 Exam Hall 2 Thermostat,  !- Name
  Floor 2 Exam Hall 2,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Typical DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Floor 2 Exam Hall 3 Thermostat,  !- Name
  Floor 2 Exam Hall 3,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Typical DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Floor 2 Exam Hall 4 Thermostat,  !- Name
  Floor 2 Exam Hall 4,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Typical DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Floor 2 Exam Hall 5 Thermostat,  !- Name
  Floor 2 Exam Hall 5,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Typical DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Floor 2 Exam Hall 6 Thermostat,  !- Name
  Floor 2 Exam Hall 6,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Typical DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Floor 2 Lounge Thermostat,  !- Name
  Floor 2 Lounge,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Typical DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Floor 2 Nurse Station 1 Thermostat,  !- Name
  Floor 2 Nurse Station 1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Typical DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Floor 2 Nurse Station 2 Thermostat,  !- Name
  Floor 2 Nurse Station 2,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Typical DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Floor 2 Office Hall Thermostat,  !- Name
  Floor 2 Office Hall,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Typical DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Floor 2 Office Thermostat,  !- Name
  Floor 2 Office,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Typical DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Floor 2 Reception Hall Thermostat,  !- Name
  Floor 2 Reception Hall,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Typical DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Floor 2 Reception Thermostat,  !- Name
  Floor 2 Reception,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Typical DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Floor 2 Scheduling 1 Thermostat,  !- Name
  Floor 2 Scheduling 1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Typical DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Floor 2 Scheduling 2 Thermostat,  !- Name
  Floor 2 Scheduling 2,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Typical DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Floor 2 Work Hall Thermostat,  !- Name
  Floor 2 Work Hall,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Typical DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Floor 2 Work Thermostat,  !- Name
  Floor 2 Work,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Typical DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Floor 2 X-Ray Thermostat,  !- Name
  Floor 2 X-Ray,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Typical DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Floor 3 Dressing Room Thermostat,  !- Name
  Floor 3 Dressing Room,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Typical DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Floor 3 Elevator Hall Thermostat,  !- Name
  Floor 3 Elevator Hall,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Typical DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Floor 3 Humid Thermostat,  !- Name
  Floor 3 Humid,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Typical DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Floor 3 Locker Thermostat,  !- Name
  Floor 3 Locker,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Typical DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Floor 3 Lounge Thermostat,  !- Name
  Floor 3 Lounge,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Typical DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Floor 3 Mechanical Hall Thermostat,  !- Name
  Floor 3 Mechanical Hall,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Typical DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Floor 3 Office Hall Thermostat,  !- Name
  Floor 3 Office Hall,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Typical DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Floor 3 Office Thermostat,  !- Name
  Floor 3 Office,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Typical DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Floor 3 Physical Therapy 1 Thermostat,  !- Name
  Floor 3 Physical Therapy 1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Typical DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Floor 3 Physical Therapy 2 Thermostat,  !- Name
  Floor 3 Physical Therapy 2,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Typical DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Floor 3 Treatment Thermostat,  !- Name
  Floor 3 Treatment,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Typical DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Floor 3 Work Thermostat,  !- Name
  Floor 3 Work,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Typical DualSPSched;  !- Control 1 Name

ZoneControl:Humidistat,
  Floor 1 Operating Room 1 Humidistat,  !- Name
  Floor 1 Operating Room 1,  !- Zone Name
  MinRelHumSetSch,  !- Humidifying Relative Humidity Setpoint Schedule Name
  MaxRelHumSetSch;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

ThermostatSetpoint:DualSetpoint,
  Typical DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Operating Room DualSPSched,  !- Name
  OR_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  OR_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

Sizing:System,
  AHU-1,  !- AirLoop Name
  Sensible,  !- Type Of Load To Size On {Sensible}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  7.2000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  11.1,  !- Central Cooling Design Supply Air Temperature {C}
  16.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.007,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.007,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method
  ,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method
  ;  !- Heating Design Air Flow Rate {m3/s}

Sizing:System,
  AHU-2,  !- AirLoop Name
  Sensible,  !- Type Of Load To Size On {Sensible}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  0.3000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  11.1000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  11.1,  !- Central Cooling Design Supply Air Temperature {C}
  16.0,  !- Central Heating Design Supply Air Temperature {C}
  Coincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0078,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0078,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method
  ,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method
  ;  !- Heating Design Air Flow Rate {m3/s}

Controller:OutdoorAir,
  AHU-1_OA_Controller,  !- Name
  AHU-1_OARelief Node,  !- Relief Air Outlet Node Name
  AHU-1 Supply Equipment Inlet Node,  !- Return Air Node Name
  AHU-1_OA-AHU-1_CoolCNode,  !- Mixed Air Node Name
  AHU-1_OAInlet Node,  !- Actuator Node Name
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,  !- Economizer Control Type
  ModulateFlow,  !- Economizer Control Action Type
  18.3000,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature
  ,  !- Electronic Enthalpy Limit Curve Name
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type
  FixedMinimum,  !- Minimum Limit Type
  AHU-1_Fan_Sch,  !- Minimum Outdoor Air Schedule Name
  AHU-1_MinOAFracSchedule,  !- Minimum Fraction of Outdoor Air Schedule Name
  ;  !- Maximum Fraction of Outdoor Air Schedule Name

Controller:OutdoorAir,
  AHU-2_OA_Controller,  !- Name
  AHU-2_OARelief Node,  !- Relief Air Outlet Node Name
  AHU-2 Supply Equipment Inlet Node,  !- Return Air Node Name
  AHU-2_OA-AHU-2_CoolCNode,  !- Mixed Air Node Name
  AHU-2_OAInlet Node,  !- Actuator Node Name
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,  !- Economizer Control Type
  ModulateFlow,  !- Economizer Control Action Type
  18.3000,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature
  ,  !- Electronic Enthalpy Limit Curve Name
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type
  FixedMinimum,  !- Minimum Limit Type
  AHU-2_Fan_Sch,  !- Minimum Outdoor Air Schedule Name
  ,  !- Minimum Fraction of Outdoor Air Schedule Name
  ;  !- Maximum Fraction of Outdoor Air Schedule Name

Controller:WaterCoil,
  AHU-1_HeatC_Controller,  !- Name
  Temperature,  !- Control Variable {Temperature | HumidityRatio | TemperatureAndHumidityRatio | Flow}
  Normal,  !- Action {Normal | Reverse}
  Flow,  !- Actuator Variable {FLOW}
  AHU-1_HeatC-AHU-1_FanNode,  !- Sensor Node Name
  AHU-1_HeatCDemand Inlet Node,  !- Actuator Node Name
  0.0001,  !- Controller Convergence Tolerance {delta C} [Delta temp from setpoint]
  AUTOSIZE,  !- Maximum Actuated Flow {m3/s}
  0.0;  !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  AHU-2_HeatC_Controller,  !- Name
  Temperature,  !- Control Variable {Temperature | HumidityRatio | TemperatureAndHumidityRatio | Flow}
  Normal,  !- Action {Normal | Reverse}
  Flow,  !- Actuator Variable {FLOW}
  AHU-2_HeatC-AHU-2_FanNode,  !- Sensor Node Name
  AHU-2_HeatCDemand Inlet Node,  !- Actuator Node Name
  0.0001,  !- Controller Convergence Tolerance {delta C} [Delta temp from setpoint]
  AUTOSIZE,  !- Maximum Actuated Flow {m3/s}
  0.0;  !- Minimum Actuated Flow {m3/s}

SetpointManager:Scheduled,
  AHU-1 SAT setpoint,  !- Name
  Temperature,  !- Control Variable {Temperature | Others }
  CAV_SAT_SCH,  !- Schedule Name
  AHU-1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
  AHU-2 SAT setpoint,  !- Name
  Temperature,  !- Control Variable {Temperature | Others }
  VAV_SAT_SCH,  !- Schedule Name
  AHU-2 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

Curve:Biquadratic,
  Measured_LowSpeedCoolCapLSFT,  			!- Name
!- Stage 1 : Lennox LGE Measured Total Cooling Capacity Function of Temperature Curve
!- bi-quadratic curve = a + b*wb + c*wb**2 + d*edb + e*edb**2 + f*wb*edb
!- wb = entering wet-bulb temperature (C)
!- edb = dry-bulb temperature seen by the condenser (C)
   0.4136,  						!- Coefficient1 Constant 
   0.03105,  						!- Coefficient2 wb 
   0,  							!- Coefficient3 wb**2 
   0.006952,  						!- Coefficient4 edb 
  -0.00021280,  					!- Coefficient5 edb**2 
   0,  							!- Coefficient6 wb*edb 
  11.1,  						!- Minimum Value of wb 	[52°F = 20% extrapolation (~5°F) below 57°F lowest measurement]
  29.4,  						!- Maximum Value of wb  [85°F = 20% extrapolation (~5°F) above 80°F highest measurement]
  10.0,  						!- Minimum Value of edb [50°F = 20% extrapolation (~10°F) below 60°F lowest measurement]
  50.3;  						!- Maximum Value of edb	[122.5°F = 20% extrapolation (~10°F) above 112.5°F highest measurement]

Curve:Biquadratic,
  Measured_CoolCStandard10Ton_CapFT,  			!- Name
!- Stage 2 : Lennox LGE Measured Total Cooling Capacity Function of Temperature Curve
!- bi-quadratic curve = a + b*wb + c*wb**2 + d*edb + e*edb**2 + f*wb*edb
!- wb = entering wet-bulb temperature (C)
!- edb = dry-bulb temperature seen by the condenser (C)
   0.52357,  						!- Coefficient1 Constant 
   0.03478,  						!- Coefficient2 wb 
   0,  							!- Coefficient3 wb**2 
  -0.001915,  						!- Coefficient4 edb 
  -0.00010838,  					!- Coefficient5 edb**2 
   0,  							!- Coefficient6 wb*edb 
  11.1,  						!- Minimum Value of wb 	[52°F = 20% extrapolation (~5°F) below 57°F lowest measurement]
  29.4,  						!- Maximum Value of wb  [85°F = 20% extrapolation (~5°F) above 80°F highest measurement]
  10.0,  						!- Minimum Value of edb [50°F = 20% extrapolation (~10°F) below 60°F lowest measurement]
  50.3;  						!- Maximum Value of edb	[122.5°F = 20% extrapolation (~10°F) above 112.5°F highest measurement]

Curve:Quadratic,
  Measured_CoolCStandard10Ton_CapFF,  			!- Name
!- Stage 2 : Lennox LGE Measured Total Cooling Capacity Function of Flow Fraction Curve
!- quadratic curve = a + b*ff + c*ff**2
!- ff = fraction of the full load flow
  0.7685,  						!- Coefficient1 Constant 
  0.2315,  						!- Coefficient2 ff 
  0,  							!- Coefficient3 ff**2 
  0.776,  						!- Minimum Value of ff [0.776 = 10% extrapolation of 300 cfm/ton / 370 cfm/ton (ARI)]
  1.197;  						!- Maximum Value of ff [1.197 = 10% extrapolation of 430 cfm/ton / 370 cfm/ton (ARI)]

Curve:Biquadratic,
  Measured_LowSpeedCoolEIRLSFT,  			!- Name
!- Stage 1 : Lennox LGE Measured Energy Input Ratio Function of Temperature Curve
!- bi-quadratic curve = a + b*wb + c*wb**2 + d*edb + e*edb**2 + f*wb*edb
!- wb = entering wet-bulb temperature (C)
!- edb = dry-bulb temperature seen by the condenser (C)
   1.1389,  						!- Coefficient1 Constant 
   -0.04518,  						!- Coefficient2 wb 
   0.0014298,  						!- Coefficient3 wb**2 
   0.006044,  						!- Coefficient4 edb 
   0.0006745,  						!- Coefficient5 edb**2 
   -0.0012325,  					!- Coefficient6 wb*edb 
  11.1,  						!- Minimum Value of wb 	[52°F = 20% extrapolation (~5°F) below 57°F lowest measurement]
  29.4,  						!- Maximum Value of wb  [85°F = 20% extrapolation (~5°F) above 80°F highest measurement]
  10.0,  						!- Minimum Value of edb [50°F = 20% extrapolation (~10°F) below 60°F lowest measurement]
  50.3;  						!- Maximum Value of edb	[122.5°F = 20% extrapolation (~10°F) above 112.5°F highest measurement] 

Curve:Biquadratic,
  Measured_CoolCStandard10Ton_EIRFT,  			!- Name
!- Stage 2 : Lennox LGE Measured Energy Input Ratio Function of Temperature Curve
!- bi-quadratic curve = a + b*wb + c*wb**2 + d*edb + e*edb**2 + f*wb*edb
!- wb = entering wet-bulb temperature (C)
!- edb = dry-bulb temperature seen by the condenser (C)
   0.9847,  						!- Coefficient1 Constant 
   -0.04285,  						!- Coefficient2 wb 
  0.0013562,  						!- Coefficient3 wb**2 
  0.009934,  						!- Coefficient4 edb 
  0.0006398,  						!- Coefficient5 edb**2 
  -0.0011690,  						!- Coefficient6 wb*edb 
  11.1,  						!- Minimum Value of wb 	[52°F = 20% extrapolation (~5°F) below 57°F lowest measurement]
  29.4,  						!- Maximum Value of wb  [85°F = 20% extrapolation (~5°F) above 80°F highest measurement]
  10.0,  						!- Minimum Value of edb [50°F = 20% extrapolation (~10°F) below 60°F lowest measurement]
  50.3;  						!- Maximum Value of edb	[122.5°F = 20% extrapolation (~10°F) above 112.5°F highest measurement] 

Curve:Quadratic,
  Measured_CoolCStandard10Ton_EIRFFF,  			!- Name
!- Stage 2 : Lennox LGE Measured Energy Input Ratio Function of Flow Fraction Curve 
!- quadratic curve = a + b*ff + c*ff**2
!- ff = fraction of the full load flow
  1.192,  						!- Coefficient1 Constant 
  -0.1917,  						!- Coefficient2 ff 
  0,  							!- Coefficient3 ff**2 
  0.776,  						!- Minimum Value of ff [0.776 = 10% extrapolation of 300 cfm/ton / 370 cfm/ton (ARI)]
  1.197;  						!- Maximum Value of ff [1.197 = 10% extrapolation of 430 cfm/ton / 370 cfm/ton (ARI)]

Curve:Quadratic,
  No_PLR_Degredation,  					!- Name
!- Part Load Fraction Correlation Curve [Assuming no compressor cycling degredation at part loads]
!- quadratic curve = a + b*PLR + c*PLR**2
!- PLR = part load ratio (sensible cooling load/steady-state sensible cooling capacity)
  1.0,  						!- Coefficient1 Constant 
  0,  							!- Coefficient2 x 
  0,  							!- Coefficient3 x**2 
  0.0,  						!- Minimum Value of x 
  1.0;  						!- Maximum Value of x 

! ***AIR LOOPS***
AirLoopHVAC,
  AHU-1,  !- Name
  AHU-1_Controllers,  !- Controller List Name
  AHU-1 Availability Manager List,  !- Availability Manager List Name
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  AHU-1 Air Loop Branches,  !- Branch List Name
  ,  !- Connector List Name
  AHU-1 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  AHU-1 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  AHU-1 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  AHU-1 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  AHU-2,  !- Name
  AHU-2_Controllers,  !- Controller List Name
  AHU-2 Availability Manager List,  !- Availability Manager List Name
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  AHU-2 Air Loop Branches,  !- Branch List Name
  ,  !- Connector List Name
  AHU-2 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  AHU-2 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  AHU-2 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  AHU-2 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC:UnitaryCoolOnly,
  AHU-1_CoolC,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AHU-1_OA-AHU-1_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
  AHU-1_CoolC-AHU-1_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
  AHU-1_CoolC-AHU-1_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoSpeed,  !- Cooling Coil Object Type
  AHU-1_CoolC DXCoil;  !- Cooling Coil Name

AirLoopHVAC:UnitaryCoolOnly,
  AHU-2_CoolC,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AHU-2_OA-AHU-2_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
  AHU-2_CoolC-AHU-2_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
  AHU-2_CoolC-AHU-2_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoSpeed,  !- Cooling Coil Object Type
  AHU-2_CoolC DXCoil;  !- Cooling Coil Name

! ***CONNECTIONS***
ZoneHVAC:EquipmentConnections,
  Floor 1 Anesthesia,  !- Zone Name
  Floor 1 Anesthesia Equipment,  !- Zone Conditioning Equipment List Name
  Floor 1 Anesthesia Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  Floor 1 Anesthesia Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  Floor 1 Anesthesia Air Node,  !- Zone Air Node Name
  Floor 1 Anesthesia Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Floor 1 Bio Haz,  !- Zone Name
  Floor 1 Bio Haz Equipment,  !- Zone Conditioning Equipment List Name
  Floor 1 Bio Haz Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Floor 1 Bio Haz Air Node,  !- Zone Air Node Name
  Floor 1 Bio Haz Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Floor 1 Cafe,  !- Zone Name
  Floor 1 Cafe Equipment,  !- Zone Conditioning Equipment List Name
  Floor 1 Cafe Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Floor 1 Cafe Air Node,  !- Zone Air Node Name
  Floor 1 Cafe Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Floor 1 Clean,  !- Zone Name
  Floor 1 Clean Equipment,  !- Zone Conditioning Equipment List Name
  Floor 1 Clean Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Floor 1 Clean Air Node,  !- Zone Air Node Name
  Floor 1 Clean Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Floor 1 Clean Work,  !- Zone Name
  Floor 1 Clean Work Equipment,  !- Zone Conditioning Equipment List Name
  Floor 1 Clean Work Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Floor 1 Clean Work Air Node,  !- Zone Air Node Name
  Floor 1 Clean Work Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Floor 1 Dictation,  !- Zone Name
  Floor 1 Dictation Equipment,  !- Zone Conditioning Equipment List Name
  Floor 1 Dictation Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Floor 1 Dictation Air Node,  !- Zone Air Node Name
  Floor 1 Dictation Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Floor 1 Dressing Room,  !- Zone Name
  Floor 1 Dressing Room Equipment,  !- Zone Conditioning Equipment List Name
  Floor 1 Dressing Room Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Floor 1 Dressing Room Air Node,  !- Zone Air Node Name
  Floor 1 Dressing Room Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Floor 1 Humid,  !- Zone Name
  Floor 1 Humid Equipment,  !- Zone Conditioning Equipment List Name
  Floor 1 Humid Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Floor 1 Humid Air Node,  !- Zone Air Node Name
  Floor 1 Humid Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Floor 1 IT Hall,  !- Zone Name
  Floor 1 IT Hall Equipment,  !- Zone Conditioning Equipment List Name
  Floor 1 IT Hall Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Floor 1 IT Hall Air Node,  !- Zone Air Node Name
  Floor 1 IT Hall Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Floor 1 IT Room,  !- Zone Name
  Floor 1 IT Room Equipment,  !- Zone Conditioning Equipment List Name
  Floor 1 IT Room Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Floor 1 IT Room Air Node,  !- Zone Air Node Name
  Floor 1 IT Room Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Floor 1 Lobby,  !- Zone Name
  Floor 1 Lobby Equipment,  !- Zone Conditioning Equipment List Name
  Floor 1 Lobby Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Floor 1 Lobby Air Node,  !- Zone Air Node Name
  Floor 1 Lobby Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Floor 1 Lobby Hall,  !- Zone Name
  Floor 1 Lobby Hall Equipment,  !- Zone Conditioning Equipment List Name
  Floor 1 Lobby Hall Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Floor 1 Lobby Hall Air Node,  !- Zone Air Node Name
  Floor 1 Lobby Hall Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Floor 1 Locker Room,  !- Zone Name
  Floor 1 Locker Room Equipment,  !- Zone Conditioning Equipment List Name
  Floor 1 Locker Room Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Floor 1 Locker Room Air Node,  !- Zone Air Node Name
  Floor 1 Locker Room Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Floor 1 Locker Room Hall,  !- Zone Name
  Floor 1 Locker Room Hall Equipment,  !- Zone Conditioning Equipment List Name
  Floor 1 Locker Room Hall Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Floor 1 Locker Room Hall Air Node,  !- Zone Air Node Name
  Floor 1 Locker Room Hall Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Floor 1 Lounge,  !- Zone Name
  Floor 1 Lounge Equipment,  !- Zone Conditioning Equipment List Name
  Floor 1 Lounge Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Floor 1 Lounge Air Node,  !- Zone Air Node Name
  Floor 1 Lounge Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Floor 1 MRI Control Room,  !- Zone Name
  Floor 1 MRI Control Room Equipment,  !- Zone Conditioning Equipment List Name
  Floor 1 MRI Control Room Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  Floor 1 MRI Control Room Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  Floor 1 MRI Control Room Air Node,  !- Zone Air Node Name
  Floor 1 MRI Control Room Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Floor 1 MRI Hall,  !- Zone Name
  Floor 1 MRI Hall Equipment,  !- Zone Conditioning Equipment List Name
  Floor 1 MRI Hall Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Floor 1 MRI Hall Air Node,  !- Zone Air Node Name
  Floor 1 MRI Hall Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Floor 1 MRI Room,  !- Zone Name
  Floor 1 MRI Room Equipment,  !- Zone Conditioning Equipment List Name
  Floor 1 MRI Room Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  Floor 1 MRI Room Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  Floor 1 MRI Room Air Node,  !- Zone Air Node Name
  Floor 1 MRI Room Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Floor 1 Med Gas,  !- Zone Name
  Floor 1 Med Gas Equipment,  !- Zone Conditioning Equipment List Name
  Floor 1 Med Gas Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Floor 1 Med Gas Air Node,  !- Zone Air Node Name
  Floor 1 Med Gas Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Floor 1 Nourishment,  !- Zone Name
  Floor 1 Nourishment Equipment,  !- Zone Conditioning Equipment List Name
  Floor 1 Nourishment Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Floor 1 Nourishment Air Node,  !- Zone Air Node Name
  Floor 1 Nourishment Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Floor 1 Nurse Hall,  !- Zone Name
  Floor 1 Nurse Hall Equipment,  !- Zone Conditioning Equipment List Name
  Floor 1 Nurse Hall Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Floor 1 Nurse Hall Air Node,  !- Zone Air Node Name
  Floor 1 Nurse Hall Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Floor 1 Nurse Station,  !- Zone Name
  Floor 1 Nurse Station Equipment,  !- Zone Conditioning Equipment List Name
  Floor 1 Nurse Station Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Floor 1 Nurse Station Air Node,  !- Zone Air Node Name
  Floor 1 Nurse Station Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Floor 1 Office,  !- Zone Name
  Floor 1 Office Equipment,  !- Zone Conditioning Equipment List Name
  Floor 1 Office Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Floor 1 Office Air Node,  !- Zone Air Node Name
  Floor 1 Office Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Floor 1 Operating Room 1,  !- Zone Name
  Floor 1 Operating Room 1 Equipment,  !- Zone Conditioning Equipment List Name
  Floor 1 Operating Room 1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Floor 1 Operating Room 1 Air Node,  !- Zone Air Node Name
  Floor 1 Operating Room 1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Floor 1 Operating Room 2,  !- Zone Name
  Floor 1 Operating Room 2 Equipment,  !- Zone Conditioning Equipment List Name
  Floor 1 Operating Room 2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Floor 1 Operating Room 2 Air Node,  !- Zone Air Node Name
  Floor 1 Operating Room 2 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Floor 1 Operating Room 3,  !- Zone Name
  Floor 1 Operating Room 3 Equipment,  !- Zone Conditioning Equipment List Name
  Floor 1 Operating Room 3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Floor 1 Operating Room 3 Air Node,  !- Zone Air Node Name
  Floor 1 Operating Room 3 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Floor 1 PACU,  !- Zone Name
  Floor 1 PACU Equipment,  !- Zone Conditioning Equipment List Name
  Floor 1 PACU Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Floor 1 PACU Air Node,  !- Zone Air Node Name
  Floor 1 PACU Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Floor 1 Pre-Op Hall,  !- Zone Name
  Floor 1 Pre-Op Hall Equipment,  !- Zone Conditioning Equipment List Name
  Floor 1 Pre-Op Hall Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Floor 1 Pre-Op Hall Air Node,  !- Zone Air Node Name
  Floor 1 Pre-Op Hall Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Floor 1 Pre-Op Room 1,  !- Zone Name
  Floor 1 Pre-Op Room 1 Equipment,  !- Zone Conditioning Equipment List Name
  Floor 1 Pre-Op Room 1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Floor 1 Pre-Op Room 1 Air Node,  !- Zone Air Node Name
  Floor 1 Pre-Op Room 1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Floor 1 Pre-Op Room 2,  !- Zone Name
  Floor 1 Pre-Op Room 2 Equipment,  !- Zone Conditioning Equipment List Name
  Floor 1 Pre-Op Room 2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Floor 1 Pre-Op Room 2 Air Node,  !- Zone Air Node Name
  Floor 1 Pre-Op Room 2 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Floor 1 Procedure Room,  !- Zone Name
  Floor 1 Procedure Room Equipment,  !- Zone Conditioning Equipment List Name
  Floor 1 Procedure Room Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Floor 1 Procedure Room Air Node,  !- Zone Air Node Name
  Floor 1 Procedure Room Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Floor 1 Reception,  !- Zone Name
  Floor 1 Reception Equipment,  !- Zone Conditioning Equipment List Name
  Floor 1 Reception Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Floor 1 Reception Air Node,  !- Zone Air Node Name
  Floor 1 Reception Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Floor 1 Reception Hall,  !- Zone Name
  Floor 1 Reception Hall Equipment,  !- Zone Conditioning Equipment List Name
  Floor 1 Reception Hall Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Floor 1 Reception Hall Air Node,  !- Zone Air Node Name
  Floor 1 Reception Hall Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Floor 1 Recovery Room,  !- Zone Name
  Floor 1 Recovery Room Equipment,  !- Zone Conditioning Equipment List Name
  Floor 1 Recovery Room Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Floor 1 Recovery Room Air Node,  !- Zone Air Node Name
  Floor 1 Recovery Room Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Floor 1 Scheduling,  !- Zone Name
  Floor 1 Scheduling Equipment,  !- Zone Conditioning Equipment List Name
  Floor 1 Scheduling Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Floor 1 Scheduling Air Node,  !- Zone Air Node Name
  Floor 1 Scheduling Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Floor 1 Scrub,  !- Zone Name
  Floor 1 Scrub Equipment,  !- Zone Conditioning Equipment List Name
  Floor 1 Scrub Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Floor 1 Scrub Air Node,  !- Zone Air Node Name
  Floor 1 Scrub Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Floor 1 Soil,  !- Zone Name
  Floor 1 Soil Equipment,  !- Zone Conditioning Equipment List Name
  Floor 1 Soil Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  Floor 1 Soil Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  Floor 1 Soil Air Node,  !- Zone Air Node Name
  Floor 1 Soil Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Floor 1 Soil Hold,  !- Zone Name
  Floor 1 Soil Hold Equipment,  !- Zone Conditioning Equipment List Name
  Floor 1 Soil Hold Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  Floor 1 Soil Hold Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  Floor 1 Soil Hold Air Node,  !- Zone Air Node Name
  Floor 1 Soil Hold Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Floor 1 Soil Work,  !- Zone Name
  Floor 1 Soil Work Equipment,  !- Zone Conditioning Equipment List Name
  Floor 1 Soil Work Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  Floor 1 Soil Work Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  Floor 1 Soil Work Air Node,  !- Zone Air Node Name
  Floor 1 Soil Work Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Floor 1 Step Down,  !- Zone Name
  Floor 1 Step Down Equipment,  !- Zone Conditioning Equipment List Name
  Floor 1 Step Down Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Floor 1 Step Down Air Node,  !- Zone Air Node Name
  Floor 1 Step Down Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Floor 1 Sterile Hall,  !- Zone Name
  Floor 1 Sterile Hall Equipment,  !- Zone Conditioning Equipment List Name
  Floor 1 Sterile Hall Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Floor 1 Sterile Hall Air Node,  !- Zone Air Node Name
  Floor 1 Sterile Hall Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Floor 1 Sterile Storage,  !- Zone Name
  Floor 1 Sterile Storage Equipment,  !- Zone Conditioning Equipment List Name
  Floor 1 Sterile Storage Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Floor 1 Sterile Storage Air Node,  !- Zone Air Node Name
  Floor 1 Sterile Storage Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Floor 1 Sub-Sterile,  !- Zone Name
  Floor 1 Sub-Sterile Equipment,  !- Zone Conditioning Equipment List Name
  Floor 1 Sub-Sterile Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Floor 1 Sub-Sterile Air Node,  !- Zone Air Node Name
  Floor 1 Sub-Sterile Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Floor 1 Utility Hall,  !- Zone Name
  Floor 1 Utility Hall Equipment,  !- Zone Conditioning Equipment List Name
  Floor 1 Utility Hall Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Floor 1 Utility Hall Air Node,  !- Zone Air Node Name
  Floor 1 Utility Hall Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Floor 1 Vestibule,  !- Zone Name
  Floor 1 Vestibule Equipment,  !- Zone Conditioning Equipment List Name
  Floor 1 Vestibule Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Floor 1 Vestibule Air Node,  !- Zone Air Node Name
  Floor 1 Vestibule Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Floor 2 Conference,  !- Zone Name
  Floor 2 Conference Equipment,  !- Zone Conditioning Equipment List Name
  Floor 2 Conference Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Floor 2 Conference Air Node,  !- Zone Air Node Name
  Floor 2 Conference Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Floor 2 Dictation,  !- Zone Name
  Floor 2 Dictation Equipment,  !- Zone Conditioning Equipment List Name
  Floor 2 Dictation Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Floor 2 Dictation Air Node,  !- Zone Air Node Name
  Floor 2 Dictation Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Floor 2 Exam 1,  !- Zone Name
  Floor 2 Exam 1 Equipment,  !- Zone Conditioning Equipment List Name
  Floor 2 Exam 1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Floor 2 Exam 1 Air Node,  !- Zone Air Node Name
  Floor 2 Exam 1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Floor 2 Exam 2,  !- Zone Name
  Floor 2 Exam 2 Equipment,  !- Zone Conditioning Equipment List Name
  Floor 2 Exam 2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Floor 2 Exam 2 Air Node,  !- Zone Air Node Name
  Floor 2 Exam 2 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Floor 2 Exam 3,  !- Zone Name
  Floor 2 Exam 3 Equipment,  !- Zone Conditioning Equipment List Name
  Floor 2 Exam 3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Floor 2 Exam 3 Air Node,  !- Zone Air Node Name
  Floor 2 Exam 3 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Floor 2 Exam 4,  !- Zone Name
  Floor 2 Exam 4 Equipment,  !- Zone Conditioning Equipment List Name
  Floor 2 Exam 4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Floor 2 Exam 4 Air Node,  !- Zone Air Node Name
  Floor 2 Exam 4 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Floor 2 Exam 5,  !- Zone Name
  Floor 2 Exam 5 Equipment,  !- Zone Conditioning Equipment List Name
  Floor 2 Exam 5 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Floor 2 Exam 5 Air Node,  !- Zone Air Node Name
  Floor 2 Exam 5 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Floor 2 Exam 6,  !- Zone Name
  Floor 2 Exam 6 Equipment,  !- Zone Conditioning Equipment List Name
  Floor 2 Exam 6 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Floor 2 Exam 6 Air Node,  !- Zone Air Node Name
  Floor 2 Exam 6 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Floor 2 Exam 7,  !- Zone Name
  Floor 2 Exam 7 Equipment,  !- Zone Conditioning Equipment List Name
  Floor 2 Exam 7 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Floor 2 Exam 7 Air Node,  !- Zone Air Node Name
  Floor 2 Exam 7 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Floor 2 Exam 8,  !- Zone Name
  Floor 2 Exam 8 Equipment,  !- Zone Conditioning Equipment List Name
  Floor 2 Exam 8 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Floor 2 Exam 8 Air Node,  !- Zone Air Node Name
  Floor 2 Exam 8 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Floor 2 Exam 9,  !- Zone Name
  Floor 2 Exam 9 Equipment,  !- Zone Conditioning Equipment List Name
  Floor 2 Exam 9 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Floor 2 Exam 9 Air Node,  !- Zone Air Node Name
  Floor 2 Exam 9 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Floor 2 Exam Hall 1,  !- Zone Name
  Floor 2 Exam Hall 1 Equipment,  !- Zone Conditioning Equipment List Name
  Floor 2 Exam Hall 1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Floor 2 Exam Hall 1 Air Node,  !- Zone Air Node Name
  Floor 2 Exam Hall 1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Floor 2 Exam Hall 2,  !- Zone Name
  Floor 2 Exam Hall 2 Equipment,  !- Zone Conditioning Equipment List Name
  Floor 2 Exam Hall 2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Floor 2 Exam Hall 2 Air Node,  !- Zone Air Node Name
  Floor 2 Exam Hall 2 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Floor 2 Exam Hall 3,  !- Zone Name
  Floor 2 Exam Hall 3 Equipment,  !- Zone Conditioning Equipment List Name
  Floor 2 Exam Hall 3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Floor 2 Exam Hall 3 Air Node,  !- Zone Air Node Name
  Floor 2 Exam Hall 3 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Floor 2 Exam Hall 4,  !- Zone Name
  Floor 2 Exam Hall 4 Equipment,  !- Zone Conditioning Equipment List Name
  Floor 2 Exam Hall 4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Floor 2 Exam Hall 4 Air Node,  !- Zone Air Node Name
  Floor 2 Exam Hall 4 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Floor 2 Exam Hall 5,  !- Zone Name
  Floor 2 Exam Hall 5 Equipment,  !- Zone Conditioning Equipment List Name
  Floor 2 Exam Hall 5 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Floor 2 Exam Hall 5 Air Node,  !- Zone Air Node Name
  Floor 2 Exam Hall 5 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Floor 2 Exam Hall 6,  !- Zone Name
  Floor 2 Exam Hall 6 Equipment,  !- Zone Conditioning Equipment List Name
  Floor 2 Exam Hall 6 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Floor 2 Exam Hall 6 Air Node,  !- Zone Air Node Name
  Floor 2 Exam Hall 6 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Floor 2 Lounge,  !- Zone Name
  Floor 2 Lounge Equipment,  !- Zone Conditioning Equipment List Name
  Floor 2 Lounge Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Floor 2 Lounge Air Node,  !- Zone Air Node Name
  Floor 2 Lounge Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Floor 2 Nurse Station 1,  !- Zone Name
  Floor 2 Nurse Station 1 Equipment,  !- Zone Conditioning Equipment List Name
  Floor 2 Nurse Station 1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Floor 2 Nurse Station 1 Air Node,  !- Zone Air Node Name
  Floor 2 Nurse Station 1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Floor 2 Nurse Station 2,  !- Zone Name
  Floor 2 Nurse Station 2 Equipment,  !- Zone Conditioning Equipment List Name
  Floor 2 Nurse Station 2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Floor 2 Nurse Station 2 Air Node,  !- Zone Air Node Name
  Floor 2 Nurse Station 2 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Floor 2 Office,  !- Zone Name
  Floor 2 Office Equipment,  !- Zone Conditioning Equipment List Name
  Floor 2 Office Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Floor 2 Office Air Node,  !- Zone Air Node Name
  Floor 2 Office Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Floor 2 Office Hall,  !- Zone Name
  Floor 2 Office Hall Equipment,  !- Zone Conditioning Equipment List Name
  Floor 2 Office Hall Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Floor 2 Office Hall Air Node,  !- Zone Air Node Name
  Floor 2 Office Hall Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Floor 2 Reception,  !- Zone Name
  Floor 2 Reception Equipment,  !- Zone Conditioning Equipment List Name
  Floor 2 Reception Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Floor 2 Reception Air Node,  !- Zone Air Node Name
  Floor 2 Reception Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Floor 2 Reception Hall,  !- Zone Name
  Floor 2 Reception Hall Equipment,  !- Zone Conditioning Equipment List Name
  Floor 2 Reception Hall Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Floor 2 Reception Hall Air Node,  !- Zone Air Node Name
  Floor 2 Reception Hall Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Floor 2 Scheduling 1,  !- Zone Name
  Floor 2 Scheduling 1 Equipment,  !- Zone Conditioning Equipment List Name
  Floor 2 Scheduling 1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Floor 2 Scheduling 1 Air Node,  !- Zone Air Node Name
  Floor 2 Scheduling 1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Floor 2 Scheduling 2,  !- Zone Name
  Floor 2 Scheduling 2 Equipment,  !- Zone Conditioning Equipment List Name
  Floor 2 Scheduling 2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Floor 2 Scheduling 2 Air Node,  !- Zone Air Node Name
  Floor 2 Scheduling 2 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Floor 2 Work,  !- Zone Name
  Floor 2 Work Equipment,  !- Zone Conditioning Equipment List Name
  Floor 2 Work Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Floor 2 Work Air Node,  !- Zone Air Node Name
  Floor 2 Work Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Floor 2 Work Hall,  !- Zone Name
  Floor 2 Work Hall Equipment,  !- Zone Conditioning Equipment List Name
  Floor 2 Work Hall Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Floor 2 Work Hall Air Node,  !- Zone Air Node Name
  Floor 2 Work Hall Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Floor 2 X-Ray,  !- Zone Name
  Floor 2 X-Ray Equipment,  !- Zone Conditioning Equipment List Name
  Floor 2 X-Ray Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Floor 2 X-Ray Air Node,  !- Zone Air Node Name
  Floor 2 X-Ray Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Floor 3 Dressing Room,  !- Zone Name
  Floor 3 Dressing Room Equipment,  !- Zone Conditioning Equipment List Name
  Floor 3 Dressing Room Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Floor 3 Dressing Room Air Node,  !- Zone Air Node Name
  Floor 3 Dressing Room Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Floor 3 Elevator Hall,  !- Zone Name
  Floor 3 Elevator Hall Equipment,  !- Zone Conditioning Equipment List Name
  Floor 3 Elevator Hall Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Floor 3 Elevator Hall Air Node,  !- Zone Air Node Name
  Floor 3 Elevator Hall Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Floor 3 Humid,  !- Zone Name
  Floor 3 Humid Equipment,  !- Zone Conditioning Equipment List Name
  Floor 3 Humid Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Floor 3 Humid Air Node,  !- Zone Air Node Name
  Floor 3 Humid Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Floor 3 Locker,  !- Zone Name
  Floor 3 Locker Equipment,  !- Zone Conditioning Equipment List Name
  Floor 3 Locker Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Floor 3 Locker Air Node,  !- Zone Air Node Name
  Floor 3 Locker Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Floor 3 Lounge,  !- Zone Name
  Floor 3 Lounge Equipment,  !- Zone Conditioning Equipment List Name
  Floor 3 Lounge Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Floor 3 Lounge Air Node,  !- Zone Air Node Name
  Floor 3 Lounge Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Floor 3 Mechanical Hall,  !- Zone Name
  Floor 3 Mechanical Hall Equipment,  !- Zone Conditioning Equipment List Name
  Floor 3 Mechanical Hall Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Floor 3 Mechanical Hall Air Node,  !- Zone Air Node Name
  Floor 3 Mechanical Hall Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Floor 3 Office,  !- Zone Name
  Floor 3 Office Equipment,  !- Zone Conditioning Equipment List Name
  Floor 3 Office Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Floor 3 Office Air Node,  !- Zone Air Node Name
  Floor 3 Office Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Floor 3 Office Hall,  !- Zone Name
  Floor 3 Office Hall Equipment,  !- Zone Conditioning Equipment List Name
  Floor 3 Office Hall Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Floor 3 Office Hall Air Node,  !- Zone Air Node Name
  Floor 3 Office Hall Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Floor 3 Physical Therapy 1,  !- Zone Name
  Floor 3 Physical Therapy 1 Equipment,  !- Zone Conditioning Equipment List Name
  Floor 3 Physical Therapy 1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Floor 3 Physical Therapy 1 Air Node,  !- Zone Air Node Name
  Floor 3 Physical Therapy 1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Floor 3 Physical Therapy 2,  !- Zone Name
  Floor 3 Physical Therapy 2 Equipment,  !- Zone Conditioning Equipment List Name
  Floor 3 Physical Therapy 2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Floor 3 Physical Therapy 2 Air Node,  !- Zone Air Node Name
  Floor 3 Physical Therapy 2 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Floor 3 Treatment,  !- Zone Name
  Floor 3 Treatment Equipment,  !- Zone Conditioning Equipment List Name
  Floor 3 Treatment Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Floor 3 Treatment Air Node,  !- Zone Air Node Name
  Floor 3 Treatment Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Floor 3 Work,  !- Zone Name
  Floor 3 Work Equipment,  !- Zone Conditioning Equipment List Name
  Floor 3 Work Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Floor 3 Work Air Node,  !- Zone Air Node Name
  Floor 3 Work Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:AirDistributionUnit,
  Floor 1 Anesthesia VAV Box,  !- Name
  Floor 1 Anesthesia VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Floor 1 Anesthesia VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Floor 1 Bio Haz VAV Box,  !- Name
  Floor 1 Bio Haz VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Floor 1 Bio Haz VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Floor 1 Cafe VAV Box,  !- Name
  Floor 1 Cafe VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Floor 1 Cafe VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Floor 1 Clean VAV Box,  !- Name
  Floor 1 Clean VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Floor 1 Clean VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Floor 1 Clean Work VAV Box,  !- Name
  Floor 1 Clean Work VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Floor 1 Clean Work VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Floor 1 Dictation VAV Box,  !- Name
  Floor 1 Dictation VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Floor 1 Dictation VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Floor 1 Dressing Room VAV Box,  !- Name
  Floor 1 Dressing Room VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Floor 1 Dressing Room VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Floor 1 Humid VAV Box,  !- Name
  Floor 1 Humid VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Floor 1 Humid VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Floor 1 IT Hall VAV Box,  !- Name
  Floor 1 IT Hall VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Floor 1 IT Hall VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Floor 1 IT Room VAV Box,  !- Name
  Floor 1 IT Room VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Floor 1 IT Room VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Floor 1 Lobby Hall VAV Box,  !- Name
  Floor 1 Lobby Hall VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Floor 1 Lobby Hall VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Floor 1 Lobby VAV Box,  !- Name
  Floor 1 Lobby VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Floor 1 Lobby VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Floor 1 Locker Room Hall VAV Box,  !- Name
  Floor 1 Locker Room Hall VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Floor 1 Locker Room Hall VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Floor 1 Locker Room VAV Box,  !- Name
  Floor 1 Locker Room VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Floor 1 Locker Room VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Floor 1 Lounge VAV Box,  !- Name
  Floor 1 Lounge VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Floor 1 Lounge VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Floor 1 MRI Control Room VAV Box,  !- Name
  Floor 1 MRI Control Room VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Floor 1 MRI Control Room VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Floor 1 MRI Hall VAV Box,  !- Name
  Floor 1 MRI Hall VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Floor 1 MRI Hall VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Floor 1 MRI Room VAV Box,  !- Name
  Floor 1 MRI Room VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Floor 1 MRI Room VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Floor 1 Med Gas VAV Box,  !- Name
  Floor 1 Med Gas VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Floor 1 Med Gas VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Floor 1 Nourishment VAV Box,  !- Name
  Floor 1 Nourishment VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Floor 1 Nourishment VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Floor 1 Nurse Hall VAV Box,  !- Name
  Floor 1 Nurse Hall VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Floor 1 Nurse Hall VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Floor 1 Nurse Station VAV Box,  !- Name
  Floor 1 Nurse Station VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Floor 1 Nurse Station VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Floor 1 Office VAV Box,  !- Name
  Floor 1 Office VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Floor 1 Office VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Floor 1 Operating Room 1 VAV Box,  !- Name
  Floor 1 Operating Room 1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Floor 1 Operating Room 1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Floor 1 Operating Room 2 VAV Box,  !- Name
  Floor 1 Operating Room 2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Floor 1 Operating Room 2 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Floor 1 Operating Room 3 VAV Box,  !- Name
  Floor 1 Operating Room 3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Floor 1 Operating Room 3 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Floor 1 PACU VAV Box,  !- Name
  Floor 1 PACU VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Floor 1 PACU VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Floor 1 Pre-Op Hall VAV Box,  !- Name
  Floor 1 Pre-Op Hall VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Floor 1 Pre-Op Hall VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Floor 1 Pre-Op Room 1 VAV Box,  !- Name
  Floor 1 Pre-Op Room 1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Floor 1 Pre-Op Room 1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Floor 1 Pre-Op Room 2 VAV Box,  !- Name
  Floor 1 Pre-Op Room 2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Floor 1 Pre-Op Room 2 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Floor 1 Procedure Room VAV Box,  !- Name
  Floor 1 Procedure Room VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Floor 1 Procedure Room VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Floor 1 Reception Hall VAV Box,  !- Name
  Floor 1 Reception Hall VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Floor 1 Reception Hall VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Floor 1 Reception VAV Box,  !- Name
  Floor 1 Reception VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Floor 1 Reception VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Floor 1 Recovery Room VAV Box,  !- Name
  Floor 1 Recovery Room VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Floor 1 Recovery Room VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Floor 1 Scheduling VAV Box,  !- Name
  Floor 1 Scheduling VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Floor 1 Scheduling VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Floor 1 Scrub VAV Box,  !- Name
  Floor 1 Scrub VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Floor 1 Scrub VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Floor 1 Soil Hold VAV Box,  !- Name
  Floor 1 Soil Hold VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Floor 1 Soil Hold VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Floor 1 Soil VAV Box,  !- Name
  Floor 1 Soil VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Floor 1 Soil VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Floor 1 Soil Work VAV Box,  !- Name
  Floor 1 Soil Work VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Floor 1 Soil Work VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Floor 1 Step Down VAV Box,  !- Name
  Floor 1 Step Down VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Floor 1 Step Down VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Floor 1 Sterile Hall VAV Box,  !- Name
  Floor 1 Sterile Hall VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Floor 1 Sterile Hall VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Floor 1 Sterile Storage VAV Box,  !- Name
  Floor 1 Sterile Storage VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Floor 1 Sterile Storage VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Floor 1 Sub-Sterile VAV Box,  !- Name
  Floor 1 Sub-Sterile VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Floor 1 Sub-Sterile VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Floor 1 Utility Hall VAV Box,  !- Name
  Floor 1 Utility Hall VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Floor 1 Utility Hall VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Floor 1 Vestibule VAV Box,  !- Name
  Floor 1 Vestibule VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Floor 1 Vestibule VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Floor 2 Conference VAV Box,  !- Name
  Floor 2 Conference VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Floor 2 Conference VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Floor 2 Dictation VAV Box,  !- Name
  Floor 2 Dictation VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Floor 2 Dictation VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Floor 2 Exam 1 VAV Box,  !- Name
  Floor 2 Exam 1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Floor 2 Exam 1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Floor 2 Exam 2 VAV Box,  !- Name
  Floor 2 Exam 2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Floor 2 Exam 2 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Floor 2 Exam 3 VAV Box,  !- Name
  Floor 2 Exam 3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Floor 2 Exam 3 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Floor 2 Exam 4 VAV Box,  !- Name
  Floor 2 Exam 4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Floor 2 Exam 4 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Floor 2 Exam 5 VAV Box,  !- Name
  Floor 2 Exam 5 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Floor 2 Exam 5 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Floor 2 Exam 6 VAV Box,  !- Name
  Floor 2 Exam 6 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Floor 2 Exam 6 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Floor 2 Exam 7 VAV Box,  !- Name
  Floor 2 Exam 7 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Floor 2 Exam 7 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Floor 2 Exam 8 VAV Box,  !- Name
  Floor 2 Exam 8 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Floor 2 Exam 8 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Floor 2 Exam 9 VAV Box,  !- Name
  Floor 2 Exam 9 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Floor 2 Exam 9 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Floor 2 Exam Hall 1 VAV Box,  !- Name
  Floor 2 Exam Hall 1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Floor 2 Exam Hall 1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Floor 2 Exam Hall 2 VAV Box,  !- Name
  Floor 2 Exam Hall 2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Floor 2 Exam Hall 2 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Floor 2 Exam Hall 3 VAV Box,  !- Name
  Floor 2 Exam Hall 3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Floor 2 Exam Hall 3 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Floor 2 Exam Hall 4 VAV Box,  !- Name
  Floor 2 Exam Hall 4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Floor 2 Exam Hall 4 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Floor 2 Exam Hall 5 VAV Box,  !- Name
  Floor 2 Exam Hall 5 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Floor 2 Exam Hall 5 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Floor 2 Exam Hall 6 VAV Box,  !- Name
  Floor 2 Exam Hall 6 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Floor 2 Exam Hall 6 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Floor 2 Lounge VAV Box,  !- Name
  Floor 2 Lounge VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Floor 2 Lounge VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Floor 2 Nurse Station 1 VAV Box,  !- Name
  Floor 2 Nurse Station 1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Floor 2 Nurse Station 1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Floor 2 Nurse Station 2 VAV Box,  !- Name
  Floor 2 Nurse Station 2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Floor 2 Nurse Station 2 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Floor 2 Office Hall VAV Box,  !- Name
  Floor 2 Office Hall VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Floor 2 Office Hall VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Floor 2 Office VAV Box,  !- Name
  Floor 2 Office VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Floor 2 Office VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Floor 2 Reception Hall VAV Box,  !- Name
  Floor 2 Reception Hall VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Floor 2 Reception Hall VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Floor 2 Reception VAV Box,  !- Name
  Floor 2 Reception VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Floor 2 Reception VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Floor 2 Scheduling 1 VAV Box,  !- Name
  Floor 2 Scheduling 1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Floor 2 Scheduling 1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Floor 2 Scheduling 2 VAV Box,  !- Name
  Floor 2 Scheduling 2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Floor 2 Scheduling 2 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Floor 2 Work Hall VAV Box,  !- Name
  Floor 2 Work Hall VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Floor 2 Work Hall VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Floor 2 Work VAV Box,  !- Name
  Floor 2 Work VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Floor 2 Work VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Floor 2 X-Ray VAV Box,  !- Name
  Floor 2 X-Ray VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Floor 2 X-Ray VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Floor 3 Dressing Room VAV Box,  !- Name
  Floor 3 Dressing Room VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Floor 3 Dressing Room VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Floor 3 Elevator Hall VAV Box,  !- Name
  Floor 3 Elevator Hall VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Floor 3 Elevator Hall VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Floor 3 Humid VAV Box,  !- Name
  Floor 3 Humid VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Floor 3 Humid VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Floor 3 Locker VAV Box,  !- Name
  Floor 3 Locker VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Floor 3 Locker VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Floor 3 Lounge VAV Box,  !- Name
  Floor 3 Lounge VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Floor 3 Lounge VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Floor 3 Mechanical Hall VAV Box,  !- Name
  Floor 3 Mechanical Hall VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Floor 3 Mechanical Hall VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Floor 3 Office Hall VAV Box,  !- Name
  Floor 3 Office Hall VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Floor 3 Office Hall VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Floor 3 Office VAV Box,  !- Name
  Floor 3 Office VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Floor 3 Office VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Floor 3 Physical Therapy 1 VAV Box,  !- Name
  Floor 3 Physical Therapy 1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Floor 3 Physical Therapy 1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Floor 3 Physical Therapy 2 VAV Box,  !- Name
  Floor 3 Physical Therapy 2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Floor 3 Physical Therapy 2 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Floor 3 Treatment VAV Box,  !- Name
  Floor 3 Treatment VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Floor 3 Treatment VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Floor 3 Work VAV Box,  !- Name
  Floor 3 Work VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Floor 3 Work VAV Box Component;  !- Air Terminal Name

NodeList,
  AHU-1_OANode List,  !- Name
  AHU-1_OAInlet Node;  !- Node 1 Name

NodeList,
  AHU-2_OANode List,  !- Name
  AHU-2_OAInlet Node;  !- Node 1 Name

NodeList,
  Floor 1 Anesthesia Exhaust Nodes,  !- Name
  Floor 1 Anesthesia Exhaust Fan Node;  !- Node 1 Name

NodeList,
  Floor 1 Anesthesia Inlet Nodes,  !- Name
  Floor 1 Anesthesia VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Floor 1 Bio Haz Inlet Nodes,  !- Name
  Floor 1 Bio Haz VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Floor 1 Cafe Inlet Nodes,  !- Name
  Floor 1 Cafe VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Floor 1 Clean Inlet Nodes,  !- Name
  Floor 1 Clean VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Floor 1 Clean Work Inlet Nodes,  !- Name
  Floor 1 Clean Work VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Floor 1 Dictation Inlet Nodes,  !- Name
  Floor 1 Dictation VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Floor 1 Dressing Room Inlet Nodes,  !- Name
  Floor 1 Dressing Room VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Floor 1 Humid Inlet Nodes,  !- Name
  Floor 1 Humid VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Floor 1 IT Hall Inlet Nodes,  !- Name
  Floor 1 IT Hall VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Floor 1 IT Room Inlet Nodes,  !- Name
  Floor 1 IT Room VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Floor 1 Lobby Hall Inlet Nodes,  !- Name
  Floor 1 Lobby Hall VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Floor 1 Lobby Inlet Nodes,  !- Name
  Floor 1 Lobby VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Floor 1 Lobby Toilet Exhaust Nodes,  !- Name
  Floor 1 Lobby Toilet Exhaust Fan Node;  !- Node 1 Name

NodeList,
  Floor 1 Locker Room Hall Inlet Nodes,  !- Name
  Floor 1 Locker Room Hall VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Floor 1 Locker Room Inlet Nodes,  !- Name
  Floor 1 Locker Room VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Floor 1 Lounge Inlet Nodes,  !- Name
  Floor 1 Lounge VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Floor 1 MRI Control Room Exhaust Nodes,  !- Name
  Floor 1 MRI Control Room Exhaust Fan Node;  !- Node 1 Name

NodeList,
  Floor 1 MRI Control Room Inlet Nodes,  !- Name
  Floor 1 MRI Control Room VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Floor 1 MRI Hall Inlet Nodes,  !- Name
  Floor 1 MRI Hall VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Floor 1 MRI Room Exhaust Nodes,  !- Name
  Floor 1 MRI Room Exhaust Fan Node;  !- Node 1 Name

NodeList,
  Floor 1 MRI Room Inlet Nodes,  !- Name
  Floor 1 MRI Room VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Floor 1 MRI Toilet Exhaust Nodes,  !- Name
  Floor 1 MRI Toilet Exhaust Fan Node;  !- Node 1 Name

NodeList,
  Floor 1 Med Gas Inlet Nodes,  !- Name
  Floor 1 Med Gas VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Floor 1 Nourishment Inlet Nodes,  !- Name
  Floor 1 Nourishment VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Floor 1 Nurse Hall Inlet Nodes,  !- Name
  Floor 1 Nurse Hall VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Floor 1 Nurse Station Inlet Nodes,  !- Name
  Floor 1 Nurse Station VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Floor 1 Nurse Toilet Exhaust Nodes,  !- Name
  Floor 1 Nurse Toilet Exhaust Fan Node;  !- Node 1 Name

NodeList,
  Floor 1 Office Inlet Nodes,  !- Name
  Floor 1 Office VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Floor 1 Operating Room 1 Inlet Nodes,  !- Name
  Floor 1 Operating Room 1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Floor 1 Operating Room 2 Inlet Nodes,  !- Name
  Floor 1 Operating Room 2 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Floor 1 Operating Room 3 Inlet Nodes,  !- Name
  Floor 1 Operating Room 3 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Floor 1 PACU Inlet Nodes,  !- Name
  Floor 1 PACU VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Floor 1 Pre-Op Hall Inlet Nodes,  !- Name
  Floor 1 Pre-Op Hall VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Floor 1 Pre-Op Room 1 Inlet Nodes,  !- Name
  Floor 1 Pre-Op Room 1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Floor 1 Pre-Op Room 2 Inlet Nodes,  !- Name
  Floor 1 Pre-Op Room 2 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Floor 1 Pre-Op Toilet Exhaust Nodes,  !- Name
  Floor 1 Pre-Op Toilet Exhaust Fan Node;  !- Node 1 Name

NodeList,
  Floor 1 Procedure Room Inlet Nodes,  !- Name
  Floor 1 Procedure Room VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Floor 1 Reception Hall Inlet Nodes,  !- Name
  Floor 1 Reception Hall VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Floor 1 Reception Inlet Nodes,  !- Name
  Floor 1 Reception VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Floor 1 Recovery Room Inlet Nodes,  !- Name
  Floor 1 Recovery Room VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Floor 1 Scheduling Inlet Nodes,  !- Name
  Floor 1 Scheduling VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Floor 1 Scrub Inlet Nodes,  !- Name
  Floor 1 Scrub VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Floor 1 Soil Exhaust Nodes,  !- Name
  Floor 1 Soil Exhaust Fan Node;  !- Node 1 Name

NodeList,
  Floor 1 Soil Hold Exhaust Nodes,  !- Name
  Floor 1 Soil Hold Exhaust Fan Node;  !- Node 1 Name

NodeList,
  Floor 1 Soil Hold Inlet Nodes,  !- Name
  Floor 1 Soil Hold VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Floor 1 Soil Inlet Nodes,  !- Name
  Floor 1 Soil VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Floor 1 Soil Work Exhaust Nodes,  !- Name
  Floor 1 Soil Work Exhaust Fan Node;  !- Node 1 Name

NodeList,
  Floor 1 Soil Work Inlet Nodes,  !- Name
  Floor 1 Soil Work VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Floor 1 Step Down Inlet Nodes,  !- Name
  Floor 1 Step Down VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Floor 1 Sterile Hall Inlet Nodes,  !- Name
  Floor 1 Sterile Hall VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Floor 1 Sterile Storage Inlet Nodes,  !- Name
  Floor 1 Sterile Storage VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Floor 1 Sub-Sterile Inlet Nodes,  !- Name
  Floor 1 Sub-Sterile VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Floor 1 Utility Hall Inlet Nodes,  !- Name
  Floor 1 Utility Hall VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Floor 1 Vestibule Inlet Nodes,  !- Name
  Floor 1 Vestibule VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Floor 2 Conference Inlet Nodes,  !- Name
  Floor 2 Conference VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Floor 2 Conference Toilet Exhaust Nodes,  !- Name
  Floor 2 Conference Toilet Exhaust Fan Node;  !- Node 1 Name

NodeList,
  Floor 2 Dictation Inlet Nodes,  !- Name
  Floor 2 Dictation VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Floor 2 Exam 1 Inlet Nodes,  !- Name
  Floor 2 Exam 1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Floor 2 Exam 2 Inlet Nodes,  !- Name
  Floor 2 Exam 2 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Floor 2 Exam 3 Inlet Nodes,  !- Name
  Floor 2 Exam 3 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Floor 2 Exam 4 Inlet Nodes,  !- Name
  Floor 2 Exam 4 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Floor 2 Exam 5 Inlet Nodes,  !- Name
  Floor 2 Exam 5 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Floor 2 Exam 6 Inlet Nodes,  !- Name
  Floor 2 Exam 6 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Floor 2 Exam 7 Inlet Nodes,  !- Name
  Floor 2 Exam 7 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Floor 2 Exam 8 Inlet Nodes,  !- Name
  Floor 2 Exam 8 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Floor 2 Exam 9 Inlet Nodes,  !- Name
  Floor 2 Exam 9 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Floor 2 Exam Hall 1 Inlet Nodes,  !- Name
  Floor 2 Exam Hall 1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Floor 2 Exam Hall 2 Inlet Nodes,  !- Name
  Floor 2 Exam Hall 2 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Floor 2 Exam Hall 3 Inlet Nodes,  !- Name
  Floor 2 Exam Hall 3 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Floor 2 Exam Hall 4 Inlet Nodes,  !- Name
  Floor 2 Exam Hall 4 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Floor 2 Exam Hall 5 Inlet Nodes,  !- Name
  Floor 2 Exam Hall 5 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Floor 2 Exam Hall 6 Inlet Nodes,  !- Name
  Floor 2 Exam Hall 6 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Floor 2 Lounge Inlet Nodes,  !- Name
  Floor 2 Lounge VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Floor 2 Nurse Station 1 Inlet Nodes,  !- Name
  Floor 2 Nurse Station 1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Floor 2 Nurse Station 2 Inlet Nodes,  !- Name
  Floor 2 Nurse Station 2 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Floor 2 Office Hall Inlet Nodes,  !- Name
  Floor 2 Office Hall VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Floor 2 Office Inlet Nodes,  !- Name
  Floor 2 Office VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Floor 2 Reception Hall Inlet Nodes,  !- Name
  Floor 2 Reception Hall VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Floor 2 Reception Inlet Nodes,  !- Name
  Floor 2 Reception VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Floor 2 Reception Toilet Exhaust Nodes,  !- Name
  Floor 2 Reception Toilet Exhaust Fan Node;  !- Node 1 Name

NodeList,
  Floor 2 Scheduling 1 Inlet Nodes,  !- Name
  Floor 2 Scheduling 1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Floor 2 Scheduling 2 Inlet Nodes,  !- Name
  Floor 2 Scheduling 2 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Floor 2 Work Hall Inlet Nodes,  !- Name
  Floor 2 Work Hall VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Floor 2 Work Inlet Nodes,  !- Name
  Floor 2 Work VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Floor 2 Work Toilet Exhaust Nodes,  !- Name
  Floor 2 Work Toilet Exhaust Fan Node;  !- Node 1 Name

NodeList,
  Floor 2 X-Ray Inlet Nodes,  !- Name
  Floor 2 X-Ray VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Floor 3 Dressing Room Inlet Nodes,  !- Name
  Floor 3 Dressing Room VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Floor 3 Elevator Hall Inlet Nodes,  !- Name
  Floor 3 Elevator Hall VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Floor 3 Humid Inlet Nodes,  !- Name
  Floor 3 Humid VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Floor 3 Locker Inlet Nodes,  !- Name
  Floor 3 Locker VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Floor 3 Lounge Inlet Nodes,  !- Name
  Floor 3 Lounge VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Floor 3 Lounge Toilet Exhaust Nodes,  !- Name
  Floor 3 Lounge Toilet Exhaust Fan Node;  !- Node 1 Name

NodeList,
  Floor 3 Mechanical Hall Inlet Nodes,  !- Name
  Floor 3 Mechanical Hall VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Floor 3 Office Hall Inlet Nodes,  !- Name
  Floor 3 Office Hall VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Floor 3 Office Inlet Nodes,  !- Name
  Floor 3 Office VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Floor 3 Office Toilet Exhaust Nodes,  !- Name
  Floor 3 Office Toilet Exhaust Fan Node;  !- Node 1 Name

NodeList,
  Floor 3 Physical Therapy 1 Inlet Nodes,  !- Name
  Floor 3 Physical Therapy 1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Floor 3 Physical Therapy 2 Inlet Nodes,  !- Name
  Floor 3 Physical Therapy 2 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Floor 3 Physical Therapy Toilet Exhaust Nodes,  !- Name
  Floor 3 Physical Therapy Toilet Exhaust Fan Node;  !- Node 1 Name

NodeList,
  Floor 3 Treatment Inlet Nodes,  !- Name
  Floor 3 Treatment VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Floor 3 Work Inlet Nodes,  !- Name
  Floor 3 Work VAV Box Outlet Node Name;  !- Node 1 Name

AvailabilityManagerAssignmentList,
  AHU-1 Availability Manager List,  !- Name
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
  AHU-1 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
  AHU-2 Availability Manager List,  !- Name
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
  AHU-2 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManager:NightCycle,
  AHU-1 Availability Manager,  !- Name  [*****Also must set MinOA schedule to 0 at night]
  ALWAYS_ON,  !- Availability Schedule Name
  AHU-1_Fan_Sch,  !- Fan Schedule Name
  CycleOnAny,  !- Control Type {CycleOnAny | CycleOnControlZone | CycleOnAnyZoneFansOnly}
  1.0,  !- Thermostat Tolerance {delta C}
  1800;  !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
  AHU-2 Availability Manager,  !- Name  [*****Also must set MinOA schedule to 0 at night]
  ALWAYS_ON,  !- Availability Schedule Name
  AHU-2_Fan_Sch,  !- Fan Schedule Name
  CycleOnAny,  !- Control Type {CycleOnAny | CycleOnControlZone | CycleOnAnyZoneFansOnly}
  1.0,  !- Thermostat Tolerance {delta C}
  1800;  !- Cycling Run Time {s}

BranchList,
  AHU-1 Air Loop Branches,  !- Name
  AHU-1 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
  AHU-2 Air Loop Branches,  !- Name
  AHU-2 Air Loop Main Branch;  !- Branch 1 Name

Branch,
  AHU-1 Air Loop Main Branch,  !- Name
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  AHU-1_OA,  !- Component 1 Name
  AHU-1 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  AHU-1_OA-AHU-1_CoolCNode,  !- Component 1 Outlet Node Name
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryCoolOnly,  !- Component 2 Object Type
  AHU-1_CoolC,  !- Component 2 Name
  AHU-1_OA-AHU-1_CoolCNode,  !- Component 2 Inlet Node Name
  AHU-1_CoolC-AHU-1_HeatCNode,  !- Component 2 Outlet Node Name
  Passive,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Water,  !- Component 3 Object Type
  AHU-1_HeatC,  !- Component 3 Name
  AHU-1_CoolC-AHU-1_HeatCNode,  !- Component 3 Inlet Node Name
  AHU-1_HeatC-AHU-1_FanNode,  !- Component 3 Outlet Node Name
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:VariableVolume,  !- Component 4 Object Type
  AHU-1_Fan,  !- Component 4 Name
  AHU-1_HeatC-AHU-1_FanNode,  !- Component 4 Inlet Node Name
  AHU-1_Fan-AHU-1 HumidifierNode,  !- Component 4 Outlet Node Name
  Active,  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Humidifier:Steam:Electric,  !- Component 5 Object Type
  AHU-1 Humidifier,  !- Component 5 Name
  AHU-1_Fan-AHU-1 HumidifierNode,  !- Component 5 Inlet Node Name
  AHU-1 Supply Equipment Outlet Node,  !- Component 5 Outlet Node Name
  Passive;  !- Component 5 Branch Control Type { Active | Passive | SeriesActive | Bypass }

Branch,
  AHU-2 Air Loop Main Branch,  !- Name
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  AHU-2_OA,  !- Component 1 Name
  AHU-2 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  AHU-2_OA-AHU-2_CoolCNode,  !- Component 1 Outlet Node Name
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryCoolOnly,  !- Component 2 Object Type
  AHU-2_CoolC,  !- Component 2 Name
  AHU-2_OA-AHU-2_CoolCNode,  !- Component 2 Inlet Node Name
  AHU-2_CoolC-AHU-2_HeatCNode,  !- Component 2 Outlet Node Name
  Passive,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Water,  !- Component 3 Object Type
  AHU-2_HeatC,  !- Component 3 Name
  AHU-2_CoolC-AHU-2_HeatCNode,  !- Component 3 Inlet Node Name
  AHU-2_HeatC-AHU-2_FanNode,  !- Component 3 Outlet Node Name
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:VariableVolume,  !- Component 4 Object Type
  AHU-2_Fan,  !- Component 4 Name
  AHU-2_HeatC-AHU-2_FanNode,  !- Component 4 Inlet Node Name
  AHU-2 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
  Active;  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  
AirLoopHVAC:ControllerList,
  AHU-1_Controllers,  !- Name
  Controller:WaterCoil,  !- Controller 1 Object Type
  AHU-1_HeatC_Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  AHU-1_OA_Controllers,  !- Name
  Controller:OutdoorAir,  !- Controller Object Type
  AHU-1_OA_Controller;  !- controller Name

AirLoopHVAC:ControllerList,
  AHU-2_Controllers,  !- Name
  Controller:WaterCoil,  !- Controller 1 Object Type
  AHU-2_HeatC_Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  AHU-2_OA_Controllers,  !- Name
  Controller:OutdoorAir,  !- Controller Object Type
  AHU-2_OA_Controller;  !- controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  AHU-1_OA_Equipment,  !- Name
  OutdoorAir:Mixer,  !- Component 1 Object Type
  AHU-1_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  AHU-2_OA_Equipment,  !- Name
  OutdoorAir:Mixer,  !- Component 1 Object Type
  AHU-2_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem,
  AHU-1_OA,  !- Name
  AHU-1_OA_Controllers,  !- Controller List Name
  AHU-1_OA_Equipment,  !- Outdoor Air Equipment List Name
  AHU-1 Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
  AHU-2_OA,  !- Name
  AHU-2_OA_Controllers,  !- Controller List Name
  AHU-2_OA_Equipment,  !- Outdoor Air Equipment List Name
  AHU-2 Availability Manager List;  !- Availability Manager List Name

OutdoorAir:NodeList,
  AHU-1_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
  AHU-2_OANode List;  !- Node or NodeList Name 1

OutdoorAir:Node,
  AHU-1_CoolC Cond OA node;  !- node name

OutdoorAir:Node,
  AHU-1_CoolCOA Ref node;  !- node name

OutdoorAir:Node,
  AHU-2_CoolC Cond OA node;  !- node name

OutdoorAir:Node,
  AHU-2_CoolCOA Ref node;  !- node name

OutdoorAir:Mixer,
  AHU-1_OAMixing Box,  !- Name
  AHU-1_OA-AHU-1_CoolCNode,  !- Mixed Air Node Name
  AHU-1_OAInlet Node,  !- Outdoor Air Stream Node Name
  AHU-1_OARelief Node,  !- Relief Air Stream Node Name
  AHU-1 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  AHU-2_OAMixing Box,  !- Name
  AHU-2_OA-AHU-2_CoolCNode,  !- Mixed Air Node Name
  AHU-2_OAInlet Node,  !- Outdoor Air Stream Node Name
  AHU-2_OARelief Node,  !- Relief Air Stream Node Name
  AHU-2 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

SetpointManager:MixedAir,
  AHU-1_CoolC SAT Manager,  !- Name
  Temperature,  !- Control Variable {Temperature}
  AHU-1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  AHU-1_HeatC-AHU-1_FanNode,  !- Fan Inlet Node Name
  AHU-1_Fan-AHU-1 HumidifierNode,  !- Fan Outlet Node Name
  AHU-1_CoolC-AHU-1_HeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  AHU-1_HeatC SAT Manager,  !- Name
  Temperature,  !- Control Variable {Temperature}
  AHU-1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  AHU-1_HeatC-AHU-1_FanNode,  !- Fan Inlet Node Name
  AHU-1_Fan-AHU-1 HumidifierNode,  !- Fan Outlet Node Name
  AHU-1_HeatC-AHU-1_FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  AHU-1_OAMixed Air Temp Manager,  !- Name
  Temperature,  !- Control Variable
  AHU-1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  AHU-1_HeatC-AHU-1_FanNode,  !- Fan Inlet Node Name
  AHU-1_Fan-AHU-1 HumidifierNode,  !- Fan Outlet Node Name
  AHU-1_OA-AHU-1_CoolCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  AHU-2_CoolC SAT Manager,  !- Name
  Temperature,  !- Control Variable {Temperature}
  AHU-2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  AHU-2_HeatC-AHU-2_FanNode,  !- Fan inlet node name
  AHU-2 Supply Equipment Outlet Node,  !- Fan outlet node name
  AHU-2_CoolC-AHU-2_HeatCNode;  !- Name of the set point Node

SetpointManager:MixedAir,
  AHU-2_HeatC SAT Manager,  !- Name
  Temperature,  !- Control Variable {Temperature}
  AHU-2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  AHU-2_HeatC-AHU-2_FanNode,  !- Fan Inlet Node Name
  AHU-2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  AHU-2_HeatC-AHU-2_FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  AHU-2_OAMixed Air Temp Manager,  !- Name
  Temperature,  !- Control Variable
  AHU-2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  AHU-2_HeatC-AHU-2_FanNode,  !- Fan Inlet Node Name
  AHU-2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  AHU-2_OA-AHU-2_CoolCNode;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Humidity:Minimum,
  AHU-1 Humidifier HUMRAT setpoint,  !- Name
  ,  !- Control Variable
  ,  !- Schedule Name
  AHU-1 Supply Equipment Outlet Node,  !- Setpoint Node or NodeList Name
  FLOOR 1 OPERATING ROOM 1 Air Node;  !- Control Zone Air Node Name

SetpointManager:SingleZone:Humidity:Maximum,
  AHU-1_CoolC HUMRAT setpoint,  !- Name
  ,  !- Control Variable
  ,  !- Schedule Name
  AHU-1_CoolC-AHU-1_HeatCNode,  !- Setpoint Node or NodeList Name
  FLOOR 1 OPERATING ROOM 1 Air Node;  !- Control Zone Air Node Name

AirLoopHVAC:SupplyPath,
  AHU-1,  !- Name
  AHU-1 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  AHU-1 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  AHU-2,  !- Name
  AHU-2 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  AHU-2 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:ZoneSplitter,
  AHU-1 Supply Air Splitter,  !- Name
  AHU-1 Zone Equipment Inlet Node,  !- Inlet Node Name
  Floor 1 Anesthesia VAV Box Inlet Node Name,  !- Outlet 1 Node Name
  Floor 1 Bio Haz VAV Box Inlet Node Name,  !- Outlet 2 Node Name
  Floor 1 Cafe VAV Box Inlet Node Name,  !- Outlet 3 Node Name
  Floor 1 Clean VAV Box Inlet Node Name,  !- Outlet 4 Node Name
  Floor 1 Clean Work VAV Box Inlet Node Name,  !- Outlet 5 Node Name
  Floor 1 Dictation VAV Box Inlet Node Name,  !- Outlet 6 Node Name
  Floor 1 Dressing Room VAV Box Inlet Node Name,  !- Outlet 7 Node Name
  Floor 1 Humid VAV Box Inlet Node Name,  !- Outlet 10 Node Name
  Floor 1 IT Hall VAV Box Inlet Node Name,  !- Outlet 11 Node Name
  Floor 1 IT Room VAV Box Inlet Node Name,  !- Outlet 12 Node Name
  Floor 1 Lobby VAV Box Inlet Node Name,  !- Outlet 13 Node Name
  Floor 1 Lobby Hall VAV Box Inlet Node Name,  !- Outlet 14 Node Name
  Floor 1 Locker Room VAV Box Inlet Node Name,  !- Outlet 16 Node Name
  Floor 1 Locker Room Hall VAV Box Inlet Node Name,  !- Outlet 17 Node Name
  Floor 1 Lounge VAV Box Inlet Node Name,  !- Outlet 18 Node Name
  Floor 1 Med Gas VAV Box Inlet Node Name,  !- Outlet 19 Node Name
  Floor 1 MRI Control Room VAV Box Inlet Node Name,  !- Outlet 20 Node Name
  Floor 1 MRI Hall VAV Box Inlet Node Name,  !- Outlet 21 Node Name
  Floor 1 MRI Room VAV Box Inlet Node Name,  !- Outlet 22 Node Name
  Floor 1 Nourishment VAV Box Inlet Node Name,  !- Outlet 24 Node Name
  Floor 1 Nurse Hall VAV Box Inlet Node Name,  !- Outlet 25 Node Name
  Floor 1 Nurse Station VAV Box Inlet Node Name,  !- Outlet 27 Node Name
  Floor 1 Office VAV Box Inlet Node Name,  !- Outlet 29 Node Name
  Floor 1 Operating Room 1 VAV Box Inlet Node Name,  !- Outlet 30 Node Name
  Floor 1 Operating Room 2 VAV Box Inlet Node Name,  !- Outlet 31 Node Name
  Floor 1 Operating Room 3 VAV Box Inlet Node Name,  !- Outlet 32 Node Name
  Floor 1 PACU VAV Box Inlet Node Name,  !- Outlet 33 Node Name
  Floor 1 Pre-Op Hall VAV Box Inlet Node Name,  !- Outlet 34 Node Name
  Floor 1 Pre-Op Room 1 VAV Box Inlet Node Name,  !- Outlet 35 Node Name
  Floor 1 Pre-Op Room 2 VAV Box Inlet Node Name,  !- Outlet 36 Node Name
  Floor 1 Procedure Room VAV Box Inlet Node Name,  !- Outlet 38 Node Name
  Floor 1 Reception VAV Box Inlet Node Name,  !- Outlet 39 Node Name
  Floor 1 Reception Hall VAV Box Inlet Node Name,  !- Outlet 40 Node Name
  Floor 1 Recovery Room VAV Box Inlet Node Name,  !- Outlet 41 Node Name
  Floor 1 Scheduling VAV Box Inlet Node Name,  !- Outlet 42 Node Name
  Floor 1 Scrub VAV Box Inlet Node Name,  !- Outlet 43 Node Name
  Floor 1 Soil VAV Box Inlet Node Name,  !- Outlet 44 Node Name
  Floor 1 Soil Hold VAV Box Inlet Node Name,  !- Outlet 45 Node Name
  Floor 1 Soil Work VAV Box Inlet Node Name,  !- Outlet 46 Node Name
  Floor 1 Step Down VAV Box Inlet Node Name,  !- Outlet 47 Node Name
  Floor 1 Sterile Hall VAV Box Inlet Node Name,  !- Outlet 48 Node Name
  Floor 1 Sterile Storage VAV Box Inlet Node Name,  !- Outlet 49 Node Name
  Floor 1 Sub-Sterile VAV Box Inlet Node Name,  !- Outlet 51 Node Name
  Floor 1 Utility Hall VAV Box Inlet Node Name,  !- Outlet 52 Node Name
  Floor 1 Vestibule VAV Box Inlet Node Name;  !- Outlet 55 Node Name

AirLoopHVAC:ZoneSplitter,
  AHU-2 Supply Air Splitter,  !- Name
  AHU-2 Zone Equipment Inlet Node,  !- Inlet Node Name
  Floor 2 Conference VAV Box Inlet Node Name,  !- Outlet 1 Node Name
  Floor 2 Dictation VAV Box Inlet Node Name,  !- Outlet 3 Node Name
  Floor 2 Exam 1 VAV Box Inlet Node Name,  !- Outlet 4 Node Name
  Floor 2 Exam 2 VAV Box Inlet Node Name,  !- Outlet 5 Node Name
  Floor 2 Exam 3 VAV Box Inlet Node Name,  !- Outlet 6 Node Name
  Floor 2 Exam 4 VAV Box Inlet Node Name,  !- Outlet 7 Node Name
  Floor 2 Exam 5 VAV Box Inlet Node Name,  !- Outlet 8 Node Name
  Floor 2 Exam 6 VAV Box Inlet Node Name,  !- Outlet 9 Node Name
  Floor 2 Exam 7 VAV Box Inlet Node Name,  !- Outlet 10 Node Name
  Floor 2 Exam 8 VAV Box Inlet Node Name,  !- Outlet 11 Node Name
  Floor 2 Exam 9 VAV Box Inlet Node Name,  !- Outlet 12 Node Name
  Floor 2 Exam Hall 1 VAV Box Inlet Node Name,  !- Outlet 13 Node Name
  Floor 2 Exam Hall 2 VAV Box Inlet Node Name,  !- Outlet 14 Node Name
  Floor 2 Exam Hall 3 VAV Box Inlet Node Name,  !- Outlet 15 Node Name
  Floor 2 Exam Hall 4 VAV Box Inlet Node Name,  !- Outlet 16 Node Name
  Floor 2 Exam Hall 5 VAV Box Inlet Node Name,  !- Outlet 17 Node Name
  Floor 2 Exam Hall 6 VAV Box Inlet Node Name,  !- Outlet 18 Node Name
  Floor 2 Lounge VAV Box Inlet Node Name,  !- Outlet 20 Node Name
  Floor 2 Nurse Station 1 VAV Box Inlet Node Name,  !- Outlet 21 Node Name
  Floor 2 Nurse Station 2 VAV Box Inlet Node Name,  !- Outlet 22 Node Name
  Floor 2 Office VAV Box Inlet Node Name,  !- Outlet 23 Node Name
  Floor 2 Office Hall VAV Box Inlet Node Name,  !- Outlet 24 Node Name
  Floor 2 Reception VAV Box Inlet Node Name,  !- Outlet 25 Node Name
  Floor 2 Reception Hall VAV Box Inlet Node Name,  !- Outlet 26 Node Name
  Floor 2 Scheduling 1 VAV Box Inlet Node Name,  !- Outlet 28 Node Name
  Floor 2 Scheduling 2 VAV Box Inlet Node Name,  !- Outlet 29 Node Name
  Floor 2 Work VAV Box Inlet Node Name,  !- Outlet 34 Node Name
  Floor 2 Work Hall VAV Box Inlet Node Name,  !- Outlet 35 Node Name
  Floor 2 X-Ray VAV Box Inlet Node Name,  !- Outlet 37 Node Name
  Floor 3 Dressing Room VAV Box Inlet Node Name,  !- Outlet 38 Node Name
  Floor 3 Elevator Hall VAV Box Inlet Node Name,  !- Outlet 39 Node Name
  Floor 3 Humid VAV Box Inlet Node Name,  !- Outlet 40 Node Name
  Floor 3 Locker VAV Box Inlet Node Name,  !- Outlet 42 Node Name
  Floor 3 Lounge VAV Box Inlet Node Name,  !- Outlet 43 Node Name
  Floor 3 Mechanical Hall VAV Box Inlet Node Name,  !- Outlet 46 Node Name
  Floor 3 Office VAV Box Inlet Node Name,  !- Outlet 47 Node Name
  Floor 3 Office Hall VAV Box Inlet Node Name,  !- Outlet 48 Node Name
  Floor 3 Physical Therapy 1 VAV Box Inlet Node Name,  !- Outlet 50 Node Name
  Floor 3 Physical Therapy 2 VAV Box Inlet Node Name,  !- Outlet 51 Node Name
  Floor 3 Treatment VAV Box Inlet Node Name,  !- Outlet 55 Node Name
  Floor 3 Work VAV Box Inlet Node Name;  !- Outlet 59 Node Name

AirLoopHVAC:ReturnPath,
  AHU-1 Return Air Path,  !- Name
  AHU-1 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type
  AHU-1 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  AHU-2 Return Air Path,  !- Name
  AHU-2 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type
  AHU-2 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ZoneMixer,
  AHU-1 Return Air Mixer,  !- Name
  AHU-1 Zone Equipment Outlet Node,  !- Outlet Node Name
  Floor 1 Anesthesia Return Air Node Name,  !- Inlet 1 Node Name
  Floor 1 Bio Haz Return Air Node Name,  !- Inlet 2 Node Name
  Floor 1 Cafe Return Air Node Name,  !- Inlet 3 Node Name
  Floor 1 Clean Return Air Node Name,  !- Inlet 4 Node Name
  Floor 1 Clean Work Return Air Node Name,  !- Inlet 5 Node Name
  Floor 1 Dictation Return Air Node Name,  !- Inlet 6 Node Name
  Floor 1 Dressing Room Return Air Node Name,  !- Inlet 7 Node Name
  Floor 1 Humid Return Air Node Name,  !- Inlet 10 Node Name
  Floor 1 IT Hall Return Air Node Name,  !- Inlet 11 Node Name
  Floor 1 IT Room Return Air Node Name,  !- Inlet 12 Node Name
  Floor 1 Lobby Return Air Node Name,  !- Inlet 13 Node Name
  Floor 1 Lobby Hall Return Air Node Name,  !- Inlet 14 Node Name
  Floor 1 Locker Room Return Air Node Name,  !- Inlet 16 Node Name
  Floor 1 Locker Room Hall Return Air Node Name,  !- Inlet 17 Node Name
  Floor 1 Lounge Return Air Node Name,  !- Inlet 18 Node Name
  Floor 1 Med Gas Return Air Node Name,  !- Inlet 19 Node Name
  Floor 1 MRI Control Room Return Air Node Name,  !- Inlet 20 Node Name
  Floor 1 MRI Hall Return Air Node Name,  !- Inlet 21 Node Name
  Floor 1 MRI Room Return Air Node Name,  !- Inlet 22 Node Name
  Floor 1 Nourishment Return Air Node Name,  !- Inlet 24 Node Name
  Floor 1 Nurse Hall Return Air Node Name,  !- Inlet 25 Node Name
  Floor 1 Nurse Station Return Air Node Name,  !- Inlet 27 Node Name
  Floor 1 Office Return Air Node Name,  !- Inlet 29 Node Name
  Floor 1 Operating Room 1 Return Air Node Name,  !- Inlet 30 Node Name
  Floor 1 Operating Room 2 Return Air Node Name,  !- Inlet 31 Node Name
  Floor 1 Operating Room 3 Return Air Node Name,  !- Inlet 32 Node Name
  Floor 1 PACU Return Air Node Name,  !- Inlet 33 Node Name
  Floor 1 Pre-Op Hall Return Air Node Name,  !- Inlet 34 Node Name
  Floor 1 Pre-Op Room 1 Return Air Node Name,  !- Inlet 35 Node Name
  Floor 1 Pre-Op Room 2 Return Air Node Name,  !- Inlet 36 Node Name
  Floor 1 Procedure Room Return Air Node Name,  !- Inlet 38 Node Name
  Floor 1 Reception Return Air Node Name,  !- Inlet 39 Node Name
  Floor 1 Reception Hall Return Air Node Name,  !- Inlet 40 Node Name
  Floor 1 Recovery Room Return Air Node Name,  !- Inlet 41 Node Name
  Floor 1 Scheduling Return Air Node Name,  !- Inlet 42 Node Name
  Floor 1 Scrub Return Air Node Name,  !- Inlet 43 Node Name
  Floor 1 Soil Return Air Node Name,  !- Inlet 44 Node Name
  Floor 1 Soil Hold Return Air Node Name,  !- Inlet 45 Node Name
  Floor 1 Soil Work Return Air Node Name,  !- Inlet 46 Node Name
  Floor 1 Step Down Return Air Node Name,  !- Inlet 47 Node Name
  Floor 1 Sterile Hall Return Air Node Name,  !- Inlet 48 Node Name
  Floor 1 Sterile Storage Return Air Node Name,  !- Inlet 49 Node Name
  Floor 1 Sub-Sterile Return Air Node Name,  !- Inlet 51 Node Name
  Floor 1 Utility Hall Return Air Node Name,  !- Inlet 52 Node Name
  Floor 1 Vestibule Return Air Node Name;  !- Inlet 55 Node Name

AirLoopHVAC:ZoneMixer,
  AHU-2 Return Air Mixer,  !- Name
  AHU-2 Zone Equipment Outlet Node,  !- Outlet Node Name
  Floor 2 Conference Return Air Node Name,  !- Inlet 1 Node Name
  Floor 2 Dictation Return Air Node Name,  !- Inlet 3 Node Name
  Floor 2 Exam 1 Return Air Node Name,  !- Inlet 4 Node Name
  Floor 2 Exam 2 Return Air Node Name,  !- Inlet 5 Node Name
  Floor 2 Exam 3 Return Air Node Name,  !- Inlet 6 Node Name
  Floor 2 Exam 4 Return Air Node Name,  !- Inlet 7 Node Name
  Floor 2 Exam 5 Return Air Node Name,  !- Inlet 8 Node Name
  Floor 2 Exam 6 Return Air Node Name,  !- Inlet 9 Node Name
  Floor 2 Exam 7 Return Air Node Name,  !- Inlet 10 Node Name
  Floor 2 Exam 8 Return Air Node Name,  !- Inlet 11 Node Name
  Floor 2 Exam 9 Return Air Node Name,  !- Inlet 12 Node Name
  Floor 2 Exam Hall 1 Return Air Node Name,  !- Inlet 13 Node Name
  Floor 2 Exam Hall 2 Return Air Node Name,  !- Inlet 14 Node Name
  Floor 2 Exam Hall 3 Return Air Node Name,  !- Inlet 15 Node Name
  Floor 2 Exam Hall 4 Return Air Node Name,  !- Inlet 16 Node Name
  Floor 2 Exam Hall 5 Return Air Node Name,  !- Inlet 17 Node Name
  Floor 2 Exam Hall 6 Return Air Node Name,  !- Inlet 18 Node Name
  Floor 2 Lounge Return Air Node Name,  !- Inlet 20 Node Name
  Floor 2 Nurse Station 1 Return Air Node Name,  !- Inlet 21 Node Name
  Floor 2 Nurse Station 2 Return Air Node Name,  !- Inlet 22 Node Name
  Floor 2 Office Return Air Node Name,  !- Inlet 23 Node Name
  Floor 2 Office Hall Return Air Node Name,  !- Inlet 24 Node Name
  Floor 2 Reception Return Air Node Name,  !- Inlet 25 Node Name
  Floor 2 Reception Hall Return Air Node Name,  !- Inlet 26 Node Name
  Floor 2 Scheduling 1 Return Air Node Name,  !- Inlet 28 Node Name
  Floor 2 Scheduling 2 Return Air Node Name,  !- Inlet 29 Node Name
  Floor 2 Work Return Air Node Name,  !- Inlet 34 Node Name
  Floor 2 Work Hall Return Air Node Name,  !- Inlet 35 Node Name
  Floor 2 X-Ray Return Air Node Name,  !- Inlet 37 Node Name
  Floor 3 Dressing Room Return Air Node Name,  !- Inlet 38 Node Name
  Floor 3 Elevator Hall Return Air Node Name,  !- Inlet 39 Node Name
  Floor 3 Humid Return Air Node Name,  !- Inlet 40 Node Name
  Floor 3 Locker Return Air Node Name,  !- Inlet 42 Node Name
  Floor 3 Lounge Return Air Node Name,  !- Inlet 43 Node Name
  Floor 3 Mechanical Hall Return Air Node Name,  !- Inlet 46 Node Name
  Floor 3 Office Return Air Node Name,  !- Inlet 47 Node Name
  Floor 3 Office Hall Return Air Node Name,  !- Inlet 48 Node Name
  Floor 3 Physical Therapy 1 Return Air Node Name,  !- Inlet 50 Node Name
  Floor 3 Physical Therapy 2 Return Air Node Name,  !- Inlet 51 Node Name
  Floor 3 Treatment Return Air Node Name,  !- Inlet 55 Node Name
  Floor 3 Work Return Air Node Name;  !- Inlet 59 Node Name
  
! ***SCHEDULES***
Schedule:Compact,
    OR_CLGSETP_SCH,             
    Temperature,             
    Through: 12/31,
    For: AllDays ,
    Until: 06:00, 22.2,
    Until: 17:00, 18.3,
    Until: 24:00, 22.2;

Schedule:Compact,
    OR_HTGSETP_SCH,             
    Temperature,             
    Through: 12/31,
    For: ALLDays ,
    Until: 24:00, 18.3;

Schedule:Compact,
    CLGSETP_SCH,
    Temperature,             
    Through: 12/31,
    For: Weekdays SummerDesignDay,
    Until: 05:00, 25.0,
    Until: 18:00, 22.2,
    Until: 24:00, 25.0,
    For: Saturdays WinterDesignDay,
    Until: 07:00, 25.0,
    Until: 15:00, 22.2,
    Until: 24:00, 25.0,   
    For: AllOtherDays,    
    Until: 24:00, 25.0;           

Schedule:Compact,
    HTGSETP_SCH,             
    Temperature,             
    Through: 12/31,
    For: Weekdays SummerDesignDay,
    Until: 05:00, 18.3,
    Until: 18:00, 21.1,
    Until: 24:00, 18.3,
    For: Saturdays WinterDesignDay,
    Until: 07:00, 18.3,
    Until: 15:00, 21.1,
    Until: 24:00, 18.3, 
    For: AllOtherDays,    
    Until: 24:00, 18.3;

Schedule:Compact,
    Dual Zone Control Type Sched,
    Control Type,             
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 4;

Schedule:Compact,
    MaxRelHumSetSch,  
    Humidity,                 
    Through: 12/31,        
    For: AllDays,           
    Until: 24:00, 60;

Schedule:Compact,
    MinRelHumSetSch,  
    Humidity,                 
    Through: 12/31,        
    For: AllDays,           
    Until: 24:00, 40;                          

Schedule:Compact,
  AHU-1_MinOAFracSchedule,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.33;  !- Field 4

Schedule:Compact,
    AHU-1_Fan_Sch,
    Fraction,
    Through: 12/31,
    For: Weekdays Saturday,
    Until: 04:00, 0.00,
    Until: 21:00, 1.00,
    Until: 24:00, 0.00,
    For: SummerDesignDay WinterDesignDay ,
    Until: 24:00, 1.00,
    For: AllOtherDays,
    Until: 24:00, 0.00;

Schedule:Compact,
    AHU-2_Fan_Sch,
    Fraction,
    Through: 12/31,
    For: Weekdays Saturday,
    Until: 06:00, 0.00,
    Until: 18:00, 1.00,
    Until: 24:00, 0.00,
    For: SummerDesignDay WinterDesignDay,
    Until: 24:00, 1.00,
    For: AllOtherDays,
    Until: 24:00, 0.00;

Schedule:Compact,
    VAV_SAT_SCH,             
    Temperature,             
    Through: 12/31,
    For: AllDays ,
    Until: 24:00, 12.8;

Schedule:Compact,
    CAV_SAT_SCH,             
    Temperature,             
    Through: 12/31,
    For: AllDays ,
    Until: 24:00, 11.1;


! ***EQUIPMENT***
Boiler:HotWater,
  HeatSys1 Boiler,  !- Name
  NATURALGAS,  !- Fuel Type
  AUTOSIZE,  !- Nominal Capacity {W}
  0.75,  !- Nominal Thermal Efficiency
  HeatSys1 Boiler Non-Condensing Boiler Curve,  !- Normalized Boiler Efficiency Curve Name
  82.2000,  !- Design Water Outlet Temperature {C}
  AUTOSIZE,  !- Design Water Flow Rate {m3/s}
  0.0,  !- Minimum Part Load Ratio
  1.2,  !- Maximum Part Load Ratio
  1.0,  !- Optimum Part Load Ratio
  HeatSys1 Pump-HeatSys1 BoilerNode,  !- Boiler Water Inlet Node Name
  HeatSys1 Supply Equipment Outlet Node,  !- Boiler Water Outlet Node Name
  95.0,  !- Water Outlet Upper Temperature Limit {C}
  VariableFlow,  !- Boiler Flow Mode
  0.0000,  !- Parasitic Electric Load
  0.3000;  !- Sizing Factor

Pump:ConstantSpeed,
  HeatSys1 Pump,  !- Name
  HeatSys1 Supply Inlet Node,  !- Inlet Node Name
  HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector,  !- Outlet Node Name
  AUTOSIZE,  !- Rated Flow Rate {m3/s}
  179352,  !- Rated Pump Head {Pa} [179352 Pa = 60 ft]
  AUTOSIZE,  !- Rated Power Consumption {W}
  0.9,  !- Motor Efficiency {}
  0.0,  !- Fraction of Motor Inefficiencies to Fluid Stream {}
  Intermittent,  !- Pump Control Type {Continuous | Intermittent}
  ;  !- Pump Flow Rate Schedule Name

PlantEquipmentList,
  HeatSys1 Equipment List,  !- Name
  Boiler:HotWater,  !- Equipment 2 Object Type
  HeatSys1 Boiler;  !- Equipment 2 Name

! ***SIZING & CONTROLS***
Sizing:Plant,
  HeatSys1,  !- Loop Name
  Heating,  !- Loop Type {COOLING | HEATING}
  82.2000,  !- Design Loop Exit Temperature {C}
  11.1000;  !- Design Loop Temperature Difference {C}

SetpointManager:Scheduled,
  HeatSys1 Loop Setpoint Manager,  !- Name
  Temperature,  !- Control Variable {TEMP}
  HeatSys1 Loop Setpoint Sched,  !- Schedule Name
  HeatSys1 Supply Outlet Node;  !- Setpoint Node Name

PlantEquipmentOperationSchemes,
  HeatSys1 Loop Operation Scheme List,  !- Name
  PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type {*******}
  HeatSys1 Operation Scheme,  !- Control Scheme 1 Name
  PlantOnSched;  !- Control Scheme 1 Schedule Name

PlantEquipmentOperation:HeatingLoad,
  HeatSys1 Operation Scheme,  !- Name
  0.0,  !- Load Range 1 Lower Limit {W}
  1000000000000000,  !- Load Range 1 Upper Limit {W}
  HeatSys1 Equipment List;  !- Priority Control 1 Equipment List Name

Curve:Cubic,
  HeatSys1 Boiler Non-Condensing Boiler Curve,  !- Name
  0.626428326,  !- Coefficient1 Const
  0.645643582,  !- Coefficient2 x
  -0.77720685,  !- Coefficient3 x**2
  0.313806701,  !- Coefficient4 x**3
  0.1,  !- Minimum Value of x
  1;  !- Maximum Value of x
  
! ***LOOP***
PlantLoop,
  HeatSys1,  !- Name
  Water,  !- Fluid Type {WATER}
  HeatSys1 Loop Operation Scheme List,  !- Loop Equipment Operation Scheme Name
  HeatSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
  100.0,  !- Maximum Loop Temperature {C}
  10.0,  !- Minimum Loop Temperature {C}
  AUTOSIZE,  !- Maximum Loop Flow Rate {m3/s}
  0.0,  !- Minimum Loop Flow Rate {m3/s}
  AUTOSIZE,  !- Loop Volume {m3}
  HeatSys1 Supply Inlet Node,  !- Supply Side Inlet Node
  HeatSys1 Supply Outlet Node,  !- Supply Side Outlet Node
  HeatSys1 Supply Branches,  !- Supply Side Branch List Name
  HeatSys1 Supply Connectors,  !- Supply Side Connector List Name
  HeatSys1 Demand Inlet Node,  !- Demand Side Inlet Node
  HeatSys1 Demand Outlet Node,  !- Demand Side Outlet Node
  HeatSys1 Demand Branches,  !- Demand Side Branch List Name
  HeatSys1 Demand Connectors,  !- Demand Side Connector List Name
  Optimal;  !- Load Distribution Scheme {OPTIMAL | SEQUENTIAL}

! ***CONNECTIONS***
BranchList,
  HeatSys1 Demand Branches,  !- Name
  HeatSys1 Demand Inlet Branch,  !- Branch 1 Name
  HeatSys1 Demand Load Branch 1,  !- Name 2 Name
  HeatSys1 Demand Load Branch 2,  !- Name 3 Name
  HeatSys1 Demand Load Branch 3,  !- Name 4 Name
  HeatSys1 Demand Load Branch 4,  !- Name 5 Name
  HeatSys1 Demand Load Branch 5,  !- Name 6 Name
  HeatSys1 Demand Load Branch 6,  !- Name 7 Name
  HeatSys1 Demand Load Branch 7,  !- Name 8 Name
  HeatSys1 Demand Load Branch 10,  !- Name 11 Name
  HeatSys1 Demand Load Branch 11,  !- Name 12 Name
  HeatSys1 Demand Load Branch 12,  !- Name 13 Name
  HeatSys1 Demand Load Branch 13,  !- Name 14 Name
  HeatSys1 Demand Load Branch 14,  !- Name 15 Name
  HeatSys1 Demand Load Branch 16,  !- Name 17 Name
  HeatSys1 Demand Load Branch 17,  !- Name 18 Name
  HeatSys1 Demand Load Branch 18,  !- Name 19 Name
  HeatSys1 Demand Load Branch 19,  !- Name 20 Name
  HeatSys1 Demand Load Branch 20,  !- Name 21 Name
  HeatSys1 Demand Load Branch 21,  !- Name 22 Name
  HeatSys1 Demand Load Branch 22,  !- Name 23 Name
  HeatSys1 Demand Load Branch 24,  !- Name 25 Name
  HeatSys1 Demand Load Branch 25,  !- Name 26 Name
  HeatSys1 Demand Load Branch 27,  !- Name 28 Name
  HeatSys1 Demand Load Branch 29,  !- Name 30 Name
  HeatSys1 Demand Load Branch 30,  !- Name 31 Name
  HeatSys1 Demand Load Branch 31,  !- Name 32 Name
  HeatSys1 Demand Load Branch 32,  !- Name 33 Name
  HeatSys1 Demand Load Branch 33,  !- Name 34 Name
  HeatSys1 Demand Load Branch 34,  !- Name 35 Name
  HeatSys1 Demand Load Branch 35,  !- Name 36 Name
  HeatSys1 Demand Load Branch 36,  !- Name 37 Name
  HeatSys1 Demand Load Branch 38,  !- Name 39 Name
  HeatSys1 Demand Load Branch 39,  !- Name 40 Name
  HeatSys1 Demand Load Branch 40,  !- Name 41 Name
  HeatSys1 Demand Load Branch 41,  !- Name 42 Name
  HeatSys1 Demand Load Branch 42,  !- Name 43 Name
  HeatSys1 Demand Load Branch 43,  !- Name 44 Name
  HeatSys1 Demand Load Branch 44,  !- Name 45 Name
  HeatSys1 Demand Load Branch 45,  !- Name 46 Name
  HeatSys1 Demand Load Branch 46,  !- Name 47 Name
  HeatSys1 Demand Load Branch 47,  !- Name 48 Name
  HeatSys1 Demand Load Branch 48,  !- Name 49 Name
  HeatSys1 Demand Load Branch 49,  !- Name 50 Name
  HeatSys1 Demand Load Branch 51,  !- Name 52 Name
  HeatSys1 Demand Load Branch 52,  !- Name 53 Name
  HeatSys1 Demand Load Branch 55,  !- Name 56 Name
  HeatSys1 Demand Load Branch 56,  !- Name 57 Name
  HeatSys1 Demand Load Branch 57,  !- Name 58 Name
  HeatSys1 Demand Bypass Branch,  !- Name 59 Name
  HeatSys1 Demand Outlet Branch;  !- Name 60 Name

BranchList,
  HeatSys1 Supply Branches,  !- Name
  HeatSys1 Supply Inlet Branch,  !- Branch 1 Name
  HeatSys1 Supply Equipment Branch,  !- Branch 2 Name
  HeatSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
  HeatSys1 Supply Outlet Branch;  !- Branch 4 Name

Branch,
  HeatSys1 Demand Bypass Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pipe:Adiabatic,  !- Component 1 Object Type
  HeatSys1 Demand Bypass Pipe,  !- Component 1 Name
  HeatSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
  HeatSys1 Demand Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name
  Bypass;  !- Component 1 Control Type {ACTIVE | PASSIVE| BYPASS}

Branch,
  HeatSys1 Demand Inlet Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pipe:Adiabatic,  !- Component 1 Object Type
  HeatSys1 Demand Inlet Pipe,  !- Component 1 Name
  HeatSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
  HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer,  !- Component 1 Outlet Node Name
  Passive;  !- Component 1 Control Type

Branch,
  HeatSys1 Demand Load Branch 1,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 1 Object Type
  Floor 1 Anesthesia VAV Box Reheat Coil,  !- Component 1 Name
  Floor 1 Anesthesia VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 1 Anesthesia VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  Active;  !- Component 1 Control Type

Branch,
  HeatSys1 Demand Load Branch 10,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 10 Object Type
  Floor 1 Humid VAV Box Reheat Coil,  !- Component 10 Name
  Floor 1 Humid VAV Box Reheat CoilDemand Inlet Node,  !- Component 10 Inlet Node Name
  Floor 1 Humid VAV Box Reheat CoilDemand Outlet Node,  !- Component 10 Outlet Node Name
  Active;  !- Component 10 Control Type

Branch,
  HeatSys1 Demand Load Branch 11,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 11 Object Type
  Floor 1 IT Hall VAV Box Reheat Coil,  !- Component 11 Name
  Floor 1 IT Hall VAV Box Reheat CoilDemand Inlet Node,  !- Component 11 Inlet Node Name
  Floor 1 IT Hall VAV Box Reheat CoilDemand Outlet Node,  !- Component 11 Outlet Node Name
  Active;  !- Component 11 Control Type

Branch,
  HeatSys1 Demand Load Branch 12,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 12 Object Type
  Floor 1 IT Room VAV Box Reheat Coil,  !- Component 12 Name
  Floor 1 IT Room VAV Box Reheat CoilDemand Inlet Node,  !- Component 12 Inlet Node Name
  Floor 1 IT Room VAV Box Reheat CoilDemand Outlet Node,  !- Component 12 Outlet Node Name
  Active;  !- Component 12 Control Type

Branch,
  HeatSys1 Demand Load Branch 13,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 13 Object Type
  Floor 1 Lobby VAV Box Reheat Coil,  !- Component 13 Name
  Floor 1 Lobby VAV Box Reheat CoilDemand Inlet Node,  !- Component 13 Inlet Node Name
  Floor 1 Lobby VAV Box Reheat CoilDemand Outlet Node,  !- Component 13 Outlet Node Name
  Active;  !- Component 13 Control Type

Branch,
  HeatSys1 Demand Load Branch 14,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 14 Object Type
  Floor 1 Lobby Hall VAV Box Reheat Coil,  !- Component 14 Name
  Floor 1 Lobby Hall VAV Box Reheat CoilDemand Inlet Node,  !- Component 14 Inlet Node Name
  Floor 1 Lobby Hall VAV Box Reheat CoilDemand Outlet Node,  !- Component 14 Outlet Node Name
  Active;  !- Component 14 Control Type

Branch,
  HeatSys1 Demand Load Branch 16,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 16 Object Type
  Floor 1 Locker Room VAV Box Reheat Coil,  !- Component 16 Name
  Floor 1 Locker Room VAV Box Reheat CoilDemand Inlet Node,  !- Component 16 Inlet Node Name
  Floor 1 Locker Room VAV Box Reheat CoilDemand Outlet Node,  !- Component 16 Outlet Node Name
  Active;  !- Component 16 Control Type

Branch,
  HeatSys1 Demand Load Branch 17,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 17 Object Type
  Floor 1 Locker Room Hall VAV Box Reheat Coil,  !- Component 17 Name
  Floor 1 Locker Room Hall VAV Box Reheat CoilDemand Inlet Node,  !- Component 17 Inlet Node Name
  Floor 1 Locker Room Hall VAV Box Reheat CoilDemand Outlet Node,  !- Component 17 Outlet Node Name
  Active;  !- Component 17 Control Type

Branch,
  HeatSys1 Demand Load Branch 18,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 18 Object Type
  Floor 1 Lounge VAV Box Reheat Coil,  !- Component 18 Name
  Floor 1 Lounge VAV Box Reheat CoilDemand Inlet Node,  !- Component 18 Inlet Node Name
  Floor 1 Lounge VAV Box Reheat CoilDemand Outlet Node,  !- Component 18 Outlet Node Name
  Active;  !- Component 18 Control Type

Branch,
  HeatSys1 Demand Load Branch 19,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 19 Object Type
  Floor 1 Med Gas VAV Box Reheat Coil,  !- Component 19 Name
  Floor 1 Med Gas VAV Box Reheat CoilDemand Inlet Node,  !- Component 19 Inlet Node Name
  Floor 1 Med Gas VAV Box Reheat CoilDemand Outlet Node,  !- Component 19 Outlet Node Name
  Active;  !- Component 19 Control Type

Branch,
  HeatSys1 Demand Load Branch 2,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 2 Object Type
  Floor 1 Bio Haz VAV Box Reheat Coil,  !- Component 2 Name
  Floor 1 Bio Haz VAV Box Reheat CoilDemand Inlet Node,  !- Component 2 Inlet Node Name
  Floor 1 Bio Haz VAV Box Reheat CoilDemand Outlet Node,  !- Component 2 Outlet Node Name
  Active;  !- Component 2 Control Type

Branch,
  HeatSys1 Demand Load Branch 20,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 20 Object Type
  Floor 1 MRI Control Room VAV Box Reheat Coil,  !- Component 20 Name
  Floor 1 MRI Control Room VAV Box Reheat CoilDemand Inlet Node,  !- Component 20 Inlet Node Name
  Floor 1 MRI Control Room VAV Box Reheat CoilDemand Outlet Node,  !- Component 20 Outlet Node Name
  Active;  !- Component 20 Control Type

Branch,
  HeatSys1 Demand Load Branch 21,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 21 Object Type
  Floor 1 MRI Hall VAV Box Reheat Coil,  !- Component 21 Name
  Floor 1 MRI Hall VAV Box Reheat CoilDemand Inlet Node,  !- Component 21 Inlet Node Name
  Floor 1 MRI Hall VAV Box Reheat CoilDemand Outlet Node,  !- Component 21 Outlet Node Name
  Active;  !- Component 21 Control Type

Branch,
  HeatSys1 Demand Load Branch 22,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 22 Object Type
  Floor 1 MRI Room VAV Box Reheat Coil,  !- Component 22 Name
  Floor 1 MRI Room VAV Box Reheat CoilDemand Inlet Node,  !- Component 22 Inlet Node Name
  Floor 1 MRI Room VAV Box Reheat CoilDemand Outlet Node,  !- Component 22 Outlet Node Name
  Active;  !- Component 22 Control Type

Branch,
  HeatSys1 Demand Load Branch 24,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 24 Object Type
  Floor 1 Nourishment VAV Box Reheat Coil,  !- Component 24 Name
  Floor 1 Nourishment VAV Box Reheat CoilDemand Inlet Node,  !- Component 24 Inlet Node Name
  Floor 1 Nourishment VAV Box Reheat CoilDemand Outlet Node,  !- Component 24 Outlet Node Name
  Active;  !- Component 24 Control Type

Branch,
  HeatSys1 Demand Load Branch 25,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 25 Object Type
  Floor 1 Nurse Hall VAV Box Reheat Coil,  !- Component 25 Name
  Floor 1 Nurse Hall VAV Box Reheat CoilDemand Inlet Node,  !- Component 25 Inlet Node Name
  Floor 1 Nurse Hall VAV Box Reheat CoilDemand Outlet Node,  !- Component 25 Outlet Node Name
  Active;  !- Component 25 Control Type

Branch,
  HeatSys1 Demand Load Branch 27,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 27 Object Type
  Floor 1 Nurse Station VAV Box Reheat Coil,  !- Component 27 Name
  Floor 1 Nurse Station VAV Box Reheat CoilDemand Inlet Node,  !- Component 27 Inlet Node Name
  Floor 1 Nurse Station VAV Box Reheat CoilDemand Outlet Node,  !- Component 27 Outlet Node Name
  Active;  !- Component 27 Control Type

Branch,
  HeatSys1 Demand Load Branch 29,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 29 Object Type
  Floor 1 Office VAV Box Reheat Coil,  !- Component 29 Name
  Floor 1 Office VAV Box Reheat CoilDemand Inlet Node,  !- Component 29 Inlet Node Name
  Floor 1 Office VAV Box Reheat CoilDemand Outlet Node,  !- Component 29 Outlet Node Name
  Active;  !- Component 29 Control Type

Branch,
  HeatSys1 Demand Load Branch 3,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 3 Object Type
  Floor 1 Cafe VAV Box Reheat Coil,  !- Component 3 Name
  Floor 1 Cafe VAV Box Reheat CoilDemand Inlet Node,  !- Component 3 Inlet Node Name
  Floor 1 Cafe VAV Box Reheat CoilDemand Outlet Node,  !- Component 3 Outlet Node Name
  Active;  !- Component 3 Control Type

Branch,
  HeatSys1 Demand Load Branch 30,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 30 Object Type
  Floor 1 Operating Room 1 VAV Box Reheat Coil,  !- Component 30 Name
  Floor 1 Operating Room 1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 30 Inlet Node Name
  Floor 1 Operating Room 1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 30 Outlet Node Name
  Active;  !- Component 30 Control Type

Branch,
  HeatSys1 Demand Load Branch 31,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 31 Object Type
  Floor 1 Operating Room 2 VAV Box Reheat Coil,  !- Component 31 Name
  Floor 1 Operating Room 2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 31 Inlet Node Name
  Floor 1 Operating Room 2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 31 Outlet Node Name
  Active;  !- Component 31 Control Type

Branch,
  HeatSys1 Demand Load Branch 32,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 32 Object Type
  Floor 1 Operating Room 3 VAV Box Reheat Coil,  !- Component 32 Name
  Floor 1 Operating Room 3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 32 Inlet Node Name
  Floor 1 Operating Room 3 VAV Box Reheat CoilDemand Outlet Node,  !- Component 32 Outlet Node Name
  Active;  !- Component 32 Control Type

Branch,
  HeatSys1 Demand Load Branch 33,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 33 Object Type
  Floor 1 PACU VAV Box Reheat Coil,  !- Component 33 Name
  Floor 1 PACU VAV Box Reheat CoilDemand Inlet Node,  !- Component 33 Inlet Node Name
  Floor 1 PACU VAV Box Reheat CoilDemand Outlet Node,  !- Component 33 Outlet Node Name
  Active;  !- Component 33 Control Type

Branch,
  HeatSys1 Demand Load Branch 34,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 34 Object Type
  Floor 1 Pre-Op Hall VAV Box Reheat Coil,  !- Component 34 Name
  Floor 1 Pre-Op Hall VAV Box Reheat CoilDemand Inlet Node,  !- Component 34 Inlet Node Name
  Floor 1 Pre-Op Hall VAV Box Reheat CoilDemand Outlet Node,  !- Component 34 Outlet Node Name
  Active;  !- Component 34 Control Type

Branch,
  HeatSys1 Demand Load Branch 35,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 35 Object Type
  Floor 1 Pre-Op Room 1 VAV Box Reheat Coil,  !- Component 35 Name
  Floor 1 Pre-Op Room 1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 35 Inlet Node Name
  Floor 1 Pre-Op Room 1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 35 Outlet Node Name
  Active;  !- Component 35 Control Type

Branch,
  HeatSys1 Demand Load Branch 36,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 36 Object Type
  Floor 1 Pre-Op Room 2 VAV Box Reheat Coil,  !- Component 36 Name
  Floor 1 Pre-Op Room 2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 36 Inlet Node Name
  Floor 1 Pre-Op Room 2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 36 Outlet Node Name
  Active;  !- Component 36 Control Type

Branch,
  HeatSys1 Demand Load Branch 38,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 38 Object Type
  Floor 1 Procedure Room VAV Box Reheat Coil,  !- Component 38 Name
  Floor 1 Procedure Room VAV Box Reheat CoilDemand Inlet Node,  !- Component 38 Inlet Node Name
  Floor 1 Procedure Room VAV Box Reheat CoilDemand Outlet Node,  !- Component 38 Outlet Node Name
  Active;  !- Component 38 Control Type

Branch,
  HeatSys1 Demand Load Branch 39,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 39 Object Type
  Floor 1 Reception VAV Box Reheat Coil,  !- Component 39 Name
  Floor 1 Reception VAV Box Reheat CoilDemand Inlet Node,  !- Component 39 Inlet Node Name
  Floor 1 Reception VAV Box Reheat CoilDemand Outlet Node,  !- Component 39 Outlet Node Name
  Active;  !- Component 39 Control Type

Branch,
  HeatSys1 Demand Load Branch 4,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 4 Object Type
  Floor 1 Clean VAV Box Reheat Coil,  !- Component 4 Name
  Floor 1 Clean VAV Box Reheat CoilDemand Inlet Node,  !- Component 4 Inlet Node Name
  Floor 1 Clean VAV Box Reheat CoilDemand Outlet Node,  !- Component 4 Outlet Node Name
  Active;  !- Component 4 Control Type

Branch,
  HeatSys1 Demand Load Branch 40,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 40 Object Type
  Floor 1 Reception Hall VAV Box Reheat Coil,  !- Component 40 Name
  Floor 1 Reception Hall VAV Box Reheat CoilDemand Inlet Node,  !- Component 40 Inlet Node Name
  Floor 1 Reception Hall VAV Box Reheat CoilDemand Outlet Node,  !- Component 40 Outlet Node Name
  Active;  !- Component 40 Control Type

Branch,
  HeatSys1 Demand Load Branch 41,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 41 Object Type
  Floor 1 Recovery Room VAV Box Reheat Coil,  !- Component 41 Name
  Floor 1 Recovery Room VAV Box Reheat CoilDemand Inlet Node,  !- Component 41 Inlet Node Name
  Floor 1 Recovery Room VAV Box Reheat CoilDemand Outlet Node,  !- Component 41 Outlet Node Name
  Active;  !- Component 41 Control Type

Branch,
  HeatSys1 Demand Load Branch 42,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 42 Object Type
  Floor 1 Scheduling VAV Box Reheat Coil,  !- Component 42 Name
  Floor 1 Scheduling VAV Box Reheat CoilDemand Inlet Node,  !- Component 42 Inlet Node Name
  Floor 1 Scheduling VAV Box Reheat CoilDemand Outlet Node,  !- Component 42 Outlet Node Name
  Active;  !- Component 42 Control Type

Branch,
  HeatSys1 Demand Load Branch 43,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 43 Object Type
  Floor 1 Scrub VAV Box Reheat Coil,  !- Component 43 Name
  Floor 1 Scrub VAV Box Reheat CoilDemand Inlet Node,  !- Component 43 Inlet Node Name
  Floor 1 Scrub VAV Box Reheat CoilDemand Outlet Node,  !- Component 43 Outlet Node Name
  Active;  !- Component 43 Control Type

Branch,
  HeatSys1 Demand Load Branch 44,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 44 Object Type
  Floor 1 Soil VAV Box Reheat Coil,  !- Component 44 Name
  Floor 1 Soil VAV Box Reheat CoilDemand Inlet Node,  !- Component 44 Inlet Node Name
  Floor 1 Soil VAV Box Reheat CoilDemand Outlet Node,  !- Component 44 Outlet Node Name
  Active;  !- Component 44 Control Type

Branch,
  HeatSys1 Demand Load Branch 45,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 45 Object Type
  Floor 1 Soil Hold VAV Box Reheat Coil,  !- Component 45 Name
  Floor 1 Soil Hold VAV Box Reheat CoilDemand Inlet Node,  !- Component 45 Inlet Node Name
  Floor 1 Soil Hold VAV Box Reheat CoilDemand Outlet Node,  !- Component 45 Outlet Node Name
  Active;  !- Component 45 Control Type

Branch,
  HeatSys1 Demand Load Branch 46,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 46 Object Type
  Floor 1 Soil Work VAV Box Reheat Coil,  !- Component 46 Name
  Floor 1 Soil Work VAV Box Reheat CoilDemand Inlet Node,  !- Component 46 Inlet Node Name
  Floor 1 Soil Work VAV Box Reheat CoilDemand Outlet Node,  !- Component 46 Outlet Node Name
  Active;  !- Component 46 Control Type

Branch,
  HeatSys1 Demand Load Branch 47,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 47 Object Type
  Floor 1 Step Down VAV Box Reheat Coil,  !- Component 47 Name
  Floor 1 Step Down VAV Box Reheat CoilDemand Inlet Node,  !- Component 47 Inlet Node Name
  Floor 1 Step Down VAV Box Reheat CoilDemand Outlet Node,  !- Component 47 Outlet Node Name
  Active;  !- Component 47 Control Type

Branch,
  HeatSys1 Demand Load Branch 48,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 48 Object Type
  Floor 1 Sterile Hall VAV Box Reheat Coil,  !- Component 48 Name
  Floor 1 Sterile Hall VAV Box Reheat CoilDemand Inlet Node,  !- Component 48 Inlet Node Name
  Floor 1 Sterile Hall VAV Box Reheat CoilDemand Outlet Node,  !- Component 48 Outlet Node Name
  Active;  !- Component 48 Control Type

Branch,
  HeatSys1 Demand Load Branch 49,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 49 Object Type
  Floor 1 Sterile Storage VAV Box Reheat Coil,  !- Component 49 Name
  Floor 1 Sterile Storage VAV Box Reheat CoilDemand Inlet Node,  !- Component 49 Inlet Node Name
  Floor 1 Sterile Storage VAV Box Reheat CoilDemand Outlet Node,  !- Component 49 Outlet Node Name
  Active;  !- Component 49 Control Type

Branch,
  HeatSys1 Demand Load Branch 5,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 5 Object Type
  Floor 1 Clean Work VAV Box Reheat Coil,  !- Component 5 Name
  Floor 1 Clean Work VAV Box Reheat CoilDemand Inlet Node,  !- Component 5 Inlet Node Name
  Floor 1 Clean Work VAV Box Reheat CoilDemand Outlet Node,  !- Component 5 Outlet Node Name
  Active;  !- Component 5 Control Type

Branch,
  HeatSys1 Demand Load Branch 51,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 51 Object Type
  Floor 1 Sub-Sterile VAV Box Reheat Coil,  !- Component 51 Name
  Floor 1 Sub-Sterile VAV Box Reheat CoilDemand Inlet Node,  !- Component 51 Inlet Node Name
  Floor 1 Sub-Sterile VAV Box Reheat CoilDemand Outlet Node,  !- Component 51 Outlet Node Name
  Active;  !- Component 51 Control Type

Branch,
  HeatSys1 Demand Load Branch 52,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 52 Object Type
  Floor 1 Utility Hall VAV Box Reheat Coil,  !- Component 52 Name
  Floor 1 Utility Hall VAV Box Reheat CoilDemand Inlet Node,  !- Component 52 Inlet Node Name
  Floor 1 Utility Hall VAV Box Reheat CoilDemand Outlet Node,  !- Component 52 Outlet Node Name
  Active;  !- Component 52 Control Type

Branch,
  HeatSys1 Demand Load Branch 55,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 55 Object Type
  Floor 1 Vestibule VAV Box Reheat Coil,  !- Component 55 Name
  Floor 1 Vestibule VAV Box Reheat CoilDemand Inlet Node,  !- Component 55 Inlet Node Name
  Floor 1 Vestibule VAV Box Reheat CoilDemand Outlet Node,  !- Component 55 Outlet Node Name
  Active;  !- Component 55 Control Type

Branch,
  HeatSys1 Demand Load Branch 56,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 56 Object Type
  AHU-1_HeatC,  !- Component 56 Name
  AHU-1_HeatCDemand Inlet Node,  !- Component 56 Inlet Node Name
  AHU-1_HeatCDemand Outlet Node,  !- Component 56 Outlet Node Name
  Active;  !- Component 56 Control Type

Branch,
  HeatSys1 Demand Load Branch 57,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 57 Object Type
  AHU-2_HeatC,  !- Component 57 Name
  AHU-2_HeatCDemand Inlet Node,  !- Component 57 Inlet Node Name
  AHU-2_HeatCDemand Outlet Node,  !- Component 57 Outlet Node Name
  Active;  !- Component 57 Control Type

Branch,
  HeatSys1 Demand Load Branch 6,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 6 Object Type
  Floor 1 Dictation VAV Box Reheat Coil,  !- Component 6 Name
  Floor 1 Dictation VAV Box Reheat CoilDemand Inlet Node,  !- Component 6 Inlet Node Name
  Floor 1 Dictation VAV Box Reheat CoilDemand Outlet Node,  !- Component 6 Outlet Node Name
  Active;  !- Component 6 Control Type

Branch,
  HeatSys1 Demand Load Branch 7,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 7 Object Type
  Floor 1 Dressing Room VAV Box Reheat Coil,  !- Component 7 Name
  Floor 1 Dressing Room VAV Box Reheat CoilDemand Inlet Node,  !- Component 7 Inlet Node Name
  Floor 1 Dressing Room VAV Box Reheat CoilDemand Outlet Node,  !- Component 7 Outlet Node Name
  Active;  !- Component 7 Control Type

Branch,
  HeatSys1 Demand Outlet Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pipe:Adiabatic,  !- Component 1 Object Type
  HeatSys1 Demand Outlet Pipe,  !- Component 1 Name
  HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
  HeatSys1 Demand Outlet Node,  !- Component 1 Outlet Node Name
  Passive;  !- Component 1 Control Type

Branch,
  HeatSys1 Supply Equipment Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Boiler:HotWater,  !- Component 2 Object Type
  HeatSys1 Boiler,  !- Component 2 Name
  HeatSys1 Pump-HeatSys1 BoilerNode,  !- Component 2 Inlet Node Name
  HeatSys1 Supply Equipment Outlet Node,  !- Component 2 Outlet Node Name
  Active;  !- Component 2 Branch Control Type

Branch,
  HeatSys1 Supply Equipment Bypass Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pipe:Adiabatic,  !- Component 1 Object Type
  HeatSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
  HeatSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
  HeatSys1 Supply Equip Bypass Outlet Node,  !- Component 1 Outlet Node Name
  Bypass;  !- Component 1 Control Type {ACTIVE | PASSIVE | BYPASS}

Branch,
  HeatSys1 Supply Inlet Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pump:ConstantSpeed,  !- Component 1 Object Type
  HeatSys1 Pump,  !- Component 1 Name
  HeatSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
  HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector,  !- Component 1 Outlet Node Name
  Active;  !- Component 1 Branch Control Type {Active | Passive}

Branch,
  HeatSys1 Supply Outlet Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pipe:Adiabatic,  !- Component 1 Object Type
  HeatSys1 Supply Outlet Pipe,  !- Component 1 Name
  HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
  HeatSys1 Supply Outlet Node,  !- Component 1 Outlet Node Name
  Passive;  !- Component 1 Control Type
  
ConnectorList,
  HeatSys1 Demand Connectors,  !- Name
  Connector:Splitter,  !- Connector 1 Object Type
  HeatSys1 Demand Splitter,  !- Connector 1 Name
  Connector:Mixer,  !- Connector 2 Object Type
  HeatSys1 Demand Mixer;  !- Connector 2 Name

ConnectorList,
  HeatSys1 Supply Connectors,  !- Name
  Connector:Splitter,  !- Connector 1 Object Type
  HeatSys1 Supply Splitter,  !- Connector 1 Name
  Connector:Mixer,  !- Connector 2 Object Type
  HeatSys1 Supply Mixer;  !- Connector 2 Name

Connector:Splitter,
  HeatSys1 Demand Splitter,  !- Name
  HeatSys1 Demand Inlet Branch,  !- Inlet Branch Name
  HeatSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
  HeatSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name
  HeatSys1 Demand Load Branch 3,  !- Outlet Branch 3 Name
  HeatSys1 Demand Load Branch 4,  !- Outlet Branch 4 Name
  HeatSys1 Demand Load Branch 5,  !- Outlet Branch 5 Name
  HeatSys1 Demand Load Branch 6,  !- Outlet Branch 6 Name
  HeatSys1 Demand Load Branch 7,  !- Outlet Branch 7 Name
  HeatSys1 Demand Load Branch 10,  !- Outlet Branch 10 Name
  HeatSys1 Demand Load Branch 11,  !- Outlet Branch 11 Name
  HeatSys1 Demand Load Branch 12,  !- Outlet Branch 12 Name
  HeatSys1 Demand Load Branch 13,  !- Outlet Branch 13 Name
  HeatSys1 Demand Load Branch 14,  !- Outlet Branch 14 Name
  HeatSys1 Demand Load Branch 16,  !- Outlet Branch 16 Name
  HeatSys1 Demand Load Branch 17,  !- Outlet Branch 17 Name
  HeatSys1 Demand Load Branch 18,  !- Outlet Branch 18 Name
  HeatSys1 Demand Load Branch 19,  !- Outlet Branch 19 Name
  HeatSys1 Demand Load Branch 20,  !- Outlet Branch 20 Name
  HeatSys1 Demand Load Branch 21,  !- Outlet Branch 21 Name
  HeatSys1 Demand Load Branch 22,  !- Outlet Branch 22 Name
  HeatSys1 Demand Load Branch 24,  !- Outlet Branch 24 Name
  HeatSys1 Demand Load Branch 25,  !- Outlet Branch 25 Name
  HeatSys1 Demand Load Branch 27,  !- Outlet Branch 27 Name
  HeatSys1 Demand Load Branch 29,  !- Outlet Branch 29 Name
  HeatSys1 Demand Load Branch 30,  !- Outlet Branch 30 Name
  HeatSys1 Demand Load Branch 31,  !- Outlet Branch 31 Name
  HeatSys1 Demand Load Branch 32,  !- Outlet Branch 32 Name
  HeatSys1 Demand Load Branch 33,  !- Outlet Branch 33 Name
  HeatSys1 Demand Load Branch 34,  !- Outlet Branch 34 Name
  HeatSys1 Demand Load Branch 35,  !- Outlet Branch 35 Name
  HeatSys1 Demand Load Branch 36,  !- Outlet Branch 36 Name
  HeatSys1 Demand Load Branch 38,  !- Outlet Branch 38 Name
  HeatSys1 Demand Load Branch 39,  !- Outlet Branch 39 Name
  HeatSys1 Demand Load Branch 40,  !- Outlet Branch 40 Name
  HeatSys1 Demand Load Branch 41,  !- Outlet Branch 41 Name
  HeatSys1 Demand Load Branch 42,  !- Outlet Branch 42 Name
  HeatSys1 Demand Load Branch 43,  !- Outlet Branch 43 Name
  HeatSys1 Demand Load Branch 44,  !- Outlet Branch 44 Name
  HeatSys1 Demand Load Branch 45,  !- Outlet Branch 45 Name
  HeatSys1 Demand Load Branch 46,  !- Outlet Branch 46 Name
  HeatSys1 Demand Load Branch 47,  !- Outlet Branch 47 Name
  HeatSys1 Demand Load Branch 48,  !- Outlet Branch 48 Name
  HeatSys1 Demand Load Branch 49,  !- Outlet Branch 49 Name
  HeatSys1 Demand Load Branch 51,  !- Outlet Branch 51 Name
  HeatSys1 Demand Load Branch 52,  !- Outlet Branch 52 Name
  HeatSys1 Demand Load Branch 55,  !- Outlet Branch 55 Name
  HeatSys1 Demand Load Branch 56,  !- Outlet Branch 56 Name
  HeatSys1 Demand Load Branch 57,  !- Outlet Branch 57 Name
  HeatSys1 Demand Bypass Branch;  !- Outlet Branch 58 Name

Connector:Splitter,
  HeatSys1 Supply Splitter,  !- Name
  HeatSys1 Supply Inlet Branch,  !- Inlet Branch Name
  HeatSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
  HeatSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

Connector:Mixer,
  HeatSys1 Demand Mixer,  !- Name
  HeatSys1 Demand Outlet Branch,  !- Outlet Branch Name
  HeatSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
  HeatSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name
  HeatSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name
  HeatSys1 Demand Load Branch 4,  !- Inlet Branch 4 Name
  HeatSys1 Demand Load Branch 5,  !- Inlet Branch 5 Name
  HeatSys1 Demand Load Branch 6,  !- Inlet Branch 6 Name
  HeatSys1 Demand Load Branch 7,  !- Inlet Branch 7 Name
  HeatSys1 Demand Load Branch 10,  !- Inlet Branch 10 Name
  HeatSys1 Demand Load Branch 11,  !- Inlet Branch 11 Name
  HeatSys1 Demand Load Branch 12,  !- Inlet Branch 12 Name
  HeatSys1 Demand Load Branch 13,  !- Inlet Branch 13 Name
  HeatSys1 Demand Load Branch 14,  !- Inlet Branch 14 Name
  HeatSys1 Demand Load Branch 16,  !- Inlet Branch 16 Name
  HeatSys1 Demand Load Branch 17,  !- Inlet Branch 17 Name
  HeatSys1 Demand Load Branch 18,  !- Inlet Branch 18 Name
  HeatSys1 Demand Load Branch 19,  !- Inlet Branch 19 Name
  HeatSys1 Demand Load Branch 20,  !- Inlet Branch 20 Name
  HeatSys1 Demand Load Branch 21,  !- Inlet Branch 21 Name
  HeatSys1 Demand Load Branch 22,  !- Inlet Branch 22 Name
  HeatSys1 Demand Load Branch 24,  !- Inlet Branch 24 Name
  HeatSys1 Demand Load Branch 25,  !- Inlet Branch 25 Name
  HeatSys1 Demand Load Branch 27,  !- Inlet Branch 27 Name
  HeatSys1 Demand Load Branch 29,  !- Inlet Branch 29 Name
  HeatSys1 Demand Load Branch 30,  !- Inlet Branch 30 Name
  HeatSys1 Demand Load Branch 31,  !- Inlet Branch 31 Name
  HeatSys1 Demand Load Branch 32,  !- Inlet Branch 32 Name
  HeatSys1 Demand Load Branch 33,  !- Inlet Branch 33 Name
  HeatSys1 Demand Load Branch 34,  !- Inlet Branch 34 Name
  HeatSys1 Demand Load Branch 35,  !- Inlet Branch 35 Name
  HeatSys1 Demand Load Branch 36,  !- Inlet Branch 36 Name
  HeatSys1 Demand Load Branch 38,  !- Inlet Branch 38 Name
  HeatSys1 Demand Load Branch 39,  !- Inlet Branch 39 Name
  HeatSys1 Demand Load Branch 40,  !- Inlet Branch 40 Name
  HeatSys1 Demand Load Branch 41,  !- Inlet Branch 41 Name
  HeatSys1 Demand Load Branch 42,  !- Inlet Branch 42 Name
  HeatSys1 Demand Load Branch 43,  !- Inlet Branch 43 Name
  HeatSys1 Demand Load Branch 44,  !- Inlet Branch 44 Name
  HeatSys1 Demand Load Branch 45,  !- Inlet Branch 45 Name
  HeatSys1 Demand Load Branch 46,  !- Inlet Branch 46 Name
  HeatSys1 Demand Load Branch 47,  !- Inlet Branch 47 Name
  HeatSys1 Demand Load Branch 48,  !- Inlet Branch 48 Name
  HeatSys1 Demand Load Branch 49,  !- Inlet Branch 49 Name
  HeatSys1 Demand Load Branch 51,  !- Inlet Branch 51 Name
  HeatSys1 Demand Load Branch 52,  !- Inlet Branch 52 Name
  HeatSys1 Demand Load Branch 55,  !- Inlet Branch 55 Name
  HeatSys1 Demand Load Branch 56,  !- Inlet Branch 56 Name
  HeatSys1 Demand Load Branch 57,  !- Inlet Branch 57 Name
  HeatSys1 Demand Bypass Branch;  !- Inlet Branch 58 Name

Connector:Mixer,
  HeatSys1 Supply Mixer,  !- Name
  HeatSys1 Supply Outlet Branch,  !- Outlet Branch Name
  HeatSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
  HeatSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

Pipe:Adiabatic,
  HeatSys1 Demand Bypass Pipe,  !- Name
  HeatSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
  HeatSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  HeatSys1 Demand Inlet Pipe,  !- Name
  HeatSys1 Demand Inlet Node,  !- Inlet Node Name
  HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer;  !- Outlet Node Name

Pipe:Adiabatic,
  HeatSys1 Demand Outlet Pipe,  !- Name
  HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe,  !- Inlet Node Name
  HeatSys1 Demand Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  HeatSys1 Supply Equipment Bypass Pipe,  !- Name
  HeatSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
  HeatSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  HeatSys1 Supply Outlet Pipe,  !- Name
  HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe,  !- Inlet Node Name
  HeatSys1 Supply Outlet Node;  !- Outlet Node Name

! ***SCHEDULES***
Schedule:Compact,
    HW-Loop-Temp-Schedule,  
    Temperature,  
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 60.;

Schedule:Compact,
    PlantOnSched,       
    On/Off,              
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 1.0;

Schedule:Compact,
    CW-Loop-Temp-Schedule,      
    Temperature,                
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 6.7;
    
Schedule:Compact,
    HeatSys1 Loop Setpoint Sched,  !- Name
    Temperature,  !- Schedule Type Limits Name
    Through: 12/31,  !- Field 1
    For: AllDays,  !- Field 2
    Until: 24:00,  !- Field 3
    82.2;  !- Field 4


! ***SWH EQUIPMENT***
Pump:VariableSpeed,
  SWHSys1 Pump,  !- Name
  SWHSys1 Supply Inlet Node,  !- Inlet Node Name
  SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector,  !- Outlet Node Name
  AUTOSIZE,  !- Rated Flow Rate {m3/s}
  179352,  !- Rated Pump Head {Pa} [179352 Pa = 60 ft]
  AUTOSIZE,  !- Rated Power Consumption {W}
  0.9,  !- Motor Efficiency {}
  0.0,  !- Fraction of Motor Inefficiencies to Fluid Stream {}
  0,  !- Coefficient 1 of the Part Load Performance Curve
  1,  !- Coefficient 2 of the Part Load Performance Curve
  0,  !- Coefficient 3 of the Part Load Performance Curve
  0,  !- Coefficient 4 of the Part Load Performance Curve
  0.0,  !- Minimum Flow Rate {m3/s}
  Intermittent,  !- Pump Control Type {Continuous | Intermittent}
  ;  !- Pump Flow Rate Schedule Name

WaterHeater:Mixed,
  SWHSys1 Water Heater,  !- Name
  3.0,  !- Tank Volume {m3}
  SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Setpoint Temperature Schedule Name
  2.0,  !- Deadband Temperature Difference {deltaC}
  82.2222,  !- Maximum Temperature Limit {C}
  Cycle,  !- Heater Control Type {Cycle | Modulate}
  845000,  !- Heater Maximum Capacity {W}
  ,  !- Heater Minimum Capacity {W}
  ,  !- Heater Ignition Minimum Flow Rate {m3/s}
  ,  !- Heater Ignition Delay {s}
  NATURALGAS,  !- Heater Fuel Type
  0.8,  !- Heater Thermal Efficiency {}
  ,  !- Part Load Factor Curve Name
  20,  !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NATURALGAS,  !- Off Cycle Parasitic Fuel Type
  0.8,  !- Off Cycle Parasitic Heat Fraction To Tank {}
  ,  !- On Cycle Parasitic Fuel Consumption Rate {W}
  NATURALGAS,  !- On Cycle Parasitic Fuel Type
  ,  !- On Cycle Parasitic Heat Fraction To Tank {}
  SCHEDULE,  !- Ambient Temperature Indicator {Schedule | Zone | Outdoors}
  SWHSys1 Water Heater Ambient Temperature Schedule Name,  !- Ambient Temperature Schedule Name
  ,  !- Ambient Temperature Zone Name
  ,  !- Ambient Temperature Outdoor Air Node Name
  6.0,  !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,  !- Off Cycle Loss Fraction to Zone
  6.0,  !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,  !- On Cycle Loss Fraction to Zone
  ,  !- Peak Use Flow Rate {m3/s}
  ,  !- Use Flow Rate Fraction Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  SWHSys1 Pump-SWHSys1 Water HeaterNode,  !- Use Side Inlet Node Name
  SWHSys1 Supply Equipment Outlet Node,  !- Use Side Outlet Node Name
  1.0,  !- Use Side Effectiveness
  ,  !- Source Side Inlet Node Name
  ,  !- Source Side Outlet Node Name
  1.0,  !- Source Side Effectiveness
  AUTOSIZE,  !- Use Side Design Flow Rate
  AUTOSIZE,  !- Source Side Design Flow Rate
  1.5;  !- Indirect Water Heater Recovery Time

WaterUse:Equipment,
  Floor 1 Anesthesia Water Equipment,  !- Name
  ,  !- End-Use subcategory
  1.055556e-006,  !- Peak Flow Rate {m3/s}
  BLDG_SWH_SCH,  !- Flow Rate Fraction Schedule Name
  Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  Floor 1 Anesthesia,  !- Zone Name
  Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  Floor 1 MRI Control Room Water Equipment,  !- Name
  ,  !- End-Use subcategory
  1.055556e-006,  !- Peak Flow Rate {m3/s}
  BLDG_SWH_SCH,  !- Flow Rate Fraction Schedule Name
  Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  Floor 1 MRI Control Room,  !- Zone Name
  Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  Floor 1 MRI Room Water Equipment,  !- Name
  ,  !- End-Use subcategory
  1.055556e-006,  !- Peak Flow Rate {m3/s}
  BLDG_SWH_SCH,  !- Flow Rate Fraction Schedule Name
  Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  Floor 1 MRI Room,  !- Zone Name
  Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  Floor 1 Operating Room 1 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  6.305556e-006,  !- Peak Flow Rate {m3/s}
  BLDG_SWH_SCH,  !- Flow Rate Fraction Schedule Name
  Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  Floor 1 Operating Room 1,  !- Zone Name
  Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  Floor 1 Operating Room 2 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  6.305556e-006,  !- Peak Flow Rate {m3/s}
  BLDG_SWH_SCH,  !- Flow Rate Fraction Schedule Name
  Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  Floor 1 Operating Room 2,  !- Zone Name
  Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  Floor 1 Operating Room 3 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  6.305556e-006,  !- Peak Flow Rate {m3/s}
  BLDG_SWH_SCH,  !- Flow Rate Fraction Schedule Name
  Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  Floor 1 Operating Room 3,  !- Zone Name
  Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  Floor 1 PACU Water Equipment,  !- Name
  ,  !- End-Use subcategory
  1.055556e-006,  !- Peak Flow Rate {m3/s}
  BLDG_SWH_SCH,  !- Flow Rate Fraction Schedule Name
  Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  Floor 1 PACU,  !- Zone Name
  Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  Floor 1 Pre-Op Room 1 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  1.055556e-006,  !- Peak Flow Rate {m3/s}
  BLDG_SWH_SCH,  !- Flow Rate Fraction Schedule Name
  Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  Floor 1 Pre-Op Room 1,  !- Zone Name
  Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  Floor 1 Pre-Op Room 2 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  1.055556e-006,  !- Peak Flow Rate {m3/s}
  BLDG_SWH_SCH,  !- Flow Rate Fraction Schedule Name
  Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  Floor 1 Pre-Op Room 2,  !- Zone Name
  Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  Floor 1 Procedure Room Water Equipment,  !- Name
  ,  !- End-Use subcategory
  1.055556e-006,  !- Peak Flow Rate {m3/s}
  BLDG_SWH_SCH,  !- Flow Rate Fraction Schedule Name
  Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  Floor 1 Procedure Room,  !- Zone Name
  Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  Floor 1 Recovery Room Water Equipment,  !- Name
  ,  !- End-Use subcategory
  1.055556e-006,  !- Peak Flow Rate {m3/s}
  BLDG_SWH_SCH,  !- Flow Rate Fraction Schedule Name
  Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  Floor 1 Recovery Room,  !- Zone Name
  Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  Floor 1 Step Down Water Equipment,  !- Name
  ,  !- End-Use subcategory
  1.055556e-006,  !- Peak Flow Rate {m3/s}
  BLDG_SWH_SCH,  !- Flow Rate Fraction Schedule Name
  Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  Floor 1 Step Down,  !- Zone Name
  Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  Floor 2 X-Ray Water Equipment,  !- Name
  ,  !- End-Use subcategory
  1.055556e-006,  !- Peak Flow Rate {m3/s}
  BLDG_SWH_SCH,  !- Flow Rate Fraction Schedule Name
  Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  Floor 2 X-Ray,  !- Zone Name
  Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  Floor 3 Physical Therapy 1 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  1.055556e-006,  !- Peak Flow Rate {m3/s}
  BLDG_SWH_SCH,  !- Flow Rate Fraction Schedule Name
  Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  Floor 3 Physical Therapy 1,  !- Zone Name
  Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  Floor 3 Physical Therapy 2 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  1.055556e-006,  !- Peak Flow Rate {m3/s}
  BLDG_SWH_SCH,  !- Flow Rate Fraction Schedule Name
  Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  Floor 3 Physical Therapy 2,  !- Zone Name
  Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

PlantEquipmentList,
  SWHSys1 Equipment List,  !- Name
  WaterHeater:Mixed,  !- Equipment 2 Object Type
  SWHSys1 Water Heater;  !- Equipment 2 Name

! ***SWH SIZING & CONTROLS***
Sizing:Plant,
  SWHSys1,  !- Loop Name
  Heating,  !- Loop Type {COOLING | HEATING}
  60,  !- Design Loop Exit Temperature {C}
  5.0;  !- Design Loop Temperature Difference {C}

SetpointManager:Scheduled,
  SWHSys1 Loop Setpoint Manager,  !- Name
  Temperature,  !- Control Variable {TEMP}
  SWHSys1-Loop-Temp-Schedule,  !- Schedule Name
  SWHSys1 Supply Outlet Node;  !- Setpoint Node Name

PlantEquipmentOperationSchemes,
  SWHSys1 Loop Operation Scheme List,  !- Name
  PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type {*******}
  SWHSys1 Operation Scheme,  !- Control Scheme 1 Name
  PlantOnSched;  !- Control Scheme 1 Schedule Name

PlantEquipmentOperation:HeatingLoad,
  SWHSys1 Operation Scheme,  !- Name
  0.0,  !- Load Range 1 Lower Limit {W}
  1000000000000000,  !- Load Range 1 Upper Limit {W}
  SWHSys1 Equipment List;  !- Priority Control 1 Equipment List Name
  
! ***SWH LOOP***
PlantLoop,
  SWHSys1,  !- Name
  Water,  !- Fluid Type {WATER}
  SWHSys1 Loop Operation Scheme List,  !- Loop Equipment Operation Scheme Name
  SWHSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node
  60.0,  !- Maximum Loop Temperature {C}
  10.0,  !- Minimum Loop Temperature {C}
  AUTOSIZE,  !- Maximum Loop Flow Rate {m3/s}
  0.0,  !- Minimum Loop Flow Rate {m3/s}
  AUTOSIZE,  !- Loop Volume {m3}
  SWHSys1 Supply Inlet Node,  !- Supply Side Inlet Node
  SWHSys1 Supply Outlet Node,  !- Supply Side Outlet Node
  SWHSys1 Supply Branches,  !- Supply Side Branch List Name
  SWHSys1 Supply Connectors,  !- Supply Side Connector List Name
  SWHSys1 Demand Inlet Node,  !- Demand Side Inlet Node
  SWHSys1 Demand Outlet Node,  !- Demand Side Outlet Node
  SWHSys1 Demand Branches,  !- Demand Side Branch List Name
  SWHSys1 Demand Connectors,  !- Demand Side Connector List Name
  Optimal;  !- Load Distribution Scheme {OPTIMAL | SEQUENTIAL}
  
! ***SWH CONNECTIONS***
BranchList,
  SWHSys1 Demand Branches,  !- Name
  SWHSys1 Demand Inlet Branch,  !- Branch 1 Name
  SWHSys1 Demand Load Branch 1,  !- Name 2 Name
  SWHSys1 Demand Load Branch 2,  !- Name 3 Name
  SWHSys1 Demand Load Branch 3,  !- Name 4 Name
  SWHSys1 Demand Load Branch 4,  !- Name 5 Name
  SWHSys1 Demand Load Branch 5,  !- Name 6 Name
  SWHSys1 Demand Load Branch 6,  !- Name 7 Name
  SWHSys1 Demand Load Branch 7,  !- Name 8 Name
  SWHSys1 Demand Load Branch 8,  !- Name 9 Name
  SWHSys1 Demand Load Branch 9,  !- Name 10 Name
  SWHSys1 Demand Load Branch 10,  !- Name 11 Name
  SWHSys1 Demand Load Branch 11,  !- Name 12 Name
  SWHSys1 Demand Load Branch 12,  !- Name 13 Name
  SWHSys1 Demand Load Branch 13,  !- Name 14 Name
  SWHSys1 Demand Load Branch 14,  !- Name 15 Name
  SWHSys1 Demand Load Branch 15,  !- Name 16 Name
  SWHSys1 Demand Bypass Branch,  !- Name 17 Name
  SWHSys1 Demand Outlet Branch;  !- Name 18 Name

BranchList,
  SWHSys1 Supply Branches,  !- Name
  SWHSys1 Supply Inlet Branch,  !- Branch 1 Name
  SWHSys1 Supply Equipment Branch,  !- Branch 2 Name
  SWHSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
  SWHSys1 Supply Outlet Branch;  !- Branch 4 Name

Branch,
  SWHSys1 Demand Bypass Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pipe:Adiabatic,  !- Component 1 Object Type
  SWHSys1 Demand Bypass Pipe,  !- Component 1 Name
  SWHSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
  SWHSys1 Demand Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name
  Bypass;  !- Component 1 Control Type {ACTIVE | PASSIVE| BYPASS}

Branch,
  SWHSys1 Demand Inlet Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pipe:Adiabatic,  !- Component 1 Object Type
  SWHSys1 Demand Inlet Pipe,  !- Component 1 Name
  SWHSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
  SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer,  !- Component 1 Outlet Node Name
  Passive;  !- Component 1 Control Type

Branch,
  SWHSys1 Demand Load Branch 1,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 1 Object Type
  Floor 1 Anesthesia Water Equipment,  !- Component 1 Name
  Floor 1 Anesthesia Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 1 Anesthesia Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
  Active;  !- Component 1 Control Type

Branch,
  SWHSys1 Demand Load Branch 10,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 10 Object Type
  Floor 1 Procedure Room Water Equipment,  !- Component 10 Name
  Floor 1 Procedure Room Water Equipment Water Inlet Node,  !- Component 10 Inlet Node Name
  Floor 1 Procedure Room Water Equipment Water Outlet Node,  !- Component 10 Outlet Node Name
  Active;  !- Component 10 Control Type

Branch,
  SWHSys1 Demand Load Branch 11,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 11 Object Type
  Floor 1 Recovery Room Water Equipment,  !- Component 11 Name
  Floor 1 Recovery Room Water Equipment Water Inlet Node,  !- Component 11 Inlet Node Name
  Floor 1 Recovery Room Water Equipment Water Outlet Node,  !- Component 11 Outlet Node Name
  Active;  !- Component 11 Control Type

Branch,
  SWHSys1 Demand Load Branch 12,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 12 Object Type
  Floor 1 Step Down Water Equipment,  !- Component 12 Name
  Floor 1 Step Down Water Equipment Water Inlet Node,  !- Component 12 Inlet Node Name
  Floor 1 Step Down Water Equipment Water Outlet Node,  !- Component 12 Outlet Node Name
  Active;  !- Component 12 Control Type

Branch,
  SWHSys1 Demand Load Branch 13,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 13 Object Type
  Floor 2 X-Ray Water Equipment,  !- Component 13 Name
  Floor 2 X-Ray Water Equipment Water Inlet Node,  !- Component 13 Inlet Node Name
  Floor 2 X-Ray Water Equipment Water Outlet Node,  !- Component 13 Outlet Node Name
  Active;  !- Component 13 Control Type

Branch,
  SWHSys1 Demand Load Branch 14,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 14 Object Type
  Floor 3 Physical Therapy 1 Water Equipment,  !- Component 14 Name
  Floor 3 Physical Therapy 1 Water Equipment Water Inlet Node,  !- Component 14 Inlet Node Name
  Floor 3 Physical Therapy 1 Water Equipment Water Outlet Node,  !- Component 14 Outlet Node Name
  Active;  !- Component 14 Control Type

Branch,
  SWHSys1 Demand Load Branch 15,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 15 Object Type
  Floor 3 Physical Therapy 2 Water Equipment,  !- Component 15 Name
  Floor 3 Physical Therapy 2 Water Equipment Water Inlet Node,  !- Component 15 Inlet Node Name
  Floor 3 Physical Therapy 2 Water Equipment Water Outlet Node,  !- Component 15 Outlet Node Name
  Active;  !- Component 15 Control Type

Branch,
  SWHSys1 Demand Load Branch 2,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 2 Object Type
  Floor 1 MRI Control Room Water Equipment,  !- Component 2 Name
  Floor 1 MRI Control Room Water Equipment Water Inlet Node,  !- Component 2 Inlet Node Name
  Floor 1 MRI Control Room Water Equipment Water Outlet Node,  !- Component 2 Outlet Node Name
  Active;  !- Component 2 Control Type

Branch,
  SWHSys1 Demand Load Branch 3,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 3 Object Type
  Floor 1 MRI Room Water Equipment,  !- Component 3 Name
  Floor 1 MRI Room Water Equipment Water Inlet Node,  !- Component 3 Inlet Node Name
  Floor 1 MRI Room Water Equipment Water Outlet Node,  !- Component 3 Outlet Node Name
  Active;  !- Component 3 Control Type

Branch,
  SWHSys1 Demand Load Branch 4,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 4 Object Type
  Floor 1 Operating Room 1 Water Equipment,  !- Component 4 Name
  Floor 1 Operating Room 1 Water Equipment Water Inlet Node,  !- Component 4 Inlet Node Name
  Floor 1 Operating Room 1 Water Equipment Water Outlet Node,  !- Component 4 Outlet Node Name
  Active;  !- Component 4 Control Type

Branch,
  SWHSys1 Demand Load Branch 5,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 5 Object Type
  Floor 1 Operating Room 2 Water Equipment,  !- Component 5 Name
  Floor 1 Operating Room 2 Water Equipment Water Inlet Node,  !- Component 5 Inlet Node Name
  Floor 1 Operating Room 2 Water Equipment Water Outlet Node,  !- Component 5 Outlet Node Name
  Active;  !- Component 5 Control Type

Branch,
  SWHSys1 Demand Load Branch 6,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 6 Object Type
  Floor 1 Operating Room 3 Water Equipment,  !- Component 6 Name
  Floor 1 Operating Room 3 Water Equipment Water Inlet Node,  !- Component 6 Inlet Node Name
  Floor 1 Operating Room 3 Water Equipment Water Outlet Node,  !- Component 6 Outlet Node Name
  Active;  !- Component 6 Control Type

Branch,
  SWHSys1 Demand Load Branch 7,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 7 Object Type
  Floor 1 PACU Water Equipment,  !- Component 7 Name
  Floor 1 PACU Water Equipment Water Inlet Node,  !- Component 7 Inlet Node Name
  Floor 1 PACU Water Equipment Water Outlet Node,  !- Component 7 Outlet Node Name
  Active;  !- Component 7 Control Type

Branch,
  SWHSys1 Demand Load Branch 8,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 8 Object Type
  Floor 1 Pre-Op Room 1 Water Equipment,  !- Component 8 Name
  Floor 1 Pre-Op Room 1 Water Equipment Water Inlet Node,  !- Component 8 Inlet Node Name
  Floor 1 Pre-Op Room 1 Water Equipment Water Outlet Node,  !- Component 8 Outlet Node Name
  Active;  !- Component 8 Control Type

Branch,
  SWHSys1 Demand Load Branch 9,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 9 Object Type
  Floor 1 Pre-Op Room 2 Water Equipment,  !- Component 9 Name
  Floor 1 Pre-Op Room 2 Water Equipment Water Inlet Node,  !- Component 9 Inlet Node Name
  Floor 1 Pre-Op Room 2 Water Equipment Water Outlet Node,  !- Component 9 Outlet Node Name
  Active;  !- Component 9 Control Type

Branch,
  SWHSys1 Demand Outlet Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pipe:Adiabatic,  !- Component 1 Object Type
  SWHSys1 Demand Outlet Pipe,  !- Component 1 Name
  SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
  SWHSys1 Demand Outlet Node,  !- Component 1 Outlet Node Name
  Passive;  !- Component 1 Control Type

Branch,
  SWHSys1 Supply Equipment Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterHeater:Mixed,  !- Component 2 Object Type
  SWHSys1 Water Heater,  !- Component 2 Name
  SWHSys1 Pump-SWHSys1 Water HeaterNode,  !- Component 2 Inlet Node Name
  SWHSys1 Supply Equipment Outlet Node,  !- Component 2 Outlet Node Name
  Active;  !- Component 2 Branch Control Type

Branch,
  SWHSys1 Supply Equipment Bypass Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pipe:Adiabatic,  !- Component 1 Object Type
  SWHSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
  SWHSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
  SWHSys1 Supply Equip Bypass Outlet Node,  !- Component 1 Outlet Node Name
  Bypass;  !- Component 1 Control Type {ACTIVE | PASSIVE | BYPASS}

Branch,
  SWHSys1 Supply Inlet Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pump:VariableSpeed,  !- Component 1 Object Type
  SWHSys1 Pump,  !- Component 1 Name
  SWHSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
  SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector,  !- Component 1 Outlet Node Name
  Active;  !- Component 1 Branch Control Type {Active | Passive}

Branch,
  SWHSys1 Supply Outlet Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pipe:Adiabatic,  !- Component 1 Object Type
  SWHSys1 Supply Outlet Pipe,  !- Component 1 Name
  SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
  SWHSys1 Supply Outlet Node,  !- Component 1 Outlet Node Name
  Passive;  !- Component 1 Control Type

ConnectorList,
  SWHSys1 Demand Connectors,  !- Name
  Connector:Splitter,  !- Connector 1 Object Type
  SWHSys1 Demand Splitter,  !- Connector 1 Name
  Connector:Mixer,  !- Connector 2 Object Type
  SWHSys1 Demand Mixer;  !- Connector 2 Name

ConnectorList,
  SWHSys1 Supply Connectors,  !- Name
  Connector:Splitter,  !- Connector 1 Object Type
  SWHSys1 Supply Splitter,  !- Connector 1 Name
  Connector:Mixer,  !- Connector 2 Object Type
  SWHSys1 Supply Mixer;  !- Connector 2 Name

WaterUse:Connections,
  Floor 1 Anesthesia Water Equipment,  !- Name
  Floor 1 Anesthesia Water Equipment Water Inlet Node,  !- Inlet Node Name
  Floor 1 Anesthesia Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  Floor 1 Anesthesia Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  Floor 1 MRI Control Room Water Equipment,  !- Name
  Floor 1 MRI Control Room Water Equipment Water Inlet Node,  !- Inlet Node Name
  Floor 1 MRI Control Room Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  Floor 1 MRI Control Room Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  Floor 1 MRI Room Water Equipment,  !- Name
  Floor 1 MRI Room Water Equipment Water Inlet Node,  !- Inlet Node Name
  Floor 1 MRI Room Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  Floor 1 MRI Room Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  Floor 1 Operating Room 1 Water Equipment,  !- Name
  Floor 1 Operating Room 1 Water Equipment Water Inlet Node,  !- Inlet Node Name
  Floor 1 Operating Room 1 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  Floor 1 Operating Room 1 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  Floor 1 Operating Room 2 Water Equipment,  !- Name
  Floor 1 Operating Room 2 Water Equipment Water Inlet Node,  !- Inlet Node Name
  Floor 1 Operating Room 2 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  Floor 1 Operating Room 2 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  Floor 1 Operating Room 3 Water Equipment,  !- Name
  Floor 1 Operating Room 3 Water Equipment Water Inlet Node,  !- Inlet Node Name
  Floor 1 Operating Room 3 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  Floor 1 Operating Room 3 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  Floor 1 PACU Water Equipment,  !- Name
  Floor 1 PACU Water Equipment Water Inlet Node,  !- Inlet Node Name
  Floor 1 PACU Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  Floor 1 PACU Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  Floor 1 Pre-Op Room 1 Water Equipment,  !- Name
  Floor 1 Pre-Op Room 1 Water Equipment Water Inlet Node,  !- Inlet Node Name
  Floor 1 Pre-Op Room 1 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  Floor 1 Pre-Op Room 1 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  Floor 1 Pre-Op Room 2 Water Equipment,  !- Name
  Floor 1 Pre-Op Room 2 Water Equipment Water Inlet Node,  !- Inlet Node Name
  Floor 1 Pre-Op Room 2 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  Floor 1 Pre-Op Room 2 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  Floor 1 Procedure Room Water Equipment,  !- Name
  Floor 1 Procedure Room Water Equipment Water Inlet Node,  !- Inlet Node Name
  Floor 1 Procedure Room Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  Floor 1 Procedure Room Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  Floor 1 Recovery Room Water Equipment,  !- Name
  Floor 1 Recovery Room Water Equipment Water Inlet Node,  !- Inlet Node Name
  Floor 1 Recovery Room Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  Floor 1 Recovery Room Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  Floor 1 Step Down Water Equipment,  !- Name
  Floor 1 Step Down Water Equipment Water Inlet Node,  !- Inlet Node Name
  Floor 1 Step Down Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  Floor 1 Step Down Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  Floor 2 X-Ray Water Equipment,  !- Name
  Floor 2 X-Ray Water Equipment Water Inlet Node,  !- Inlet Node Name
  Floor 2 X-Ray Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  Floor 2 X-Ray Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  Floor 3 Physical Therapy 1 Water Equipment,  !- Name
  Floor 3 Physical Therapy 1 Water Equipment Water Inlet Node,  !- Inlet Node Name
  Floor 3 Physical Therapy 1 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  Floor 3 Physical Therapy 1 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  Floor 3 Physical Therapy 2 Water Equipment,  !- Name
  Floor 3 Physical Therapy 2 Water Equipment Water Inlet Node,  !- Inlet Node Name
  Floor 3 Physical Therapy 2 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  Floor 3 Physical Therapy 2 Water Equipment;  !- Water Use Equipment 1 Name

Connector:Splitter,
  SWHSys1 Demand Splitter,  !- Name
  SWHSys1 Demand Inlet Branch,  !- Inlet Branch Name
  SWHSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
  SWHSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name
  SWHSys1 Demand Load Branch 3,  !- Outlet Branch 3 Name
  SWHSys1 Demand Load Branch 4,  !- Outlet Branch 4 Name
  SWHSys1 Demand Load Branch 5,  !- Outlet Branch 5 Name
  SWHSys1 Demand Load Branch 6,  !- Outlet Branch 6 Name
  SWHSys1 Demand Load Branch 7,  !- Outlet Branch 7 Name
  SWHSys1 Demand Load Branch 8,  !- Outlet Branch 8 Name
  SWHSys1 Demand Load Branch 9,  !- Outlet Branch 9 Name
  SWHSys1 Demand Load Branch 10,  !- Outlet Branch 10 Name
  SWHSys1 Demand Load Branch 11,  !- Outlet Branch 11 Name
  SWHSys1 Demand Load Branch 12,  !- Outlet Branch 12 Name
  SWHSys1 Demand Load Branch 13,  !- Outlet Branch 13 Name
  SWHSys1 Demand Load Branch 14,  !- Outlet Branch 14 Name
  SWHSys1 Demand Load Branch 15,  !- Outlet Branch 15 Name
  SWHSys1 Demand Bypass Branch;  !- Outlet Branch 16 Name

Connector:Splitter,
  SWHSys1 Supply Splitter,  !- Name
  SWHSys1 Supply Inlet Branch,  !- Inlet Branch Name
  SWHSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
  SWHSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

Connector:Mixer,
  SWHSys1 Demand Mixer,  !- Name
  SWHSys1 Demand Outlet Branch,  !- Outlet Branch Name
  SWHSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
  SWHSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name
  SWHSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name
  SWHSys1 Demand Load Branch 4,  !- Inlet Branch 4 Name
  SWHSys1 Demand Load Branch 5,  !- Inlet Branch 5 Name
  SWHSys1 Demand Load Branch 6,  !- Inlet Branch 6 Name
  SWHSys1 Demand Load Branch 7,  !- Inlet Branch 7 Name
  SWHSys1 Demand Load Branch 8,  !- Inlet Branch 8 Name
  SWHSys1 Demand Load Branch 9,  !- Inlet Branch 9 Name
  SWHSys1 Demand Load Branch 10,  !- Inlet Branch 10 Name
  SWHSys1 Demand Load Branch 11,  !- Inlet Branch 11 Name
  SWHSys1 Demand Load Branch 12,  !- Inlet Branch 12 Name
  SWHSys1 Demand Load Branch 13,  !- Inlet Branch 13 Name
  SWHSys1 Demand Load Branch 14,  !- Inlet Branch 14 Name
  SWHSys1 Demand Load Branch 15,  !- Inlet Branch 15 Name
  SWHSys1 Demand Bypass Branch;  !- Inlet Branch 16 Name

Connector:Mixer,
  SWHSys1 Supply Mixer,  !- Name
  SWHSys1 Supply Outlet Branch,  !- Outlet Branch Name
  SWHSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
  SWHSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

Pipe:Adiabatic,
  SWHSys1 Demand Bypass Pipe,  !- Name
  SWHSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
  SWHSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  SWHSys1 Demand Inlet Pipe,  !- Name
  SWHSys1 Demand Inlet Node,  !- Inlet Node Name
  SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;  !- Outlet Node Name

Pipe:Adiabatic,
  SWHSys1 Demand Outlet Pipe,  !- Name
  SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Inlet Node Name
  SWHSys1 Demand Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  SWHSys1 Supply Equipment Bypass Pipe,  !- Name
  SWHSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
  SWHSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  SWHSys1 Supply Outlet Pipe,  !- Name
  SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Inlet Node Name
  SWHSys1 Supply Outlet Node;  !- Outlet Node Name
  
! ***SWH SCHEDULES***
 Schedule:Compact,
    BLDG_SWH_SCH,! Health SWH,
    Fraction,
    Through: 12/31,
    For: Weekdays SummerDesignDay,
    Until: 07:00, 0.01,
    Until: 08:00, 0.17,
    Until: 09:00, 0.58,
    Until: 10:00, 0.66,
    Until: 11:00, 0.78,
    Until: 12:00, 0.82,
    Until: 13:00, 0.71,
    Until: 14:00, 0.82,
    Until: 15:00, 0.78,
    Until: 16:00, 0.74,
    Until: 17:00, 0.63,
    Until: 18:00, 0.41,
    Until: 21:00, 0.18,
    Until: 22:00, 0.1,
    Until: 24:00, 0.01,
    For: Saturday,
    Until: 08:00, 0.01,
    Until: 09:00, 0.2,
    Until: 10:00, 0.28,
    Until: 12:00, 0.3,
    Until: 14:00, 0.24,
    Until: 17:00, 0.23,
    Until: 18:00, 0.1,
    Until: 24:00, 0.01,
    For: AllOtherDays,
    Until: 24:00, 0.01;

Schedule:Compact,
  Water Equipment Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
  Water Equipment Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
  Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  43.3;  !- Field 4

Schedule:Compact,
  Water Equipment Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  43.3;  !- Field 4
  
Schedule:Compact,
  SWHSys1 Water Heater Ambient Temperature Schedule Name,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  22.0;  !- Field 4
  
Schedule:Compact,
  SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  60.0;  !- Field 4
  
Schedule:Compact,
  SWHSys1-Loop-Temp-Schedule,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  60.0;  !- Field 4
! ***ECONOMICS***

!  MN_EIAMonthlyRateGas,  Source EIA historical Nov2003 thru Oct2004
!  NorthernStatesPow_A-10_SmallGeneral,  Source TAP,  effective 2003-05-26
!  NorthernStatesPow_A-14_GeneralService, Source TAP, effective 2003-05-26

Schedule:Compact,
  NorthernStatesPowSeasonSchedule,  !- Name
  Number,                  !- Schedule Type Limits Name
  Through: 5/31,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1,                       !- Field 4
  Through: 9/30,           !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  3,                       !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  1;                       !- Field 12
 
UtilityCost:Tariff,
  NorthernStatesPow_A-14_GeneralService,  !- Name
  Electricity:Facility,    !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  NorthernStatesPowSeasonSchedule,  !- Season Schedule Name
  ,                        !- Month Schedule Name
  ,                        !- Demand Window Length
  22.04,                   !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Charge:Block,
  annualEnergyCharge,      !- Charge Variable Name
  NorthernStatesPow_A-14_GeneralService,  !- Tariff Name
  totalEnergy,             !- Source Variable
  annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  TotalDemand,             !- Block Size Multiplier Value or Variable Name
  400,                     !- Block Size 1 Value or Variable Name
  0.0331,                  !- Block 1 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 2 Value or Variable Name
  0.0261;                  !- Block 2 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  WinterBasicDemandCharge, !- Charge Variable Name
  NorthernStatesPow_A-14_GeneralService,  !- Tariff Name
  TotalDemand,             !- Source Variable
  Winter,                  !- Season
  DemandCharges,           !- Category Variable Name
  6.61;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  SummerBasicDemandCharge, !- Charge Variable Name
  NorthernStatesPow_A-14_GeneralService,  !- Tariff Name
  TotalDemand,             !- Source Variable
  Summer,                  !- Season
  DemandCharges,           !- Category Variable Name
  9.26;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Qualify,
  MinDemand25kw,           !- Name
  NorthernStatesPow_A-14_GeneralService,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Minimum,                 !- Qualify Type
  25,                      !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  12;                      !- Number of Months
 
UtilityCost:Charge:Simple,
  TaxofSixPercent,         !- Charge Variable Name
  NorthernStatesPow_A-14_GeneralService,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.06;                    !- Cost per Unit Value or Variable Name
 
!end  NorthernStatesPow_A-14_GeneralService
 
UtilityCost:Tariff,
  NorthernStatesPow_A-10_SmallGeneral,  !- Name
  Electricity:Facility,    !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  NorthernStatesPowSeasonSchedule,  !- Season Schedule Name
  ,                        !- Month Schedule Name
  ,                        !- Demand Window Length
  6.88,                    !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Charge:Simple,
  SummerBasicEnergyCharge, !- Charge Variable Name
  NorthernStatesPow_A-10_SmallGeneral,  !- Tariff Name
  TotalEnergy,             !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0758;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  WinterBasicEnergyCharge, !- Charge Variable Name
  NorthernStatesPow_A-10_SmallGeneral,  !- Tariff Name
  TotalEnergy,             !- Source Variable
  Winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0658;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Qualify,
  MaxDemand25kw,           !- Name
  NorthernStatesPow_A-10_SmallGeneral,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Maximum,                 !- Qualify Type
  25,                      !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  1;                       !- Number of Months
 
UtilityCost:Charge:Simple,
  TaxofSixPercent,         !- Charge Variable Name
  NorthernStatesPow_A-10_SmallGeneral,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.06;                    !- Cost per Unit Value or Variable Name
 
!end  NorthernStatesPow_A-10_SmallGeneral
 
UtilityCost:Tariff,
  MN_EIAMonthlyRateGas,    !- Name
  Gas:Facility,            !- Output Meter Name
  MCF,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  ,                        !- Season Schedule Name
  ,                        !- Month Schedule Name
  ,                        !- Demand Window Length
  0.0,                     !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Gas;                !- Group Name
 
UtilityCost:Charge:Simple,
  MonthlyRateGasCharge,    !- Charge Variable Name
  MN_EIAMonthlyRateGas,    !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  MN_MonthlyGasRates;      !- Cost per Unit Value or Variable Name
 
UtilityCost:Variable,
  MN_MonthlyGasRates,      !- Name
  MN_EIAMonthlyRateGas,    !- Tariff Name
  Currency,           !- Variable Type
  8.22,                    !- January Value
  8.30,                    !- February Value
  7.55,                    !- March Value
  7.59,                    !- April Value
  8.50,                    !- May Value
  9.10,                    !- June Value
  8.54,                    !- July Value
  8.23,                    !- August Value
  7.64,                    !- September Value
  7.35,                    !- October Value
  7.23,                    !- November Value
  7.56;                    !- December Value
 
UtilityCost:Charge:Simple,
  TaxofSixPercent,         !- Charge Variable Name
  MN_EIAMonthlyRateGas,    !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.06;                    !- Cost per Unit Value or Variable Name
 


! ***GENERAL REPORTING***

OutputControl:ReportingTolerances,0.556,0.556;
Output:SQLite, Simple; 
Output:VariableDictionary, IDF, Unsorted;
Output:Surfaces:List, Details;
Output:Surfaces:Drawing, DXF;
Output:Constructions, Constructions;

! ***REPORT METERS/VARIABLES***

Output:Meter, Electricity:Facility, HOURLY;
Output:Meter, Fans:Electricity, HOURLY;
Output:Meter, Cooling:Electricity, HOURLY;
Output:Meter, Heating:Electricity, HOURLY;
Output:Meter, InteriorLights:Electricity, HOURLY;
Output:Meter, InteriorEquipment:Electricity, HOURLY;
Output:Meter, Gas:Facility, HOURLY;
Output:Meter, Heating:Gas, HOURLY;
Output:Meter, InteriorEquipment:Gas, HOURLY;
Output:Meter, Water Heater:WaterSystems:Gas, HOURLY;

Output:Variable,*,Outdoor Dry Bulb,HOURLY; !- Zone Average [C]
Output:Variable,*,Outdoor Humidity Ratio,HOURLY; !- Zone Average [kgWater/kgAir]
Output:Variable,*,Outdoor Relative Humidity,HOURLY; !- Zone Average [%]
Output:Variable,*,Boiler Gas Consumption,HOURLY; !- HVAC Sum [J]
Output:Variable,*,Boiler Water Inlet Temp,HOURLY; !- HVAC Average [C]
Output:Variable,*,Boiler Water Outlet Temp,HOURLY; !- HVAC Average [C]
Output:Variable,*,Boiler Part-Load Ratio,HOURLY; !- HVAC Average []
Output:Variable,*,Plant Loop System Cycle On/Off Status,HOURLY; !- HVAC Average []
Output:Variable,*,Plant Loop Heating Demand,HOURLY; !- HVAC Average [W]
Output:Variable,*,Plant Loop InletNode Flowrate,HOURLY; !- HVAC Average [kg/s]
Output:Variable,*,Plant Loop InletNode Temperature,HOURLY; !- HVAC Average [C]
Output:Variable,*,Plant Loop OutletNode Temperature,HOURLY; !- HVAC Average [C]
Output:Variable,*,Plant Loop Unmet Demand,HOURLY; !- HVAC Average [W]
Output:Variable,*,Air Loop Heating Coil Hot Water Consumption,HOURLY; !- HVAC Sum [J]
Output:Variable,*,AirLoopHVAC Actual Outdoor Air Fraction,HOURLY; !- HVAC Average []
Output:Variable,*,Air Loop System Cycle On/Off Status,HOURLY; !- HVAC Average []
Output:Variable,*,AirLoopHVAC Outdoor Air Economizer Status,HOURLY; !- HVAC Average []
Output:Variable,*,Air Loop Total Heating Energy,HOURLY; !- HVAC Sum [J]
Output:Variable,*,Air Loop Total Cooling Energy,HOURLY; !- HVAC Sum [J]
Output:Variable,*,Air Loop Fan Electric Consumption,HOURLY; !- HVAC Sum [J]

! ***REPORT TABLES***

OutputControl:Table:Style,
  HTML;                    !- Column Separator
 
Output:Table:SummaryReports,
  AnnualBuildingUtilityPerformanceSummary,  !- Report 1 Name
  InputVerificationandResultsSummary,  !- Report 2 Name
  ClimaticDataSummary,  !- Report 3 Name
  EnvelopeSummary,         !- Report 4 Name
  EquipmentSummary,        !- Report 5 Name
  ComponentSizingSummary,         !- Report 6 Name
  HVACSizingSummary,         !- Report 7 Name
  SystemSummary;         !- Report 8 Name
 
Output:Table:Monthly,
  Emissions Data Summary,  !- Name
  4,                       !- Digits After Decimal
  CO2:Facility,            !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  NOx:Facility,            !- Variable or Meter 2 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 2
  SO2:Facility,            !- Variable or Meter 3 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 3
  PM:Facility,             !- Variable or Meter 4 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 4
  Hg:Facility,             !- Variable or Meter 5 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 5
  WaterEnvironmentalFactors:Facility,  !- Variable or Meter 6 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 6
  Carbon Equivalent:Facility,  !- Variable or Meter 7 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 7
 
Output:Table:Monthly,
  Components of Peak Electrical Demand,  !- Name
  3,                       !- Digits After Decimal
  Electricity:Facility,    !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Electricity:Facility,    !- Variable or Meter 2 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 2
  InteriorLights:Electricity,  !- Variable or Meter 3 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
  Fans:Electricity,        !- Variable or Meter 5 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
  Heating:Electricity,     !- Variable or Meter 6 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
  Cooling:Electricity,     !- Variable or Meter 7 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
  ExteriorLights:Electricity,  !- Variable or Meter 8 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
  Pumps:Electricity,       !- Variable or Meter 9 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
  HeatRejection:Electricity,  !- Variable or Meter 10 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
  ExteriorEquipment:Electricity,  !- Variable or Meter 11 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
  Humidification:Electricity,  !- Variable or Meter 12 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
  HeatRecovery:Electricity,!- Variable or Meter 13 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
  WaterSystems:Electricity,!- Variable or Meter 14 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
  Refrigeration:Electricity,  !- Variable or Meter 15 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 15
  Generators:Electricity,  !- Variable or Meter 16 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 16
  ElectricityProduced:Facility,  !- Variable or Meter 17 Name
  ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 17
 
Output:Table:Monthly,
  Boiler Part Load Performance, !- Name
  2,                       !- Digits After Decimal
  Boiler Part-Load Ratio,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Boiler Part-Load Ratio,  !- Variable or Meter 2 Name
  Maximum;                 !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
  Heating Part Load Performance, !- Name
  0,                       !- Digits After Decimal
  Heating Coil Gas Consumption Rate, !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Heating Coil Gas Consumption Rate, !- Variable or Meter 2 Name
  Maximum;                 !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
  Cooling Part Load Performance, !- Name
  0,                       !- Digits After Decimal
  DX Cooling Coil Electric Power, !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  DX Cooling Coil Electric Power, !- Variable or Meter 2 Name
  Maximum;                 !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
  Fan Part Load Performance, !- Name
  0,                       !- Digits After Decimal
  Fan Electric Power,      !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Fan Electric Power,      !- Variable or Meter 2 Name
  Maximum;                 !- Aggregation Type for Variable or Meter 2

Output:Table:TimeBins,
  *,                       !- Key Value
  Zone Air Relative Humidity, !- Variable Name
  60,                      !- Interval Start
  10,                      !- Interval Size
  4;                       !- Interval Count
  
Output:Table:TimeBins,
  *,                       !- Key Value
  AirLoopHVAC Actual Outdoor Air Fraction, !- Variable Name
  0.00,                    !- Interval Start
  0.20,                    !- Interval Size
  5;                       !- Interval Count
  
Output:Table:TimeBins,
  *,                       !- Key Value
  Availability Manager Night Cycle Control Status, !- Variable Name
  0,                       !- Interval Start
  1,                       !- Interval Size
  4;                       !- Interval Count

! ***ENVIRONMENTAL FACTORS REPORTING***

Output:EnvironmentalImpactFactors, Monthly;

EnvironmentalImpactFactors,
    0.663,                   !- District Heating Efficiency
    4.18,                    !- District Cooling COP
    0.585,                   !- Steam Conversion Efficiency
    80.7272,                 !- Total Carbon Equivalent Emission Factor From NOx {kg/kg}
    6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
    0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}


! Minnesota electricity source and emission factors based on Deru and Torcellini 2007
 FuelFactors,
  Electricity,             !- Existing Fuel Resource Name
  kg,                      !- Units of Measure
  ,                        !- Energy per Unit Factor
  3.437,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  2.192E+02,               !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  8.389E+02,               !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  4.806E-01,               !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  4.000E-01,               !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  6.306E-03,               !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  6.556E-01,               !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  1.322E-02,               !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0.0,                     !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  1.042E-02,               !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  4.778E-06,               !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  2.344E-05,               !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0.4309556,               !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
! Deru and Torcellini 2007
! Source Energy and Emission Factors for Energy Use in Buildings
! NREL/TP-550-38617
! source factor and Higher Heating Values from Table 5
! post-combustion emission factors for boiler from Table 9 (with factor of 1000 correction for natural gas)
 FuelFactors,
  NaturalGas,              !- Existing Fuel Resource Name
  m3,                      !- Units of Measure
  37631000,                !- Energy per Unit Factor
  1.092,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  5.21E+01,                !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  3.99E-02,                !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  1.06E-03,                !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  4.73E-02,                !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  1.06E-03,                !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  2.68E-04,                !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  3.59E-03,                !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0,                       !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  2.61E-03,                !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  1.11E-07,                !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  2.13E-07,                !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0,                       !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 

