<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Quick Service Restaurant Reference Bldg New Constr. 90.1-2004 v1.3_5.0 MINNEAPOLIS MN USA TMY2-14922 WMO#=726580
  2010-09-02
  00:25:41 
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus 5.0.0.035, 9/2/2010 12:25 AM</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Quick Service Restaurant Reference Bldg New Constr. 90.1-2004 v1.3_5.0</b></p>
<p>Environment: <b>MINNEAPOLIS MN USA TMY2-14922 WMO#=726580</b></p>
<p>Simulation Timestamp: <b>2010-09-02
  00:25:41</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> AnnualBuildingUtilityPerformanceSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-02
    00:25:41</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">     1875.89</td>
    <td align="right">     8073.78</td>
    <td align="right">     8073.78</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">     1875.89</td>
    <td align="right">     8073.78</td>
    <td align="right">     8073.78</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">     3648.91</td>
    <td align="right">    15704.86</td>
    <td align="right">    15704.86</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">     3648.91</td>
    <td align="right">    15704.86</td>
    <td align="right">    15704.86</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=>Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.437</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.092</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       0.822</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       1.647</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.585</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">      232.34</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">      232.34</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      537.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       20.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       95.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       39.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      409.36</td>
    <td align="right">      563.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       57.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">       91.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      414.19</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">       59.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">      682.49</td>
    <td align="right">     1193.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      414.19</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">      537.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">       20.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">       95.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Exterior Facade Lighting</td>
    <td align="right">       39.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">MiscElec</td>
    <td align="right">      394.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">KitchenExhFan</td>
    <td align="right">       15.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">MiscGas</td>
    <td align="right">        0.00</td>
    <td align="right">      563.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Fan Energy</td>
    <td align="right">       57.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Exhaust Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">       91.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      414.19</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">       18.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Low Temp Refrigeration</td>
    <td align="right">       11.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Med Temp Refrigeration</td>
    <td align="right">       28.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      583.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      337.56</td>
    <td align="right">     2709.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.78</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">     2016.08</td>
    <td align="right">     2427.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     2937.44</td>
    <td align="right">     5136.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.78</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      583.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      337.56</td>
    <td align="right">     2709.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.78</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">     2016.08</td>
    <td align="right">     2427.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     2937.44</td>
    <td align="right">     5136.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.78</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">      682.49</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">      682.49</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">      682.49</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">      682.49</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">      414.19</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">      414.19</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">      414.19</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Time Cooling Setpoint Not Met</td>
    <td align="right">        0.56</td>
  </tr>
</table>
<br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Heating</td>
    <td align="right">        0.25</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     3822.50</td>
  </tr>
</table>
<br><br>
<b>Note 1: An asterisk (*) indicates that the feature is not yet implemented.</b><br><br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">ClimaticDataSummary</a>
<br><a href="#EnvelopeSummary::EntireFacility">EnvelopeSummary</a>
<br><a href="#EquipmentSummary::EntireFacility">EquipmentSummary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVACSizingSummary</a>
<br><a href="#SystemSummary::EntireFacility">SystemSummary</a>
<p><b>EMISSIONS DATA SUMMARY</b></p> |
<a href="#EMISSIONSDATASUMMARY::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>HEATING PART LOAD PERFORMANCE</b></p> |
<a href="#HEATINGPARTLOADPERFORMANCE::PSZ-AC_1:1_HEATC">PSZ-AC_1:1_HEATC</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::PSZ-AC_2:2_HEATC">PSZ-AC_2:2_HEATC</a>    |   
<p><b>COOLING PART LOAD PERFORMANCE</b></p> |
<a href="#COOLINGPARTLOADPERFORMANCE::PSZ-AC_2:2_COOLCDXCOIL">PSZ-AC_2:2_COOLC DXCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::PSZ-AC_1:1_COOLCDXCOIL">PSZ-AC_1:1_COOLC DXCOIL</a>    |   
<p><b>FAN PART LOAD PERFORMANCE</b></p> |
<a href="#FANPARTLOADPERFORMANCE::PSZ-AC_1:1_FAN">PSZ-AC_1:1_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::PSZ-AC_2:2_FAN">PSZ-AC_2:2_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::DININGEXHAUSTFAN">DINING EXHAUST FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::KITCHENEXHAUSTFAN">KITCHEN EXHAUST FAN</a>    |   
<p><b>ZONE AIR RELATIVE HUMIDITY</b></p> |
<a href="#ZONEAIRRELATIVEHUMIDITY::DINING">DINING</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::KITCHEN">KITCHEN</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::ATTIC">ATTIC</a>   |  
<p><b>AIRLOOPHVAC ACTUAL OUTDOOR AIR FRACTION</b></p> |
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::PSZ-AC_1:1">PSZ-AC_1:1</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::PSZ-AC_2:2">PSZ-AC_2:2</a>   |  
<p><b>AVAILABILITY MANAGER NIGHT CYCLE CONTROL STATUS</b></p> |
<a href="#AVAILABILITYMANAGERNIGHTCYCLECONTROLSTATUS::PSZ-AC_1:1AVAILABILITYMANAGER">PSZ-AC_1:1 AVAILABILITY MANAGER</a>   |  
<a href="#AVAILABILITYMANAGERNIGHTCYCLECONTROLSTATUS::PSZ-AC_2:2AVAILABILITYMANAGER">PSZ-AC_2:2 AVAILABILITY MANAGER</a>   |  
<p><b>Tariff Report</b></p> |
<a href="#TariffReport::NORTHERNSTATESPOW_A-14_GENERALSERVICE">NORTHERNSTATESPOW_A-14_GENERALSERVICE</a>   |  
<a href="#TariffReport::NORTHERNSTATESPOW_A-10_SMALLGENERAL">NORTHERNSTATESPOW_A-10_SMALLGENERAL</a>   |  
<a href="#TariffReport::MN_EIAMONTHLYRATEGAS">MN_EIAMONTHLYRATEGAS</a>   |  
<p><b>Economics Results Summary Report</b></p> |
<a href="#EconomicsResultsSummaryReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> InputVerificationandResultsSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-02
    00:25:41</b></p>
<b>General</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus 5.0.0.035, 9/2/2010 12:25 AM</td>
  </tr>
  <tr>
    <td align="right">Weather</td>
    <td align="right">MINNEAPOLIS MN USA TMY2-14922 WMO#=726580</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       44.88</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">       -93.2</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">      255.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -6.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">      185.89</td>
    <td align="right">       46.47</td>
    <td align="right">       46.47</td>
    <td align="right">       46.47</td>
    <td align="right">       46.47</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">       26.02</td>
    <td align="right">        0.00</td>
    <td align="right">        6.51</td>
    <td align="right">       13.01</td>
    <td align="right">        6.51</td>
  </tr>
  <tr>
    <td align="right">Window-Wall Ratio [%]</td>
    <td align="right">       14.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.00</td>
    <td align="right">       28.00</td>
    <td align="right">       14.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">      258.86</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2] per person</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">DINING</td>
    <td align="right">      116.17</td>
    <td align="right">Yes</td>
    <td align="right">      354.18</td>
    <td align="right">        1.00</td>
    <td align="right">       92.94</td>
    <td align="right">       26.02</td>
    <td align="right">     22.6000</td>
    <td align="right">        1.39</td>
    <td align="right">    129.1195</td>
  </tr>
  <tr>
    <td align="right">KITCHEN</td>
    <td align="right">      116.17</td>
    <td align="right">Yes</td>
    <td align="right">      354.18</td>
    <td align="right">        1.00</td>
    <td align="right">       92.94</td>
    <td align="right">        0.00</td>
    <td align="right">     12.9000</td>
    <td align="right">       18.59</td>
    <td align="right">   1597.9138</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">      232.34</td>
    <td align="right">No</td>
    <td align="right">      262.34</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      464.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">      970.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">      185.89</td>
    <td align="right">       26.02</td>
    <td align="right">      8.8750</td>
    <td align="right">        5.17</td>
    <td align="right">    431.7583</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">      232.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">      708.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">      185.89</td>
    <td align="right">       26.02</td>
    <td align="right">     17.7500</td>
    <td align="right">        2.59</td>
    <td align="right">    863.5166</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">      232.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">      262.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> ClimaticDataSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-02
    00:25:41</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">      -26.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -26.00</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        3.90</td>
    <td align="right">      310.00</td>
  </tr>
  <tr>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">       30.70</td>
    <td align="right">       10.30</td>
    <td align="right">       24.80</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        6.20</td>
    <td align="right">      180.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> EnvelopeSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-02
    00:25:41</b></p>
<b>Opaque Exterior</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">DINING_WALL_EAST</td>
    <td align="right">WOOD FRAME NON-RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.505</td>
    <td align="right">       0.547</td>
    <td align="right">       23.24</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">DINING_WALL_SOUTH</td>
    <td align="right">WOOD FRAME NON-RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.505</td>
    <td align="right">       0.547</td>
    <td align="right">       46.47</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">DINING_WALL_WEST</td>
    <td align="right">WOOD FRAME NON-RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.505</td>
    <td align="right">       0.547</td>
    <td align="right">       23.24</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">DINING_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">      116.17</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_WALL_EAST</td>
    <td align="right">WOOD FRAME NON-RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.505</td>
    <td align="right">       0.547</td>
    <td align="right">       23.24</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_WALL_NORTH</td>
    <td align="right">WOOD FRAME NON-RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.505</td>
    <td align="right">       0.547</td>
    <td align="right">       46.47</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_WALL_WEST</td>
    <td align="right">WOOD FRAME NON-RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.505</td>
    <td align="right">       0.547</td>
    <td align="right">       23.24</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">      116.17</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">EAST-ROOF</td>
    <td align="right">ATTIC NON-RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       4.035</td>
    <td align="right">      16.833</td>
    <td align="right">       27.38</td>
    <td align="right">       90.00</td>
    <td align="right">       45.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">NORTH-ROOF</td>
    <td align="right">ATTIC NON-RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       4.035</td>
    <td align="right">      16.833</td>
    <td align="right">      102.05</td>
    <td align="right">        0.00</td>
    <td align="right">       18.44</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SOUTH-ROOF</td>
    <td align="right">ATTIC NON-RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       4.035</td>
    <td align="right">      16.833</td>
    <td align="right">      102.05</td>
    <td align="right">      180.00</td>
    <td align="right">       18.44</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WEST-ROOF</td>
    <td align="right">ATTIC NON-RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       4.035</td>
    <td align="right">      16.833</td>
    <td align="right">       27.38</td>
    <td align="right">      270.00</td>
    <td align="right">       45.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Fenestration</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">U-Factor [W/m2-K]</td>
    <td align="right">SHGC</td>
    <td align="right">Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">DINING_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        6.51</td>
    <td align="right">        6.51</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">DINING_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">DINING_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">       13.01</td>
    <td align="right">       13.01</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">DINING_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">DINING_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        6.51</td>
    <td align="right">        6.51</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">DINING_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.02</td>
    <td align="right">        3.24</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.02</td>
    <td align="right">        3.24</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> EquipmentSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-02
    00:25:41</b></p>
<b>Central Plant</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">    29851.96</td>
    <td align="right">    20182.41</td>
    <td align="right">     9669.55</td>
    <td align="right">        0.68</td>
    <td align="right">        3.50</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    17940.59</td>
    <td align="right">    12129.33</td>
    <td align="right">     5811.26</td>
    <td align="right">        0.68</td>
    <td align="right">        3.67</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rating (Net) Cooling Capacity [W]</td>
    <td align="right">SEER in SI Units [W/W]</td>
    <td align="right">SEER in IP Units [Btu/W-h]</td>
    <td align="right">EER in SI Units [W/W]</td>
    <td align="right">EER in IP Units [Btu/W-h]</td>
    <td align="right">IEER in SI Units [W/W]</td>
    <td align="right">IEER in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">17380.1</td>
    <td align="right">3.67</td>
    <td align="right">12.53</td>
    <td align="right">3.19</td>
    <td align="right">10.88</td>
    <td align="right">3.56</td>
    <td align="right">12.16</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    72935.14</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    55980.55</td>
    <td align="right">        0.80</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Flow Rate [m3/s]</td>
    <td align="right">Rated Power [W]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">DINING EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">Zone Exhaust Fans</td>
  </tr>
  <tr>
    <td align="right">KITCHEN EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.72</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">Zone Exhaust Fans</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.55</td>
    <td align="right">      622.00</td>
    <td align="right">        1.20</td>
    <td align="right">     1369.47</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.55</td>
    <td align="right">      622.00</td>
    <td align="right">        0.72</td>
    <td align="right">      823.03</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Power [W]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.20</td>
    <td align="right">   845000.00</td>
    <td align="right">        0.80</td>
    <td align="right">        3.43</td>
    <td align="right">        0.58</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVACSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-02
    00:25:41</b></p>
<b>Zone Cooling</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">DINING</td>
    <td align="right">    14305.88</td>
    <td align="right">       1.002</td>
    <td align="right">       1.202</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:45:00</td>
    <td align="right">       29.46</td>
    <td align="right">     0.01797</td>
  </tr>
  <tr>
    <td align="right">KITCHEN</td>
    <td align="right">     7607.46</td>
    <td align="right">       0.433</td>
    <td align="right">       0.722</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 06:00:00</td>
    <td align="right">       20.61</td>
    <td align="right">     0.01575</td>
  </tr>
</table>
<br><br>
<b>Zone Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">DINING</td>
    <td align="right">     7950.06</td>
    <td align="right">       0.293</td>
    <td align="right">       0.836</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 05:00:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">KITCHEN</td>
    <td align="right">     5757.47</td>
    <td align="right">       0.192</td>
    <td align="right">       0.722</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 05:00:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
</table>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1</td>
    <td align="right">        1.20</td>
    <td align="right">        1.20</td>
    <td align="right">        0.84</td>
    <td align="right">        0.84</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2</td>
    <td align="right">        0.72</td>
    <td align="right">        0.72</td>
    <td align="right">        0.72</td>
    <td align="right">        0.72</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> SystemSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-02
    00:25:41</b></p>
<b>Economizer</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">DINING</td>
    <td align="right">     3648.00</td>
    <td align="right">     5840.50</td>
    <td align="right">     2456.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN</td>
    <td align="right">     4529.00</td>
    <td align="right">     6386.25</td>
    <td align="right">     3768.75</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     4583.00</td>
    <td align="right">     6579.25</td>
    <td align="right">     3822.50</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">DINING</td>
    <td align="right">        2.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">        2.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> ComponentSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-02
    00:25:41</b></p>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">DINING DIRECT AIR</td>
    <td align="right">        1.20</td>
  </tr>
  <tr>
    <td align="right">KITCHEN DIRECT AIR</td>
    <td align="right">    0.722468</td>
  </tr>
</table>
<br><br>
<b>Branch</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1 AIR LOOP MAIN BRANCH</td>
    <td align="right">        1.20</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.722468</td>
  </tr>
</table>
<br><br>
<b>AirLoopHVAC</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1</td>
    <td align="right">        1.20</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2</td>
    <td align="right">    0.722468</td>
  </tr>
</table>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_OA_CONTROLLER</td>
    <td align="right">        1.20</td>
    <td align="right">    0.835766</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_OA_CONTROLLER</td>
    <td align="right">    0.722468</td>
    <td align="right">    0.722468</td>
  </tr>
</table>
<br><br>
<b>Coil:Cooling:DX:TwoSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated High Speed Air Flow Rate [m3/s]</td>
    <td align="right">Rated High Speed Total Cooling Capacity (gross) [W]</td>
    <td align="right">Rated High Speed Sensible Heat Ratio</td>
    <td align="right">Rated Low Speed Air Flow Rate [m3/s]</td>
    <td align="right">Rated Low Speed Total Cooling Capacity (gross) [W]</td>
    <td align="right">Rated Low Speed Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_COOLC DXCOIL</td>
    <td align="right">        1.20</td>
    <td align="right">    29851.96</td>
    <td align="right">    0.676083</td>
    <td align="right">    0.400673</td>
    <td align="right">     9949.66</td>
    <td align="right">    0.676083</td>
  </tr>
</table>
<br><br>
<b>Coil:Heating:Gas</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_HEATC</td>
    <td align="right">    72935.14</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_HEATC</td>
    <td align="right">    55980.55</td>
  </tr>
</table>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_FAN</td>
    <td align="right">        1.20</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_FAN</td>
    <td align="right">    0.722468</td>
  </tr>
</table>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Air Flow Rate [m3/s]</td>
    <td align="right">Rated Total Cooling Capacity (gross) [W]</td>
    <td align="right">Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_COOLC DXCOIL</td>
    <td align="right">    0.722468</td>
    <td align="right">    17940.59</td>
    <td align="right">    0.676083</td>
  </tr>
</table>
<br><br>
<b>PlantLoop</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1</td>
    <td align="right">    0.000042</td>
    <td align="right">    0.047362</td>
  </tr>
</table>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">    0.000042</td>
  </tr>
</table>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Flow Rate [m3/s]</td>
    <td align="right">Rated Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">    0.000042</td>
    <td align="right">    0.000005</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EMISSIONSDATASUMMARY::Meter></a>
<p>Report:<b> EMISSIONS DATA SUMMARY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-09-02
    00:25:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">CO2:FACILITY [kg]</td>
    <td align="right">NOX:FACILITY [kg]</td>
    <td align="right">SO2:FACILITY [kg]</td>
    <td align="right">PM:FACILITY [kg]</td>
    <td align="right">HG:FACILITY [kg]</td>
    <td align="right">WATERENVIRONMENTALFACTORS:FACILITY [L]</td>
    <td align="right">CARBON EQUIVALENT:FACILITY [kg]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  22335.0382</td>
    <td align="right">     31.6390</td>
    <td align="right">     37.1105</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0003</td>
    <td align="right">  24360.8046</td>
    <td align="right">   8816.5750</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  19077.2449</td>
    <td align="right">     27.5214</td>
    <td align="right">     33.3167</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0003</td>
    <td align="right">  21873.6822</td>
    <td align="right">   7578.1176</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  18651.4351</td>
    <td align="right">     28.1678</td>
    <td align="right">     36.6781</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0003</td>
    <td align="right">  24088.5529</td>
    <td align="right">   7529.4787</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  16008.6164</td>
    <td align="right">     25.4118</td>
    <td align="right">     35.5032</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0003</td>
    <td align="right">  23323.8488</td>
    <td align="right">   6580.6619</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  15896.6291</td>
    <td align="right">     26.0569</td>
    <td align="right">     37.9342</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0003</td>
    <td align="right">  24924.9848</td>
    <td align="right">   6613.2814</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  15696.5600</td>
    <td align="right">     26.0632</td>
    <td align="right">     38.5450</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0003</td>
    <td align="right">  25327.8935</td>
    <td align="right">   6561.9961</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  16577.2521</td>
    <td align="right">     27.6311</td>
    <td align="right">     41.0516</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0003</td>
    <td align="right">  26975.4011</td>
    <td align="right">   6940.2666</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  16495.2463</td>
    <td align="right">     27.4896</td>
    <td align="right">     40.8326</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0003</td>
    <td align="right">  26831.4691</td>
    <td align="right">   6905.4663</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  15145.6308</td>
    <td align="right">     24.9549</td>
    <td align="right">     36.5620</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0003</td>
    <td align="right">  24023.9331</td>
    <td align="right">   6313.1781</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  16552.1951</td>
    <td align="right">     26.4082</td>
    <td align="right">     37.1434</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0003</td>
    <td align="right">  24402.0310</td>
    <td align="right">   6816.8704</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  18033.1008</td>
    <td align="right">     27.3685</td>
    <td align="right">     35.9001</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0003</td>
    <td align="right">  23578.3326</td>
    <td align="right">   7292.7163</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  21309.2700</td>
    <td align="right">     30.7322</td>
    <td align="right">     37.1849</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0003</td>
    <td align="right">  24413.2721</td>
    <td align="right">   8463.8779</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 211778.2188</td>
    <td align="right">    329.4447</td>
    <td align="right">    447.7623</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0034</td>
    <td align="right"> 294124.2059</td>
    <td align="right">  86412.4861</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  15145.6308</td>
    <td align="right">     24.9549</td>
    <td align="right">     33.3167</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0003</td>
    <td align="right">  21873.6822</td>
    <td align="right">   6313.1781</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  22335.0382</td>
    <td align="right">     31.6390</td>
    <td align="right">     41.0516</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0003</td>
    <td align="right">  26975.4011</td>
    <td align="right">   8816.5750</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-09-02
    00:25:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY [J]</td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.565274E+11</td>
    <td align="right">   28415.119</td>
    <td align="right">31-JAN-06:45</td>
    <td align="right">    3711.679</td>
    <td align="right">   18077.000</td>
    <td align="right">    2192.500</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2529.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1904.940</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.507562E+11</td>
    <td align="right">   28431.220</td>
    <td align="right">21-FEB-06:00</td>
    <td align="right">    3711.679</td>
    <td align="right">   18077.000</td>
    <td align="right">    2192.500</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2529.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1921.041</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.558957E+11</td>
    <td align="right">   28527.864</td>
    <td align="right">19-MAR-18:30</td>
    <td align="right">    3711.679</td>
    <td align="right">   18077.000</td>
    <td align="right">    2192.500</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2529.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2017.686</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.541212E+11</td>
    <td align="right">   29924.653</td>
    <td align="right">02-APR-18:45</td>
    <td align="right">    3711.679</td>
    <td align="right">   18077.000</td>
    <td align="right">    2192.500</td>
    <td align="right">       0.000</td>
    <td align="right">    1249.171</td>
    <td align="right">    2529.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2165.303</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.578365E+11</td>
    <td align="right">   36503.119</td>
    <td align="right">27-MAY-12:00</td>
    <td align="right">    3711.679</td>
    <td align="right">   18077.000</td>
    <td align="right">    2192.500</td>
    <td align="right">       0.000</td>
    <td align="right">   10296.665</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2225.275</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.587715E+11</td>
    <td align="right">   37753.282</td>
    <td align="right">29-JUN-11:15</td>
    <td align="right">    3711.679</td>
    <td align="right">   18077.000</td>
    <td align="right">    2192.500</td>
    <td align="right">       0.000</td>
    <td align="right">   10722.212</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3049.891</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.625944E+11</td>
    <td align="right">   38407.034</td>
    <td align="right">15-JUL-12:00</td>
    <td align="right">    3711.679</td>
    <td align="right">   18077.000</td>
    <td align="right">    2192.500</td>
    <td align="right">       0.000</td>
    <td align="right">   12220.980</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2204.875</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.622604E+11</td>
    <td align="right">   38493.963</td>
    <td align="right">25-AUG-18:00</td>
    <td align="right">    3711.679</td>
    <td align="right">   18077.000</td>
    <td align="right">    2192.500</td>
    <td align="right">       0.000</td>
    <td align="right">    9854.804</td>
    <td align="right">    2529.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2128.980</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.557457E+11</td>
    <td align="right">   32165.229</td>
    <td align="right">14-SEP-12:00</td>
    <td align="right">    3711.679</td>
    <td align="right">   18077.000</td>
    <td align="right">    2192.500</td>
    <td align="right">       0.000</td>
    <td align="right">    6023.345</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2160.705</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.566231E+11</td>
    <td align="right">   30331.671</td>
    <td align="right">08-OCT-17:45</td>
    <td align="right">    3711.679</td>
    <td align="right">   18077.000</td>
    <td align="right">    2192.500</td>
    <td align="right">       0.000</td>
    <td align="right">    1801.598</td>
    <td align="right">    2529.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2019.894</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.547117E+11</td>
    <td align="right">   28570.323</td>
    <td align="right">03-NOV-05:00</td>
    <td align="right">    3711.679</td>
    <td align="right">   18077.000</td>
    <td align="right">    2192.500</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2529.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2060.145</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.566492E+11</td>
    <td align="right">   28407.015</td>
    <td align="right">26-DEC-06:00</td>
    <td align="right">    3711.679</td>
    <td align="right">   18077.000</td>
    <td align="right">    2192.500</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2529.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1896.837</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.682493E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.507562E+11</td>
    <td align="right">   28407.015</td>
    <td align="right">&nbsp;</td>
    <td align="right">    3711.679</td>
    <td align="right">   18077.000</td>
    <td align="right">    2192.500</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1896.837</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.625944E+11</td>
    <td align="right">   38493.963</td>
    <td align="right">&nbsp;</td>
    <td align="right">    3711.679</td>
    <td align="right">   18077.000</td>
    <td align="right">    2192.500</td>
    <td align="right">       0.000</td>
    <td align="right">   12220.980</td>
    <td align="right">    2529.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3049.891</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::PSZ-AC_1:1_HEATC></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC_1:1_HEATC</b></p>
<p>Timestamp: <b>2010-09-02
    00:25:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      29919.</td>
    <td align="right">      79463.</td>
    <td align="right">06-JAN-05:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      25294.</td>
    <td align="right">      75830.</td>
    <td align="right">04-FEB-05:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      15607.</td>
    <td align="right">      52789.</td>
    <td align="right">06-MAR-05:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       6841.</td>
    <td align="right">      31678.</td>
    <td align="right">09-APR-04:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       1837.</td>
    <td align="right">      24591.</td>
    <td align="right">12-MAY-04:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        225.</td>
    <td align="right">      10406.</td>
    <td align="right">08-JUN-04:26</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">         74.</td>
    <td align="right">       7876.</td>
    <td align="right">03-JUL-04:26</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">         62.</td>
    <td align="right">       7123.</td>
    <td align="right">13-AUG-04:26</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       1132.</td>
    <td align="right">      18013.</td>
    <td align="right">26-SEP-04:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       6569.</td>
    <td align="right">      31186.</td>
    <td align="right">24-OCT-04:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      15404.</td>
    <td align="right">      45541.</td>
    <td align="right">30-NOV-05:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      25906.</td>
    <td align="right">      72610.</td>
    <td align="right">31-DEC-05:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      10673.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">         62.</td>
    <td align="right">       7123.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      29919.</td>
    <td align="right">      79463.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::PSZ-AC_2:2_HEATC></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC_2:2_HEATC</b></p>
<p>Timestamp: <b>2010-09-02
    00:25:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      20160.</td>
    <td align="right">      58976.</td>
    <td align="right">06-JAN-05:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      16530.</td>
    <td align="right">      56145.</td>
    <td align="right">04-FEB-05:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       9006.</td>
    <td align="right">      40735.</td>
    <td align="right">06-MAR-05:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       2793.</td>
    <td align="right">      21401.</td>
    <td align="right">09-APR-04:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        391.</td>
    <td align="right">      15031.</td>
    <td align="right">12-MAY-04:18</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          3.</td>
    <td align="right">       2662.</td>
    <td align="right">08-JUN-04:26</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">        343.</td>
    <td align="right">03-JUL-04:26</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        159.</td>
    <td align="right">       9431.</td>
    <td align="right">26-SEP-04:26</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       2570.</td>
    <td align="right">      20814.</td>
    <td align="right">24-OCT-04:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       8563.</td>
    <td align="right">      33950.</td>
    <td align="right">30-NOV-05:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      16819.</td>
    <td align="right">      58143.</td>
    <td align="right">31-DEC-05:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       6372.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      20160.</td>
    <td align="right">      58976.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::PSZ-AC_2:2_COOLCDXCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC_2:2_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2010-09-02
    00:25:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-FEB-00:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAR-00:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          0.</td>
    <td align="right">        149.</td>
    <td align="right">16-APR-16:30</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        155.</td>
    <td align="right">       3465.</td>
    <td align="right">27-MAY-14:07</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        400.</td>
    <td align="right">       3666.</td>
    <td align="right">25-JUN-12:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        545.</td>
    <td align="right">       4140.</td>
    <td align="right">15-JUL-12:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        470.</td>
    <td align="right">       3609.</td>
    <td align="right">27-AUG-12:11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">         40.</td>
    <td align="right">       1704.</td>
    <td align="right">14-SEP-12:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          6.</td>
    <td align="right">        951.</td>
    <td align="right">08-OCT-12:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-NOV-00:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-DEC-00:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        136.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        545.</td>
    <td align="right">       4140.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::PSZ-AC_1:1_COOLCDXCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC_1:1_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2010-09-02
    00:25:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-FEB-00:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          0.</td>
    <td align="right">        264.</td>
    <td align="right">23-MAR-16:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         81.</td>
    <td align="right">       2319.</td>
    <td align="right">16-APR-17:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        624.</td>
    <td align="right">       6995.</td>
    <td align="right">27-MAY-14:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       1407.</td>
    <td align="right">       7539.</td>
    <td align="right">29-JUN-11:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       1895.</td>
    <td align="right">       8158.</td>
    <td align="right">13-JUL-16:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       1731.</td>
    <td align="right">       8201.</td>
    <td align="right">27-AUG-14:11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        405.</td>
    <td align="right">       4319.</td>
    <td align="right">14-SEP-12:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">         76.</td>
    <td align="right">       2962.</td>
    <td align="right">08-OCT-12:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          1.</td>
    <td align="right">        453.</td>
    <td align="right">02-NOV-14:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-DEC-00:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        523.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       1895.</td>
    <td align="right">       8201.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::PSZ-AC_1:1_FAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC_1:1_FAN</b></p>
<p>Timestamp: <b>2010-09-02
    00:25:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       1146.</td>
    <td align="right">       1369.</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       1143.</td>
    <td align="right">       1369.</td>
    <td align="right">01-FEB-00:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       1141.</td>
    <td align="right">       1369.</td>
    <td align="right">01-MAR-00:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       1141.</td>
    <td align="right">       1369.</td>
    <td align="right">01-APR-04:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       1141.</td>
    <td align="right">       1369.</td>
    <td align="right">01-MAY-04:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       1141.</td>
    <td align="right">       1369.</td>
    <td align="right">01-JUN-04:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       1141.</td>
    <td align="right">       1369.</td>
    <td align="right">01-JUL-04:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       1141.</td>
    <td align="right">       1369.</td>
    <td align="right">01-AUG-04:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       1141.</td>
    <td align="right">       1369.</td>
    <td align="right">01-SEP-04:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       1141.</td>
    <td align="right">       1369.</td>
    <td align="right">01-OCT-04:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       1141.</td>
    <td align="right">       1369.</td>
    <td align="right">01-NOV-04:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       1143.</td>
    <td align="right">       1369.</td>
    <td align="right">01-DEC-00:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       1142.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       1141.</td>
    <td align="right">       1369.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       1146.</td>
    <td align="right">       1369.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::PSZ-AC_2:2_FAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC_2:2_FAN</b></p>
<p>Timestamp: <b>2010-09-02
    00:25:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        686.</td>
    <td align="right">        823.</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        686.</td>
    <td align="right">        823.</td>
    <td align="right">01-FEB-00:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        686.</td>
    <td align="right">        823.</td>
    <td align="right">01-MAR-00:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        686.</td>
    <td align="right">        823.</td>
    <td align="right">01-APR-04:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        686.</td>
    <td align="right">        823.</td>
    <td align="right">01-MAY-04:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        686.</td>
    <td align="right">        823.</td>
    <td align="right">01-JUN-04:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        686.</td>
    <td align="right">        823.</td>
    <td align="right">01-JUL-04:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        686.</td>
    <td align="right">        823.</td>
    <td align="right">01-AUG-04:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        686.</td>
    <td align="right">        823.</td>
    <td align="right">01-SEP-04:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        686.</td>
    <td align="right">        823.</td>
    <td align="right">01-OCT-04:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        686.</td>
    <td align="right">        823.</td>
    <td align="right">01-NOV-04:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        686.</td>
    <td align="right">        823.</td>
    <td align="right">01-DEC-00:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        686.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        686.</td>
    <td align="right">        823.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        686.</td>
    <td align="right">        823.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::DININGEXHAUSTFAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> DINING EXHAUST FAN</b></p>
<p>Timestamp: <b>2010-09-02
    00:25:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-FEB-00:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAR-00:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-APR-04:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAY-04:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUN-04:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUL-04:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-AUG-04:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-SEP-04:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-OCT-04:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-NOV-04:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-DEC-00:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::KITCHENEXHAUSTFAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> KITCHEN EXHAUST FAN</b></p>
<p>Timestamp: <b>2010-09-02
    00:25:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-FEB-00:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAR-00:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-APR-04:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAY-04:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUN-04:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUL-04:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-AUG-04:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-SEP-04:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-OCT-04:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-NOV-04:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-DEC-00:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZONEAIRRELATIVEHUMIDITY::DINING></a>
<p>Report:<b> ZONE AIR RELATIVE HUMIDITY [%]</b></p>
<p>For:<b> DINING</b></p>
<p>Timestamp: <b>2010-09-02
    00:25:41</b></p>
Values in table are in hours.<br>
<br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">-</td>
    <td align="right">           1</td>
    <td align="right">           2</td>
    <td align="right">           3</td>
    <td align="right">           4</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Interval Start</td>
    <td align="right">less than</td>
    <td align="right">         60.<=</td>
    <td align="right">         70.<=</td>
    <td align="right">         80.<=</td>
    <td align="right">         90.<=</td>
    <td align="right">equal to or more than</td>
    <td align="right">Row</td>
  </tr>
  <tr>
    <td align="right">Interval End</td>
    <td align="right">         60.</td>
    <td align="right">         70.></td>
    <td align="right">         80.></td>
    <td align="right">         90.></td>
    <td align="right">        100.></td>
    <td align="right">        100.</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      742.25</td>
    <td align="right">        1.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      694.25</td>
    <td align="right">       24.75</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      629.76</td>
    <td align="right">      105.85</td>
    <td align="right">        8.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      403.49</td>
    <td align="right">      270.93</td>
    <td align="right">       42.42</td>
    <td align="right">        3.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      319.21</td>
    <td align="right">      280.21</td>
    <td align="right">      130.63</td>
    <td align="right">       13.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      303.09</td>
    <td align="right">      291.55</td>
    <td align="right">      125.17</td>
    <td align="right">       24.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      533.41</td>
    <td align="right">      154.68</td>
    <td align="right">       31.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      728.39</td>
    <td align="right">       15.36</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 am</td>
    <td align="right">      321.19</td>
    <td align="right">       27.28</td>
    <td align="right">       16.46</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 am</td>
    <td align="right">      303.12</td>
    <td align="right">       38.12</td>
    <td align="right">       19.75</td>
    <td align="right">        4.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 am</td>
    <td align="right">      285.50</td>
    <td align="right">       44.12</td>
    <td align="right">       24.00</td>
    <td align="right">       11.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 am</td>
    <td align="right">      265.62</td>
    <td align="right">       54.38</td>
    <td align="right">       27.25</td>
    <td align="right">       17.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 am</td>
    <td align="right">      290.81</td>
    <td align="right">       38.65</td>
    <td align="right">       30.75</td>
    <td align="right">        4.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 am</td>
    <td align="right">      296.58</td>
    <td align="right">       44.25</td>
    <td align="right">       24.08</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 am</td>
    <td align="right">      299.08</td>
    <td align="right">       48.72</td>
    <td align="right">       17.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 am</td>
    <td align="right">      296.86</td>
    <td align="right">       51.65</td>
    <td align="right">       16.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 am</td>
    <td align="right">      300.33</td>
    <td align="right">       49.69</td>
    <td align="right">       14.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 am</td>
    <td align="right">      303.12</td>
    <td align="right">       51.67</td>
    <td align="right">       10.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 am</td>
    <td align="right">      301.31</td>
    <td align="right">       57.60</td>
    <td align="right">        6.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 pm</td>
    <td align="right">      297.98</td>
    <td align="right">       66.56</td>
    <td align="right">        0.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 pm</td>
    <td align="right">      300.17</td>
    <td align="right">       64.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 pm</td>
    <td align="right">      304.75</td>
    <td align="right">       54.73</td>
    <td align="right">        5.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 pm</td>
    <td align="right">      308.64</td>
    <td align="right">       48.61</td>
    <td align="right">        7.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 pm</td>
    <td align="right">      306.75</td>
    <td align="right">       47.98</td>
    <td align="right">       10.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 pm</td>
    <td align="right">      306.92</td>
    <td align="right">       53.58</td>
    <td align="right">        4.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 pm</td>
    <td align="right">      305.23</td>
    <td align="right">       56.08</td>
    <td align="right">        3.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 pm</td>
    <td align="right">      309.45</td>
    <td align="right">       48.67</td>
    <td align="right">        6.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 pm</td>
    <td align="right">      306.09</td>
    <td align="right">       41.94</td>
    <td align="right">       16.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 pm</td>
    <td align="right">      305.08</td>
    <td align="right">       41.42</td>
    <td align="right">       18.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 pm</td>
    <td align="right">      307.75</td>
    <td align="right">       38.92</td>
    <td align="right">       18.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 pm</td>
    <td align="right">      308.75</td>
    <td align="right">       38.25</td>
    <td align="right">       18.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 am</td>
    <td align="right">      302.75</td>
    <td align="right">       37.88</td>
    <td align="right">       21.12</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     7233.85</td>
    <td align="right">     1145.06</td>
    <td align="right">      339.77</td>
    <td align="right">       41.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>Statistics</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Statistic</td>
  </tr>
  <tr>
    <td align="right">Minimum</td>
    <td align="right">        2.43</td>
  </tr>
  <tr>
    <td align="right">Mean minus two standard deviations</td>
    <td align="right">        1.62</td>
  </tr>
  <tr>
    <td align="right">Mean</td>
    <td align="right">       39.89</td>
  </tr>
  <tr>
    <td align="right">Mean plus two standard deviations</td>
    <td align="right">       78.16</td>
  </tr>
  <tr>
    <td align="right">Maximum</td>
    <td align="right">       89.66</td>
  </tr>
  <tr>
    <td align="right">Standard deviation</td>
    <td align="right">       19.14</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZONEAIRRELATIVEHUMIDITY::KITCHEN></a>
<p>Report:<b> ZONE AIR RELATIVE HUMIDITY [%]</b></p>
<p>For:<b> KITCHEN</b></p>
<p>Timestamp: <b>2010-09-02
    00:25:41</b></p>
Values in table are in hours.<br>
<br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">-</td>
    <td align="right">           1</td>
    <td align="right">           2</td>
    <td align="right">           3</td>
    <td align="right">           4</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Interval Start</td>
    <td align="right">less than</td>
    <td align="right">         60.<=</td>
    <td align="right">         70.<=</td>
    <td align="right">         80.<=</td>
    <td align="right">         90.<=</td>
    <td align="right">equal to or more than</td>
    <td align="right">Row</td>
  </tr>
  <tr>
    <td align="right">Interval End</td>
    <td align="right">         60.</td>
    <td align="right">         70.></td>
    <td align="right">         80.></td>
    <td align="right">         90.></td>
    <td align="right">        100.></td>
    <td align="right">        100.</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      687.38</td>
    <td align="right">       35.54</td>
    <td align="right">       18.83</td>
    <td align="right">        2.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      620.38</td>
    <td align="right">       34.00</td>
    <td align="right">       16.62</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      671.50</td>
    <td align="right">       34.56</td>
    <td align="right">       27.69</td>
    <td align="right">        9.00</td>
    <td align="right">        1.25</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      591.48</td>
    <td align="right">       72.22</td>
    <td align="right">       36.80</td>
    <td align="right">       14.75</td>
    <td align="right">        4.75</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      499.06</td>
    <td align="right">      165.84</td>
    <td align="right">       41.23</td>
    <td align="right">       26.88</td>
    <td align="right">        8.50</td>
    <td align="right">        2.50</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      326.38</td>
    <td align="right">      256.06</td>
    <td align="right">       81.46</td>
    <td align="right">       33.48</td>
    <td align="right">       17.12</td>
    <td align="right">        5.50</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      262.12</td>
    <td align="right">      223.01</td>
    <td align="right">      173.52</td>
    <td align="right">       42.35</td>
    <td align="right">       25.75</td>
    <td align="right">       17.25</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      238.89</td>
    <td align="right">      251.00</td>
    <td align="right">      161.73</td>
    <td align="right">       47.92</td>
    <td align="right">       26.08</td>
    <td align="right">       18.38</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      403.90</td>
    <td align="right">      161.50</td>
    <td align="right">       95.56</td>
    <td align="right">       37.54</td>
    <td align="right">       17.25</td>
    <td align="right">        4.25</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      616.13</td>
    <td align="right">       62.25</td>
    <td align="right">       45.19</td>
    <td align="right">       17.19</td>
    <td align="right">        3.00</td>
    <td align="right">        0.25</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      646.63</td>
    <td align="right">       29.75</td>
    <td align="right">       31.62</td>
    <td align="right">       11.75</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      684.00</td>
    <td align="right">       35.38</td>
    <td align="right">       21.88</td>
    <td align="right">        2.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 am</td>
    <td align="right">      261.92</td>
    <td align="right">       56.80</td>
    <td align="right">       30.87</td>
    <td align="right">       12.79</td>
    <td align="right">        2.62</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 am</td>
    <td align="right">      169.50</td>
    <td align="right">       71.42</td>
    <td align="right">       69.08</td>
    <td align="right">       35.38</td>
    <td align="right">       16.50</td>
    <td align="right">        3.13</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 am</td>
    <td align="right">      106.50</td>
    <td align="right">       59.12</td>
    <td align="right">       86.12</td>
    <td align="right">       66.25</td>
    <td align="right">       32.00</td>
    <td align="right">       15.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 am</td>
    <td align="right">       24.75</td>
    <td align="right">       82.00</td>
    <td align="right">       79.00</td>
    <td align="right">       96.75</td>
    <td align="right">       52.50</td>
    <td align="right">       30.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 am</td>
    <td align="right">      142.88</td>
    <td align="right">       93.27</td>
    <td align="right">      102.63</td>
    <td align="right">       25.90</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 am</td>
    <td align="right">      261.56</td>
    <td align="right">       60.10</td>
    <td align="right">       39.58</td>
    <td align="right">        3.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 am</td>
    <td align="right">      256.68</td>
    <td align="right">       66.80</td>
    <td align="right">       39.78</td>
    <td align="right">        1.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 am</td>
    <td align="right">      270.62</td>
    <td align="right">       59.82</td>
    <td align="right">       34.00</td>
    <td align="right">        0.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 am</td>
    <td align="right">      277.04</td>
    <td align="right">       59.17</td>
    <td align="right">       28.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 am</td>
    <td align="right">      275.11</td>
    <td align="right">       61.68</td>
    <td align="right">       28.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 am</td>
    <td align="right">      281.29</td>
    <td align="right">       60.69</td>
    <td align="right">       23.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 pm</td>
    <td align="right">      289.81</td>
    <td align="right">       62.14</td>
    <td align="right">       13.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 pm</td>
    <td align="right">      299.00</td>
    <td align="right">       56.00</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 pm</td>
    <td align="right">      308.44</td>
    <td align="right">       47.73</td>
    <td align="right">        8.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 pm</td>
    <td align="right">      309.81</td>
    <td align="right">       46.83</td>
    <td align="right">        8.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 pm</td>
    <td align="right">      305.50</td>
    <td align="right">       47.11</td>
    <td align="right">       12.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 pm</td>
    <td align="right">      301.48</td>
    <td align="right">       51.52</td>
    <td align="right">       12.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 pm</td>
    <td align="right">      300.15</td>
    <td align="right">       53.10</td>
    <td align="right">       11.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 pm</td>
    <td align="right">      301.10</td>
    <td align="right">       51.27</td>
    <td align="right">       12.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 pm</td>
    <td align="right">      299.93</td>
    <td align="right">       44.98</td>
    <td align="right">       20.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 pm</td>
    <td align="right">      300.06</td>
    <td align="right">       44.81</td>
    <td align="right">       20.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 pm</td>
    <td align="right">      304.50</td>
    <td align="right">       41.25</td>
    <td align="right">       19.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 pm</td>
    <td align="right">      304.13</td>
    <td align="right">       40.75</td>
    <td align="right">       19.88</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 am</td>
    <td align="right">      296.08</td>
    <td align="right">       42.73</td>
    <td align="right">       22.69</td>
    <td align="right">        3.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     6247.83</td>
    <td align="right">     1361.11</td>
    <td align="right">      752.12</td>
    <td align="right">      246.86</td>
    <td align="right">      103.96</td>
    <td align="right">       48.12</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>Statistics</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Statistic</td>
  </tr>
  <tr>
    <td align="right">Minimum</td>
    <td align="right">        4.11</td>
  </tr>
  <tr>
    <td align="right">Mean minus two standard deviations</td>
    <td align="right">       11.41</td>
  </tr>
  <tr>
    <td align="right">Mean</td>
    <td align="right">       47.19</td>
  </tr>
  <tr>
    <td align="right">Mean plus two standard deviations</td>
    <td align="right">       82.96</td>
  </tr>
  <tr>
    <td align="right">Maximum</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Standard deviation</td>
    <td align="right">       17.89</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZONEAIRRELATIVEHUMIDITY::ATTIC></a>
<p>Report:<b> ZONE AIR RELATIVE HUMIDITY [%]</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2010-09-02
    00:25:41</b></p>
Values in table are in hours.<br>
<br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">-</td>
    <td align="right">           1</td>
    <td align="right">           2</td>
    <td align="right">           3</td>
    <td align="right">           4</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Interval Start</td>
    <td align="right">less than</td>
    <td align="right">         60.<=</td>
    <td align="right">         70.<=</td>
    <td align="right">         80.<=</td>
    <td align="right">         90.<=</td>
    <td align="right">equal to or more than</td>
    <td align="right">Row</td>
  </tr>
  <tr>
    <td align="right">Interval End</td>
    <td align="right">         60.</td>
    <td align="right">         70.></td>
    <td align="right">         80.></td>
    <td align="right">         90.></td>
    <td align="right">        100.></td>
    <td align="right">        100.</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      232.92</td>
    <td align="right">       80.19</td>
    <td align="right">       88.90</td>
    <td align="right">       97.26</td>
    <td align="right">      151.96</td>
    <td align="right">       92.77</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      273.70</td>
    <td align="right">       90.05</td>
    <td align="right">      110.76</td>
    <td align="right">       90.60</td>
    <td align="right">       57.19</td>
    <td align="right">       49.71</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      338.59</td>
    <td align="right">       88.47</td>
    <td align="right">      111.10</td>
    <td align="right">      130.65</td>
    <td align="right">       56.59</td>
    <td align="right">       18.60</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      392.72</td>
    <td align="right">       77.71</td>
    <td align="right">       85.07</td>
    <td align="right">       91.14</td>
    <td align="right">       52.98</td>
    <td align="right">       20.38</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      470.03</td>
    <td align="right">       87.76</td>
    <td align="right">       76.96</td>
    <td align="right">       56.08</td>
    <td align="right">       34.67</td>
    <td align="right">       18.50</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      431.59</td>
    <td align="right">       68.42</td>
    <td align="right">       92.12</td>
    <td align="right">       65.03</td>
    <td align="right">       38.10</td>
    <td align="right">       24.75</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      409.10</td>
    <td align="right">       60.90</td>
    <td align="right">       77.23</td>
    <td align="right">      114.65</td>
    <td align="right">       51.17</td>
    <td align="right">       30.96</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      364.42</td>
    <td align="right">       58.18</td>
    <td align="right">       63.80</td>
    <td align="right">      116.47</td>
    <td align="right">       85.93</td>
    <td align="right">       55.21</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      308.54</td>
    <td align="right">       54.72</td>
    <td align="right">       67.75</td>
    <td align="right">      127.71</td>
    <td align="right">       91.05</td>
    <td align="right">       70.24</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      331.59</td>
    <td align="right">       90.53</td>
    <td align="right">       88.21</td>
    <td align="right">       93.20</td>
    <td align="right">       79.85</td>
    <td align="right">       60.62</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      185.96</td>
    <td align="right">       60.97</td>
    <td align="right">       91.36</td>
    <td align="right">      134.40</td>
    <td align="right">      133.16</td>
    <td align="right">      114.14</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      187.36</td>
    <td align="right">       75.35</td>
    <td align="right">      138.21</td>
    <td align="right">      149.28</td>
    <td align="right">      144.30</td>
    <td align="right">       49.50</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 am</td>
    <td align="right">       21.25</td>
    <td align="right">       38.47</td>
    <td align="right">       71.74</td>
    <td align="right">      106.56</td>
    <td align="right">       79.60</td>
    <td align="right">       47.39</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 am</td>
    <td align="right">       15.25</td>
    <td align="right">       31.55</td>
    <td align="right">       65.32</td>
    <td align="right">      102.74</td>
    <td align="right">       87.03</td>
    <td align="right">       63.12</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 am</td>
    <td align="right">        9.75</td>
    <td align="right">       30.75</td>
    <td align="right">       60.88</td>
    <td align="right">       92.88</td>
    <td align="right">       95.00</td>
    <td align="right">       75.75</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 am</td>
    <td align="right">        7.50</td>
    <td align="right">       28.13</td>
    <td align="right">       54.88</td>
    <td align="right">       88.00</td>
    <td align="right">       94.25</td>
    <td align="right">       92.25</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 am</td>
    <td align="right">        5.00</td>
    <td align="right">       22.25</td>
    <td align="right">       53.06</td>
    <td align="right">       90.88</td>
    <td align="right">       96.69</td>
    <td align="right">       97.13</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 am</td>
    <td align="right">        4.81</td>
    <td align="right">       25.50</td>
    <td align="right">       51.22</td>
    <td align="right">       99.85</td>
    <td align="right">      107.33</td>
    <td align="right">       76.29</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 am</td>
    <td align="right">       22.81</td>
    <td align="right">       46.27</td>
    <td align="right">       66.10</td>
    <td align="right">       95.58</td>
    <td align="right">       83.41</td>
    <td align="right">       50.83</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 am</td>
    <td align="right">       99.10</td>
    <td align="right">       58.92</td>
    <td align="right">       62.64</td>
    <td align="right">       58.71</td>
    <td align="right">       59.68</td>
    <td align="right">       25.96</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 am</td>
    <td align="right">      185.57</td>
    <td align="right">       50.05</td>
    <td align="right">       47.59</td>
    <td align="right">       46.70</td>
    <td align="right">       33.58</td>
    <td align="right">        1.50</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 am</td>
    <td align="right">      262.63</td>
    <td align="right">       40.68</td>
    <td align="right">       33.99</td>
    <td align="right">       21.01</td>
    <td align="right">        6.69</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 am</td>
    <td align="right">      318.13</td>
    <td align="right">       26.48</td>
    <td align="right">       10.81</td>
    <td align="right">        6.33</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 pm</td>
    <td align="right">      334.12</td>
    <td align="right">       14.13</td>
    <td align="right">        7.62</td>
    <td align="right">        5.62</td>
    <td align="right">        3.50</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 pm</td>
    <td align="right">      344.35</td>
    <td align="right">        6.60</td>
    <td align="right">        6.24</td>
    <td align="right">        5.55</td>
    <td align="right">        2.25</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 pm</td>
    <td align="right">      352.00</td>
    <td align="right">        3.48</td>
    <td align="right">        5.02</td>
    <td align="right">        2.50</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 pm</td>
    <td align="right">      345.00</td>
    <td align="right">        8.67</td>
    <td align="right">        5.63</td>
    <td align="right">        3.70</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 pm</td>
    <td align="right">      332.88</td>
    <td align="right">       17.35</td>
    <td align="right">        7.02</td>
    <td align="right">        4.75</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 pm</td>
    <td align="right">      313.44</td>
    <td align="right">       28.56</td>
    <td align="right">       13.38</td>
    <td align="right">        6.62</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 pm</td>
    <td align="right">      277.20</td>
    <td align="right">       33.88</td>
    <td align="right">       33.24</td>
    <td align="right">       15.44</td>
    <td align="right">        5.25</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 pm</td>
    <td align="right">      233.00</td>
    <td align="right">       45.86</td>
    <td align="right">       46.39</td>
    <td align="right">       30.21</td>
    <td align="right">        8.29</td>
    <td align="right">        1.25</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 pm</td>
    <td align="right">      174.42</td>
    <td align="right">       73.66</td>
    <td align="right">       51.67</td>
    <td align="right">       48.25</td>
    <td align="right">       12.50</td>
    <td align="right">        4.50</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 pm</td>
    <td align="right">      120.62</td>
    <td align="right">       70.66</td>
    <td align="right">       82.35</td>
    <td align="right">       59.62</td>
    <td align="right">       25.50</td>
    <td align="right">        6.25</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 pm</td>
    <td align="right">       76.90</td>
    <td align="right">       69.90</td>
    <td align="right">       85.58</td>
    <td align="right">       83.13</td>
    <td align="right">       38.75</td>
    <td align="right">       10.75</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 pm</td>
    <td align="right">       45.17</td>
    <td align="right">       65.46</td>
    <td align="right">       87.63</td>
    <td align="right">       92.88</td>
    <td align="right">       53.00</td>
    <td align="right">       20.88</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 am</td>
    <td align="right">       25.62</td>
    <td align="right">       56.00</td>
    <td align="right">       81.48</td>
    <td align="right">       98.96</td>
    <td align="right">       71.40</td>
    <td align="right">       31.54</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     3926.52</td>
    <td align="right">      893.25</td>
    <td align="right">     1091.46</td>
    <td align="right">     1266.46</td>
    <td align="right">      976.93</td>
    <td align="right">      605.38</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>Statistics</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Statistic</td>
  </tr>
  <tr>
    <td align="right">Minimum</td>
    <td align="right">        5.56</td>
  </tr>
  <tr>
    <td align="right">Mean minus two standard deviations</td>
    <td align="right">        -1.3</td>
  </tr>
  <tr>
    <td align="right">Mean</td>
    <td align="right">       52.26</td>
  </tr>
  <tr>
    <td align="right">Mean plus two standard deviations</td>
    <td align="right">      105.79</td>
  </tr>
  <tr>
    <td align="right">Maximum</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Standard deviation</td>
    <td align="right">       26.76</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AIRLOOPHVACACTUALOUTDOORAIRFRACTION::PSZ-AC_1:1></a>
<p>Report:<b> AIRLOOPHVAC ACTUAL OUTDOOR AIR FRACTION []</b></p>
<p>For:<b> PSZ-AC_1:1</b></p>
<p>Timestamp: <b>2010-09-02
    00:25:41</b></p>
Values in table are in hours.<br>
<br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">-</td>
    <td align="right">           1</td>
    <td align="right">           2</td>
    <td align="right">           3</td>
    <td align="right">           4</td>
    <td align="right">           5</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Interval Start</td>
    <td align="right">less than</td>
    <td align="right">      0.0000<=</td>
    <td align="right">      0.2000<=</td>
    <td align="right">      0.4000<=</td>
    <td align="right">      0.6000<=</td>
    <td align="right">      0.8000<=</td>
    <td align="right">equal to or more than</td>
    <td align="right">Row</td>
  </tr>
  <tr>
    <td align="right">Interval End</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.2000></td>
    <td align="right">      0.4000></td>
    <td align="right">      0.6000></td>
    <td align="right">      0.8000></td>
    <td align="right">      1.0000></td>
    <td align="right">      1.0000</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">      121.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      622.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">      111.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      560.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">      124.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      620.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">      120.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      600.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">      124.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      620.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">      120.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      600.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">      124.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      620.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">      124.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      620.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">      120.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      600.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">      124.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      620.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">      120.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      600.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">      123.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      621.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      239.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      126.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      364.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      122.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      242.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">     1455.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7304.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>Statistics</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Statistic</td>
  </tr>
  <tr>
    <td align="right">Minimum</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Mean minus two standard deviations</td>
    <td align="right">        0.21</td>
  </tr>
  <tr>
    <td align="right">Mean</td>
    <td align="right">        0.63</td>
  </tr>
  <tr>
    <td align="right">Mean plus two standard deviations</td>
    <td align="right">        1.04</td>
  </tr>
  <tr>
    <td align="right">Maximum</td>
    <td align="right">        0.70</td>
  </tr>
  <tr>
    <td align="right">Standard deviation</td>
    <td align="right">        0.21</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AIRLOOPHVACACTUALOUTDOORAIRFRACTION::PSZ-AC_2:2></a>
<p>Report:<b> AIRLOOPHVAC ACTUAL OUTDOOR AIR FRACTION []</b></p>
<p>For:<b> PSZ-AC_2:2</b></p>
<p>Timestamp: <b>2010-09-02
    00:25:41</b></p>
Values in table are in hours.<br>
<br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">-</td>
    <td align="right">           1</td>
    <td align="right">           2</td>
    <td align="right">           3</td>
    <td align="right">           4</td>
    <td align="right">           5</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Interval Start</td>
    <td align="right">less than</td>
    <td align="right">      0.0000<=</td>
    <td align="right">      0.2000<=</td>
    <td align="right">      0.4000<=</td>
    <td align="right">      0.6000<=</td>
    <td align="right">      0.8000<=</td>
    <td align="right">equal to or more than</td>
    <td align="right">Row</td>
  </tr>
  <tr>
    <td align="right">Interval End</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.2000></td>
    <td align="right">      0.4000></td>
    <td align="right">      0.6000></td>
    <td align="right">      0.8000></td>
    <td align="right">      1.0000></td>
    <td align="right">      1.0000</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">      124.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      620.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">      112.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      560.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">      124.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      620.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">      120.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      600.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">      124.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      620.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">      120.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      600.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">      124.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      620.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">      124.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      620.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">      120.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      600.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">      124.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      620.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">      120.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      600.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">      124.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      620.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      239.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      126.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      126.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      239.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">     1460.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7300.00</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>Statistics</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Statistic</td>
  </tr>
  <tr>
    <td align="right">Minimum</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Mean minus two standard deviations</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">Mean</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">Mean plus two standard deviations</td>
    <td align="right">        1.50</td>
  </tr>
  <tr>
    <td align="right">Maximum</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">Standard deviation</td>
    <td align="right">        0.30</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AVAILABILITYMANAGERNIGHTCYCLECONTROLSTATUS::PSZ-AC_1:1AVAILABILITYMANAGER></a>
<p>Report:<b> AVAILABILITY MANAGER NIGHT CYCLE CONTROL STATUS []</b></p>
<p>For:<b> PSZ-AC_1:1 AVAILABILITY MANAGER</b></p>
<p>Timestamp: <b>2010-09-02
    00:25:41</b></p>
Values in table are in hours.<br>
<br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">-</td>
    <td align="right">           1</td>
    <td align="right">           2</td>
    <td align="right">           3</td>
    <td align="right">           4</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Interval Start</td>
    <td align="right">less than</td>
    <td align="right">        0.00<=</td>
    <td align="right">        1.00<=</td>
    <td align="right">        2.00<=</td>
    <td align="right">        3.00<=</td>
    <td align="right">equal to or more than</td>
    <td align="right">Row</td>
  </tr>
  <tr>
    <td align="right">Interval End</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00></td>
    <td align="right">        2.00></td>
    <td align="right">        3.00></td>
    <td align="right">        4.00></td>
    <td align="right">        4.00</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">      681.50</td>
    <td align="right">        0.00</td>
    <td align="right">       62.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">      651.25</td>
    <td align="right">        0.00</td>
    <td align="right">       20.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">      743.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      361.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      364.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      361.50</td>
    <td align="right">        0.00</td>
    <td align="right">        3.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      361.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      361.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      361.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      361.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      361.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      361.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      361.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      361.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      361.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      361.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      361.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      361.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      361.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      361.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      361.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      361.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      361.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      361.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      361.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">     8675.75</td>
    <td align="right">        0.00</td>
    <td align="right">       84.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>Statistics</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Statistic</td>
  </tr>
  <tr>
    <td align="right">Minimum</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Mean minus two standard deviations</td>
    <td align="right">        -0.3</td>
  </tr>
  <tr>
    <td align="right">Mean</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">Mean plus two standard deviations</td>
    <td align="right">        0.38</td>
  </tr>
  <tr>
    <td align="right">Maximum</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">Standard deviation</td>
    <td align="right">        0.18</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AVAILABILITYMANAGERNIGHTCYCLECONTROLSTATUS::PSZ-AC_2:2AVAILABILITYMANAGER></a>
<p>Report:<b> AVAILABILITY MANAGER NIGHT CYCLE CONTROL STATUS []</b></p>
<p>For:<b> PSZ-AC_2:2 AVAILABILITY MANAGER</b></p>
<p>Timestamp: <b>2010-09-02
    00:25:41</b></p>
Values in table are in hours.<br>
<br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">-</td>
    <td align="right">           1</td>
    <td align="right">           2</td>
    <td align="right">           3</td>
    <td align="right">           4</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Interval Start</td>
    <td align="right">less than</td>
    <td align="right">        0.00<=</td>
    <td align="right">        1.00<=</td>
    <td align="right">        2.00<=</td>
    <td align="right">        3.00<=</td>
    <td align="right">equal to or more than</td>
    <td align="right">Row</td>
  </tr>
  <tr>
    <td align="right">Interval End</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00></td>
    <td align="right">        2.00></td>
    <td align="right">        3.00></td>
    <td align="right">        4.00></td>
    <td align="right">        4.00</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>Statistics</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Statistic</td>
  </tr>
  <tr>
    <td align="right">Minimum</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Mean minus two standard deviations</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Mean</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Mean plus two standard deviations</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Standard deviation</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EconomicsResultsSummaryReport::EntireFacility></a>
<p>Report:<b> Economics Results Summary Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-02
    00:25:41</b></p>
<b>Annual Cost</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric</td>
    <td align="right">Gas</td>
    <td align="right">Other</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Cost ($)</td>
    <td align="right">     9787.65</td>
    <td align="right">     9487.52</td>
    <td align="right">        0.00</td>
    <td align="right">    19275.16</td>
  </tr>
  <tr>
    <td align="right">Cost per Total Building Area ($/m2)</td>
    <td align="right">       42.13</td>
    <td align="right">       40.83</td>
    <td align="right">        0.00</td>
    <td align="right">       82.96</td>
  </tr>
  <tr>
    <td align="right">Cost per Net Conditioned Building Area ($/m2)</td>
    <td align="right">       42.13</td>
    <td align="right">       40.83</td>
    <td align="right">        0.00</td>
    <td align="right">       82.96</td>
  </tr>
</table>
<br><br>
<b>Tariff Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Selected</td>
    <td align="right">Qualified</td>
    <td align="right">Meter</td>
    <td align="right">Buy or Sell</td>
    <td align="right">Group</td>
    <td align="right">Annual Cost ($)</td>
  </tr>
  <tr>
    <td align="right">NORTHERNSTATESPOW_A-14_GENERALSERVICE</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">     9787.65</td>
  </tr>
  <tr>
    <td align="right">NORTHERNSTATESPOW_A-10_SMALLGENERAL</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">    14016.37</td>
  </tr>
  <tr>
    <td align="right">MN_EIAMONTHLYRATEGAS</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">GAS:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM GAS</td>
    <td align="right">     9487.52</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::NORTHERNSTATESPOW_A-14_GENERALSERVICE></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> NORTHERNSTATESPOW_A-14_GENERALSERVICE</b></p>
<p>Timestamp: <b>2010-09-02
    00:25:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">      489.42</td>
    <td align="right">      447.62</td>
    <td align="right">      485.15</td>
    <td align="right">      476.20</td>
    <td align="right">      521.56</td>
    <td align="right">      531.84</td>
    <td align="right">      561.39</td>
    <td align="right">      559.21</td>
    <td align="right">      494.25</td>
    <td align="right">      495.48</td>
    <td align="right">      476.69</td>
    <td align="right">      490.28</td>
    <td align="right">     6029.08</td>
    <td align="right">      561.39</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">      187.82</td>
    <td align="right">      187.93</td>
    <td align="right">      188.57</td>
    <td align="right">      197.80</td>
    <td align="right">      241.29</td>
    <td align="right">      349.60</td>
    <td align="right">      355.65</td>
    <td align="right">      356.45</td>
    <td align="right">      297.85</td>
    <td align="right">      200.49</td>
    <td align="right">      188.85</td>
    <td align="right">      187.77</td>
    <td align="right">     2940.07</td>
    <td align="right">      356.45</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">       22.04</td>
    <td align="right">       22.04</td>
    <td align="right">       22.04</td>
    <td align="right">       22.04</td>
    <td align="right">       22.04</td>
    <td align="right">       22.04</td>
    <td align="right">       22.04</td>
    <td align="right">       22.04</td>
    <td align="right">       22.04</td>
    <td align="right">       22.04</td>
    <td align="right">       22.04</td>
    <td align="right">       22.04</td>
    <td align="right">      264.48</td>
    <td align="right">       22.04</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">      699.28</td>
    <td align="right">      657.59</td>
    <td align="right">      695.76</td>
    <td align="right">      696.04</td>
    <td align="right">      784.88</td>
    <td align="right">      903.47</td>
    <td align="right">      939.07</td>
    <td align="right">      937.70</td>
    <td align="right">      814.14</td>
    <td align="right">      718.01</td>
    <td align="right">      687.58</td>
    <td align="right">      700.09</td>
    <td align="right">     9233.63</td>
    <td align="right">      939.07</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">      699.28</td>
    <td align="right">      657.59</td>
    <td align="right">      695.76</td>
    <td align="right">      696.04</td>
    <td align="right">      784.88</td>
    <td align="right">      903.47</td>
    <td align="right">      939.07</td>
    <td align="right">      937.70</td>
    <td align="right">      814.14</td>
    <td align="right">      718.01</td>
    <td align="right">      687.58</td>
    <td align="right">      700.09</td>
    <td align="right">     9233.63</td>
    <td align="right">      939.07</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">       41.96</td>
    <td align="right">       39.46</td>
    <td align="right">       41.75</td>
    <td align="right">       41.76</td>
    <td align="right">       47.09</td>
    <td align="right">       54.21</td>
    <td align="right">       56.34</td>
    <td align="right">       56.26</td>
    <td align="right">       48.85</td>
    <td align="right">       43.08</td>
    <td align="right">       41.25</td>
    <td align="right">       42.01</td>
    <td align="right">      554.02</td>
    <td align="right">       56.34</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">      741.24</td>
    <td align="right">      697.05</td>
    <td align="right">      737.51</td>
    <td align="right">      737.80</td>
    <td align="right">      831.98</td>
    <td align="right">      957.68</td>
    <td align="right">      995.42</td>
    <td align="right">      993.96</td>
    <td align="right">      862.99</td>
    <td align="right">      761.09</td>
    <td align="right">      728.83</td>
    <td align="right">      742.09</td>
    <td align="right">     9787.65</td>
    <td align="right">      995.42</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">WINTERBASICDEMANDCHARGE ($)</td>
    <td align="right">      187.82</td>
    <td align="right">      187.93</td>
    <td align="right">      188.57</td>
    <td align="right">      197.80</td>
    <td align="right">      241.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      200.49</td>
    <td align="right">      188.85</td>
    <td align="right">      187.77</td>
    <td align="right">     1580.52</td>
    <td align="right">      241.29</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">SUMMERBASICDEMANDCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      349.60</td>
    <td align="right">      355.65</td>
    <td align="right">      356.45</td>
    <td align="right">      297.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1359.55</td>
    <td align="right">      356.45</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFSIXPERCENT ($)</td>
    <td align="right">       41.96</td>
    <td align="right">       39.46</td>
    <td align="right">       41.75</td>
    <td align="right">       41.76</td>
    <td align="right">       47.09</td>
    <td align="right">       54.21</td>
    <td align="right">       56.34</td>
    <td align="right">       56.26</td>
    <td align="right">       48.85</td>
    <td align="right">       43.08</td>
    <td align="right">       41.25</td>
    <td align="right">       42.01</td>
    <td align="right">      554.02</td>
    <td align="right">       56.34</td>
    <td align="right">Taxes</td>
  </tr>
  <tr>
    <td align="right">ANNUALENERGYCHARGE ($)</td>
    <td align="right">      489.42</td>
    <td align="right">      447.62</td>
    <td align="right">      485.15</td>
    <td align="right">      476.20</td>
    <td align="right">      521.56</td>
    <td align="right">      531.84</td>
    <td align="right">      561.39</td>
    <td align="right">      559.21</td>
    <td align="right">      494.25</td>
    <td align="right">      495.48</td>
    <td align="right">      476.69</td>
    <td align="right">      490.28</td>
    <td align="right">     6029.08</td>
    <td align="right">      561.39</td>
    <td align="right">EnergyCharges</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      699.28</td>
    <td align="right">      657.59</td>
    <td align="right">      695.76</td>
    <td align="right">      696.04</td>
    <td align="right">      784.88</td>
    <td align="right">      903.47</td>
    <td align="right">      939.07</td>
    <td align="right">      937.70</td>
    <td align="right">      814.14</td>
    <td align="right">      718.01</td>
    <td align="right">      687.58</td>
    <td align="right">      700.09</td>
    <td align="right">     9233.63</td>
    <td align="right">      939.07</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    15703.31</td>
    <td align="right">    14100.08</td>
    <td align="right">    15527.82</td>
    <td align="right">    15034.88</td>
    <td align="right">    16066.99</td>
    <td align="right">    16326.71</td>
    <td align="right">    17388.72</td>
    <td align="right">    17295.94</td>
    <td align="right">    15486.16</td>
    <td align="right">    15729.89</td>
    <td align="right">    15198.92</td>
    <td align="right">    15737.14</td>
    <td align="right">   189596.57</td>
    <td align="right">    17388.72</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       28.42</td>
    <td align="right">       28.43</td>
    <td align="right">       28.53</td>
    <td align="right">       29.92</td>
    <td align="right">       36.50</td>
    <td align="right">       37.75</td>
    <td align="right">       38.41</td>
    <td align="right">       38.49</td>
    <td align="right">       32.17</td>
    <td align="right">       30.33</td>
    <td align="right">       28.57</td>
    <td align="right">       28.41</td>
    <td align="right">      385.93</td>
    <td align="right">       38.49</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MINDEMAND25KW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    15703.31</td>
    <td align="right">    14100.08</td>
    <td align="right">    15527.82</td>
    <td align="right">    15034.88</td>
    <td align="right">    16066.99</td>
    <td align="right">    16326.71</td>
    <td align="right">    17388.72</td>
    <td align="right">    17295.94</td>
    <td align="right">    15486.16</td>
    <td align="right">    15729.89</td>
    <td align="right">    15198.92</td>
    <td align="right">    15737.14</td>
    <td align="right">   189596.57</td>
    <td align="right">    17388.72</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       28.42</td>
    <td align="right">       28.43</td>
    <td align="right">       28.53</td>
    <td align="right">       29.92</td>
    <td align="right">       36.50</td>
    <td align="right">       37.75</td>
    <td align="right">       38.41</td>
    <td align="right">       38.49</td>
    <td align="right">       32.17</td>
    <td align="right">       30.33</td>
    <td align="right">       28.57</td>
    <td align="right">       28.41</td>
    <td align="right">      385.93</td>
    <td align="right">       38.49</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">    15703.31</td>
    <td align="right">    14100.08</td>
    <td align="right">    15527.82</td>
    <td align="right">    15034.88</td>
    <td align="right">    16066.99</td>
    <td align="right">    16326.71</td>
    <td align="right">    17388.72</td>
    <td align="right">    17295.94</td>
    <td align="right">    15486.16</td>
    <td align="right">    15729.89</td>
    <td align="right">    15198.92</td>
    <td align="right">    15737.14</td>
    <td align="right">   189596.57</td>
    <td align="right">    17388.72</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">       28.42</td>
    <td align="right">       28.43</td>
    <td align="right">       28.53</td>
    <td align="right">       29.92</td>
    <td align="right">       36.50</td>
    <td align="right">       37.75</td>
    <td align="right">       38.41</td>
    <td align="right">       38.49</td>
    <td align="right">       32.17</td>
    <td align="right">       30.33</td>
    <td align="right">       28.57</td>
    <td align="right">       28.41</td>
    <td align="right">      385.93</td>
    <td align="right">       38.49</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">       28.42</td>
    <td align="right">       28.43</td>
    <td align="right">       28.53</td>
    <td align="right">       29.92</td>
    <td align="right">       36.50</td>
    <td align="right">       37.75</td>
    <td align="right">       38.41</td>
    <td align="right">       38.49</td>
    <td align="right">       32.17</td>
    <td align="right">       30.33</td>
    <td align="right">       28.57</td>
    <td align="right">       28.41</td>
    <td align="right">      385.93</td>
    <td align="right">       38.49</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">       28.42</td>
    <td align="right">       28.43</td>
    <td align="right">       28.53</td>
    <td align="right">       29.92</td>
    <td align="right">       36.50</td>
    <td align="right">       37.75</td>
    <td align="right">       38.41</td>
    <td align="right">       38.49</td>
    <td align="right">       32.17</td>
    <td align="right">       30.33</td>
    <td align="right">       28.57</td>
    <td align="right">       28.41</td>
    <td align="right">      385.93</td>
    <td align="right">       38.49</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">       28.42</td>
    <td align="right">       28.43</td>
    <td align="right">       28.53</td>
    <td align="right">       29.92</td>
    <td align="right">       36.50</td>
    <td align="right">       37.75</td>
    <td align="right">       38.41</td>
    <td align="right">       38.49</td>
    <td align="right">       32.17</td>
    <td align="right">       30.33</td>
    <td align="right">       28.57</td>
    <td align="right">       28.41</td>
    <td align="right">      385.93</td>
    <td align="right">       38.49</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">    15703.31</td>
    <td align="right">    14100.08</td>
    <td align="right">    15527.82</td>
    <td align="right">    15034.88</td>
    <td align="right">    16066.99</td>
    <td align="right">    16326.71</td>
    <td align="right">    17388.72</td>
    <td align="right">    17295.94</td>
    <td align="right">    15486.16</td>
    <td align="right">    15729.89</td>
    <td align="right">    15198.92</td>
    <td align="right">    15737.14</td>
    <td align="right">   189596.57</td>
    <td align="right">    17388.72</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">       28.42</td>
    <td align="right">       28.43</td>
    <td align="right">       28.53</td>
    <td align="right">       29.92</td>
    <td align="right">       36.50</td>
    <td align="right">       37.75</td>
    <td align="right">       38.41</td>
    <td align="right">       38.49</td>
    <td align="right">       32.17</td>
    <td align="right">       30.33</td>
    <td align="right">       28.57</td>
    <td align="right">       28.41</td>
    <td align="right">      385.93</td>
    <td align="right">       38.49</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">    15703.31</td>
    <td align="right">    14100.08</td>
    <td align="right">    15527.82</td>
    <td align="right">    15034.88</td>
    <td align="right">    16066.99</td>
    <td align="right">    16326.71</td>
    <td align="right">    17388.72</td>
    <td align="right">    17295.94</td>
    <td align="right">    15486.16</td>
    <td align="right">    15729.89</td>
    <td align="right">    15198.92</td>
    <td align="right">    15737.14</td>
    <td align="right">   189596.57</td>
    <td align="right">    17388.72</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">       28.42</td>
    <td align="right">       28.43</td>
    <td align="right">       28.53</td>
    <td align="right">       29.92</td>
    <td align="right">       36.50</td>
    <td align="right">       37.75</td>
    <td align="right">       38.41</td>
    <td align="right">       38.49</td>
    <td align="right">       32.17</td>
    <td align="right">       30.33</td>
    <td align="right">       28.57</td>
    <td align="right">       28.41</td>
    <td align="right">      385.93</td>
    <td align="right">       38.49</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">    15703.31</td>
    <td align="right">    14100.08</td>
    <td align="right">    15527.82</td>
    <td align="right">    15034.88</td>
    <td align="right">    16066.99</td>
    <td align="right">    16326.71</td>
    <td align="right">    17388.72</td>
    <td align="right">    17295.94</td>
    <td align="right">    15486.16</td>
    <td align="right">    15729.89</td>
    <td align="right">    15198.92</td>
    <td align="right">    15737.14</td>
    <td align="right">   189596.57</td>
    <td align="right">    17388.72</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">       28.42</td>
    <td align="right">       28.43</td>
    <td align="right">       28.53</td>
    <td align="right">       29.92</td>
    <td align="right">       36.50</td>
    <td align="right">       37.75</td>
    <td align="right">       38.41</td>
    <td align="right">       38.49</td>
    <td align="right">       32.17</td>
    <td align="right">       30.33</td>
    <td align="right">       28.57</td>
    <td align="right">       28.41</td>
    <td align="right">      385.93</td>
    <td align="right">       38.49</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MINDEMAND25KW                                                                                        FROM TotalDemand</b><br><br>
<b>WINTERBASICDEMANDCHARGE                                                                              FROM TotalDemand</b><br><br>
<b>SUMMERBASICDEMANDCHARGE                                                                              FROM TotalDemand</b><br><br>
<b>ANNUALENERGYCHARGE                                                                                   FROM TotalEnergy                                                                                          TotalDemand</b><br><br>
<b>EnergyCharges                                                                                        SUM ANNUALENERGYCHARGE</b><br><br>
<b>DemandCharges                                                                                        SUM WINTERBASICDEMANDCHARGE                                                                              SUMMERBASICDEMANDCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFSIXPERCENT                                                                                      FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFSIXPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::NORTHERNSTATESPOW_A-10_SMALLGENERAL></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> NORTHERNSTATESPOW_A-10_SMALLGENERAL</b></p>
<p>Timestamp: <b>2010-09-02
    00:25:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">MAXDEMAND25KW</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     1033.28</td>
    <td align="right">      927.79</td>
    <td align="right">     1021.73</td>
    <td align="right">      989.30</td>
    <td align="right">     1057.21</td>
    <td align="right">     1237.56</td>
    <td align="right">     1318.07</td>
    <td align="right">     1311.03</td>
    <td align="right">     1173.85</td>
    <td align="right">     1035.03</td>
    <td align="right">     1000.09</td>
    <td align="right">     1035.50</td>
    <td align="right">    13140.43</td>
    <td align="right">     1318.07</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">        6.88</td>
    <td align="right">        6.88</td>
    <td align="right">        6.88</td>
    <td align="right">        6.88</td>
    <td align="right">        6.88</td>
    <td align="right">        6.88</td>
    <td align="right">        6.88</td>
    <td align="right">        6.88</td>
    <td align="right">        6.88</td>
    <td align="right">        6.88</td>
    <td align="right">        6.88</td>
    <td align="right">        6.88</td>
    <td align="right">       82.56</td>
    <td align="right">        6.88</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     1040.16</td>
    <td align="right">      934.67</td>
    <td align="right">     1028.61</td>
    <td align="right">      996.18</td>
    <td align="right">     1064.09</td>
    <td align="right">     1244.44</td>
    <td align="right">     1324.95</td>
    <td align="right">     1317.91</td>
    <td align="right">     1180.73</td>
    <td align="right">     1041.91</td>
    <td align="right">     1006.97</td>
    <td align="right">     1042.38</td>
    <td align="right">    13222.99</td>
    <td align="right">     1324.95</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     1040.16</td>
    <td align="right">      934.67</td>
    <td align="right">     1028.61</td>
    <td align="right">      996.18</td>
    <td align="right">     1064.09</td>
    <td align="right">     1244.44</td>
    <td align="right">     1324.95</td>
    <td align="right">     1317.91</td>
    <td align="right">     1180.73</td>
    <td align="right">     1041.91</td>
    <td align="right">     1006.97</td>
    <td align="right">     1042.38</td>
    <td align="right">    13222.99</td>
    <td align="right">     1324.95</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">       62.41</td>
    <td align="right">       56.08</td>
    <td align="right">       61.72</td>
    <td align="right">       59.77</td>
    <td align="right">       63.85</td>
    <td align="right">       74.67</td>
    <td align="right">       79.50</td>
    <td align="right">       79.07</td>
    <td align="right">       70.84</td>
    <td align="right">       62.51</td>
    <td align="right">       60.42</td>
    <td align="right">       62.54</td>
    <td align="right">      793.38</td>
    <td align="right">       79.50</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     1102.57</td>
    <td align="right">      990.75</td>
    <td align="right">     1090.33</td>
    <td align="right">     1055.95</td>
    <td align="right">     1127.93</td>
    <td align="right">     1319.11</td>
    <td align="right">     1404.44</td>
    <td align="right">     1396.99</td>
    <td align="right">     1251.58</td>
    <td align="right">     1104.42</td>
    <td align="right">     1067.39</td>
    <td align="right">     1104.93</td>
    <td align="right">    14016.37</td>
    <td align="right">     1404.44</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">SUMMERBASICENERGYCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1237.56</td>
    <td align="right">     1318.07</td>
    <td align="right">     1311.03</td>
    <td align="right">     1173.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5040.51</td>
    <td align="right">     1318.07</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">WINTERBASICENERGYCHARGE ($)</td>
    <td align="right">     1033.28</td>
    <td align="right">      927.79</td>
    <td align="right">     1021.73</td>
    <td align="right">      989.30</td>
    <td align="right">     1057.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1035.03</td>
    <td align="right">     1000.09</td>
    <td align="right">     1035.50</td>
    <td align="right">     8099.92</td>
    <td align="right">     1057.21</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFSIXPERCENT ($)</td>
    <td align="right">       62.41</td>
    <td align="right">       56.08</td>
    <td align="right">       61.72</td>
    <td align="right">       59.77</td>
    <td align="right">       63.85</td>
    <td align="right">       74.67</td>
    <td align="right">       79.50</td>
    <td align="right">       79.07</td>
    <td align="right">       70.84</td>
    <td align="right">       62.51</td>
    <td align="right">       60.42</td>
    <td align="right">       62.54</td>
    <td align="right">      793.38</td>
    <td align="right">       79.50</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     1040.16</td>
    <td align="right">      934.67</td>
    <td align="right">     1028.61</td>
    <td align="right">      996.18</td>
    <td align="right">     1064.09</td>
    <td align="right">     1244.44</td>
    <td align="right">     1324.95</td>
    <td align="right">     1317.91</td>
    <td align="right">     1180.73</td>
    <td align="right">     1041.91</td>
    <td align="right">     1006.97</td>
    <td align="right">     1042.38</td>
    <td align="right">    13222.99</td>
    <td align="right">     1324.95</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    15703.31</td>
    <td align="right">    14100.08</td>
    <td align="right">    15527.82</td>
    <td align="right">    15034.88</td>
    <td align="right">    16066.99</td>
    <td align="right">    16326.71</td>
    <td align="right">    17388.72</td>
    <td align="right">    17295.94</td>
    <td align="right">    15486.16</td>
    <td align="right">    15729.89</td>
    <td align="right">    15198.92</td>
    <td align="right">    15737.14</td>
    <td align="right">   189596.57</td>
    <td align="right">    17388.72</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MAXDEMAND25KW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    15703.31</td>
    <td align="right">    14100.08</td>
    <td align="right">    15527.82</td>
    <td align="right">    15034.88</td>
    <td align="right">    16066.99</td>
    <td align="right">    16326.71</td>
    <td align="right">    17388.72</td>
    <td align="right">    17295.94</td>
    <td align="right">    15486.16</td>
    <td align="right">    15729.89</td>
    <td align="right">    15198.92</td>
    <td align="right">    15737.14</td>
    <td align="right">   189596.57</td>
    <td align="right">    17388.72</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       28.42</td>
    <td align="right">       28.43</td>
    <td align="right">       28.53</td>
    <td align="right">       29.92</td>
    <td align="right">       36.50</td>
    <td align="right">       37.75</td>
    <td align="right">       38.41</td>
    <td align="right">       38.49</td>
    <td align="right">       32.17</td>
    <td align="right">       30.33</td>
    <td align="right">       28.57</td>
    <td align="right">       28.41</td>
    <td align="right">      385.93</td>
    <td align="right">       38.49</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">    15703.31</td>
    <td align="right">    14100.08</td>
    <td align="right">    15527.82</td>
    <td align="right">    15034.88</td>
    <td align="right">    16066.99</td>
    <td align="right">    16326.71</td>
    <td align="right">    17388.72</td>
    <td align="right">    17295.94</td>
    <td align="right">    15486.16</td>
    <td align="right">    15729.89</td>
    <td align="right">    15198.92</td>
    <td align="right">    15737.14</td>
    <td align="right">   189596.57</td>
    <td align="right">    17388.72</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">       28.42</td>
    <td align="right">       28.43</td>
    <td align="right">       28.53</td>
    <td align="right">       29.92</td>
    <td align="right">       36.50</td>
    <td align="right">       37.75</td>
    <td align="right">       38.41</td>
    <td align="right">       38.49</td>
    <td align="right">       32.17</td>
    <td align="right">       30.33</td>
    <td align="right">       28.57</td>
    <td align="right">       28.41</td>
    <td align="right">      385.93</td>
    <td align="right">       38.49</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">       28.42</td>
    <td align="right">       28.43</td>
    <td align="right">       28.53</td>
    <td align="right">       29.92</td>
    <td align="right">       36.50</td>
    <td align="right">       37.75</td>
    <td align="right">       38.41</td>
    <td align="right">       38.49</td>
    <td align="right">       32.17</td>
    <td align="right">       30.33</td>
    <td align="right">       28.57</td>
    <td align="right">       28.41</td>
    <td align="right">      385.93</td>
    <td align="right">       38.49</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">       28.42</td>
    <td align="right">       28.43</td>
    <td align="right">       28.53</td>
    <td align="right">       29.92</td>
    <td align="right">       36.50</td>
    <td align="right">       37.75</td>
    <td align="right">       38.41</td>
    <td align="right">       38.49</td>
    <td align="right">       32.17</td>
    <td align="right">       30.33</td>
    <td align="right">       28.57</td>
    <td align="right">       28.41</td>
    <td align="right">      385.93</td>
    <td align="right">       38.49</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">       28.42</td>
    <td align="right">       28.43</td>
    <td align="right">       28.53</td>
    <td align="right">       29.92</td>
    <td align="right">       36.50</td>
    <td align="right">       37.75</td>
    <td align="right">       38.41</td>
    <td align="right">       38.49</td>
    <td align="right">       32.17</td>
    <td align="right">       30.33</td>
    <td align="right">       28.57</td>
    <td align="right">       28.41</td>
    <td align="right">      385.93</td>
    <td align="right">       38.49</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">    15703.31</td>
    <td align="right">    14100.08</td>
    <td align="right">    15527.82</td>
    <td align="right">    15034.88</td>
    <td align="right">    16066.99</td>
    <td align="right">    16326.71</td>
    <td align="right">    17388.72</td>
    <td align="right">    17295.94</td>
    <td align="right">    15486.16</td>
    <td align="right">    15729.89</td>
    <td align="right">    15198.92</td>
    <td align="right">    15737.14</td>
    <td align="right">   189596.57</td>
    <td align="right">    17388.72</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">       28.42</td>
    <td align="right">       28.43</td>
    <td align="right">       28.53</td>
    <td align="right">       29.92</td>
    <td align="right">       36.50</td>
    <td align="right">       37.75</td>
    <td align="right">       38.41</td>
    <td align="right">       38.49</td>
    <td align="right">       32.17</td>
    <td align="right">       30.33</td>
    <td align="right">       28.57</td>
    <td align="right">       28.41</td>
    <td align="right">      385.93</td>
    <td align="right">       38.49</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">    15703.31</td>
    <td align="right">    14100.08</td>
    <td align="right">    15527.82</td>
    <td align="right">    15034.88</td>
    <td align="right">    16066.99</td>
    <td align="right">    16326.71</td>
    <td align="right">    17388.72</td>
    <td align="right">    17295.94</td>
    <td align="right">    15486.16</td>
    <td align="right">    15729.89</td>
    <td align="right">    15198.92</td>
    <td align="right">    15737.14</td>
    <td align="right">   189596.57</td>
    <td align="right">    17388.72</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">       28.42</td>
    <td align="right">       28.43</td>
    <td align="right">       28.53</td>
    <td align="right">       29.92</td>
    <td align="right">       36.50</td>
    <td align="right">       37.75</td>
    <td align="right">       38.41</td>
    <td align="right">       38.49</td>
    <td align="right">       32.17</td>
    <td align="right">       30.33</td>
    <td align="right">       28.57</td>
    <td align="right">       28.41</td>
    <td align="right">      385.93</td>
    <td align="right">       38.49</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">    15703.31</td>
    <td align="right">    14100.08</td>
    <td align="right">    15527.82</td>
    <td align="right">    15034.88</td>
    <td align="right">    16066.99</td>
    <td align="right">    16326.71</td>
    <td align="right">    17388.72</td>
    <td align="right">    17295.94</td>
    <td align="right">    15486.16</td>
    <td align="right">    15729.89</td>
    <td align="right">    15198.92</td>
    <td align="right">    15737.14</td>
    <td align="right">   189596.57</td>
    <td align="right">    17388.72</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">       28.42</td>
    <td align="right">       28.43</td>
    <td align="right">       28.53</td>
    <td align="right">       29.92</td>
    <td align="right">       36.50</td>
    <td align="right">       37.75</td>
    <td align="right">       38.41</td>
    <td align="right">       38.49</td>
    <td align="right">       32.17</td>
    <td align="right">       30.33</td>
    <td align="right">       28.57</td>
    <td align="right">       28.41</td>
    <td align="right">      385.93</td>
    <td align="right">       38.49</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MAXDEMAND25KW                                                                                        FROM TotalDemand</b><br><br>
<b>SUMMERBASICENERGYCHARGE                                                                              FROM TotalEnergy</b><br><br>
<b>WINTERBASICENERGYCHARGE                                                                              FROM TotalEnergy</b><br><br>
<b>EnergyCharges                                                                                        SUM SUMMERBASICENERGYCHARGE                                                                              WINTERBASICENERGYCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFSIXPERCENT                                                                                      FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFSIXPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::MN_EIAMONTHLYRATEGAS></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> MN_EIAMONTHLYRATEGAS</b></p>
<p>Timestamp: <b>2010-09-02
    00:25:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">GAS:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM GAS</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">MCF</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     1487.06</td>
    <td align="right">     1200.64</td>
    <td align="right">      878.93</td>
    <td align="right">      572.37</td>
    <td align="right">      497.75</td>
    <td align="right">      465.83</td>
    <td align="right">      443.80</td>
    <td align="right">      426.37</td>
    <td align="right">      406.70</td>
    <td align="right">      553.63</td>
    <td align="right">      794.48</td>
    <td align="right">     1222.92</td>
    <td align="right">     8950.49</td>
    <td align="right">     1487.06</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     1487.06</td>
    <td align="right">     1200.64</td>
    <td align="right">      878.93</td>
    <td align="right">      572.37</td>
    <td align="right">      497.75</td>
    <td align="right">      465.83</td>
    <td align="right">      443.80</td>
    <td align="right">      426.37</td>
    <td align="right">      406.70</td>
    <td align="right">      553.63</td>
    <td align="right">      794.48</td>
    <td align="right">     1222.92</td>
    <td align="right">     8950.49</td>
    <td align="right">     1487.06</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     1487.06</td>
    <td align="right">     1200.64</td>
    <td align="right">      878.93</td>
    <td align="right">      572.37</td>
    <td align="right">      497.75</td>
    <td align="right">      465.83</td>
    <td align="right">      443.80</td>
    <td align="right">      426.37</td>
    <td align="right">      406.70</td>
    <td align="right">      553.63</td>
    <td align="right">      794.48</td>
    <td align="right">     1222.92</td>
    <td align="right">     8950.49</td>
    <td align="right">     1487.06</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">       89.22</td>
    <td align="right">       72.04</td>
    <td align="right">       52.74</td>
    <td align="right">       34.34</td>
    <td align="right">       29.86</td>
    <td align="right">       27.95</td>
    <td align="right">       26.63</td>
    <td align="right">       25.58</td>
    <td align="right">       24.40</td>
    <td align="right">       33.22</td>
    <td align="right">       47.67</td>
    <td align="right">       73.38</td>
    <td align="right">      537.03</td>
    <td align="right">       89.22</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     1576.29</td>
    <td align="right">     1272.68</td>
    <td align="right">      931.66</td>
    <td align="right">      606.71</td>
    <td align="right">      527.61</td>
    <td align="right">      493.78</td>
    <td align="right">      470.43</td>
    <td align="right">      451.96</td>
    <td align="right">      431.11</td>
    <td align="right">      586.85</td>
    <td align="right">      842.15</td>
    <td align="right">     1296.29</td>
    <td align="right">     9487.52</td>
    <td align="right">     1576.29</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">MONTHLYRATEGASCHARGE ($)</td>
    <td align="right">     1487.06</td>
    <td align="right">     1200.64</td>
    <td align="right">      878.93</td>
    <td align="right">      572.37</td>
    <td align="right">      497.75</td>
    <td align="right">      465.83</td>
    <td align="right">      443.80</td>
    <td align="right">      426.37</td>
    <td align="right">      406.70</td>
    <td align="right">      553.63</td>
    <td align="right">      794.48</td>
    <td align="right">     1222.92</td>
    <td align="right">     8950.49</td>
    <td align="right">     1487.06</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFSIXPERCENT ($)</td>
    <td align="right">       89.22</td>
    <td align="right">       72.04</td>
    <td align="right">       52.74</td>
    <td align="right">       34.34</td>
    <td align="right">       29.86</td>
    <td align="right">       27.95</td>
    <td align="right">       26.63</td>
    <td align="right">       25.58</td>
    <td align="right">       24.40</td>
    <td align="right">       33.22</td>
    <td align="right">       47.67</td>
    <td align="right">       73.38</td>
    <td align="right">      537.03</td>
    <td align="right">       89.22</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     1487.06</td>
    <td align="right">     1200.64</td>
    <td align="right">      878.93</td>
    <td align="right">      572.37</td>
    <td align="right">      497.75</td>
    <td align="right">      465.83</td>
    <td align="right">      443.80</td>
    <td align="right">      426.37</td>
    <td align="right">      406.70</td>
    <td align="right">      553.63</td>
    <td align="right">      794.48</td>
    <td align="right">     1222.92</td>
    <td align="right">     8950.49</td>
    <td align="right">     1487.06</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">      180.91</td>
    <td align="right">      144.66</td>
    <td align="right">      116.41</td>
    <td align="right">       75.41</td>
    <td align="right">       58.56</td>
    <td align="right">       51.19</td>
    <td align="right">       51.97</td>
    <td align="right">       51.81</td>
    <td align="right">       53.23</td>
    <td align="right">       75.32</td>
    <td align="right">      109.89</td>
    <td align="right">      161.76</td>
    <td align="right">     1131.12</td>
    <td align="right">      180.91</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">      180.91</td>
    <td align="right">      144.66</td>
    <td align="right">      116.41</td>
    <td align="right">       75.41</td>
    <td align="right">       58.56</td>
    <td align="right">       51.19</td>
    <td align="right">       51.97</td>
    <td align="right">       51.81</td>
    <td align="right">       53.23</td>
    <td align="right">       75.32</td>
    <td align="right">      109.89</td>
    <td align="right">      161.76</td>
    <td align="right">     1131.12</td>
    <td align="right">      180.91</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">      0.4466</td>
    <td align="right">      0.4207</td>
    <td align="right">      0.3380</td>
    <td align="right">      0.2359</td>
    <td align="right">      0.1833</td>
    <td align="right">      0.1542</td>
    <td align="right">      0.1542</td>
    <td align="right">      0.1542</td>
    <td align="right">      0.1542</td>
    <td align="right">      0.2340</td>
    <td align="right">      0.3321</td>
    <td align="right">      0.4750</td>
    <td align="right">        3.28</td>
    <td align="right">        0.47</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">      180.91</td>
    <td align="right">      144.66</td>
    <td align="right">      116.41</td>
    <td align="right">       75.41</td>
    <td align="right">       58.56</td>
    <td align="right">       51.19</td>
    <td align="right">       51.97</td>
    <td align="right">       51.81</td>
    <td align="right">       53.23</td>
    <td align="right">       75.32</td>
    <td align="right">      109.89</td>
    <td align="right">      161.76</td>
    <td align="right">     1131.12</td>
    <td align="right">      180.91</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">      0.4466</td>
    <td align="right">      0.4207</td>
    <td align="right">      0.3380</td>
    <td align="right">      0.2359</td>
    <td align="right">      0.1833</td>
    <td align="right">      0.1542</td>
    <td align="right">      0.1542</td>
    <td align="right">      0.1542</td>
    <td align="right">      0.1542</td>
    <td align="right">      0.2340</td>
    <td align="right">      0.3321</td>
    <td align="right">      0.4750</td>
    <td align="right">        3.28</td>
    <td align="right">        0.47</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">      0.4466</td>
    <td align="right">      0.4207</td>
    <td align="right">      0.3380</td>
    <td align="right">      0.2359</td>
    <td align="right">      0.1833</td>
    <td align="right">      0.1542</td>
    <td align="right">      0.1542</td>
    <td align="right">      0.1542</td>
    <td align="right">      0.1542</td>
    <td align="right">      0.2340</td>
    <td align="right">      0.3321</td>
    <td align="right">      0.4750</td>
    <td align="right">        3.28</td>
    <td align="right">        0.47</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">      0.4466</td>
    <td align="right">      0.4207</td>
    <td align="right">      0.3380</td>
    <td align="right">      0.2359</td>
    <td align="right">      0.1833</td>
    <td align="right">      0.1542</td>
    <td align="right">      0.1542</td>
    <td align="right">      0.1542</td>
    <td align="right">      0.1542</td>
    <td align="right">      0.2340</td>
    <td align="right">      0.3321</td>
    <td align="right">      0.4750</td>
    <td align="right">        3.28</td>
    <td align="right">        0.47</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">      0.4466</td>
    <td align="right">      0.4207</td>
    <td align="right">      0.3380</td>
    <td align="right">      0.2359</td>
    <td align="right">      0.1833</td>
    <td align="right">      0.1542</td>
    <td align="right">      0.1542</td>
    <td align="right">      0.1542</td>
    <td align="right">      0.1542</td>
    <td align="right">      0.2340</td>
    <td align="right">      0.3321</td>
    <td align="right">      0.4750</td>
    <td align="right">        3.28</td>
    <td align="right">        0.47</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">      180.91</td>
    <td align="right">      144.66</td>
    <td align="right">      116.41</td>
    <td align="right">       75.41</td>
    <td align="right">       58.56</td>
    <td align="right">       51.19</td>
    <td align="right">       51.97</td>
    <td align="right">       51.81</td>
    <td align="right">       53.23</td>
    <td align="right">       75.32</td>
    <td align="right">      109.89</td>
    <td align="right">      161.76</td>
    <td align="right">     1131.12</td>
    <td align="right">      180.91</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">      0.4466</td>
    <td align="right">      0.4207</td>
    <td align="right">      0.3380</td>
    <td align="right">      0.2359</td>
    <td align="right">      0.1833</td>
    <td align="right">      0.1542</td>
    <td align="right">      0.1542</td>
    <td align="right">      0.1542</td>
    <td align="right">      0.1542</td>
    <td align="right">      0.2340</td>
    <td align="right">      0.3321</td>
    <td align="right">      0.4750</td>
    <td align="right">        3.28</td>
    <td align="right">        0.47</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">      180.91</td>
    <td align="right">      144.66</td>
    <td align="right">      116.41</td>
    <td align="right">       75.41</td>
    <td align="right">       58.56</td>
    <td align="right">       51.19</td>
    <td align="right">       51.97</td>
    <td align="right">       51.81</td>
    <td align="right">       53.23</td>
    <td align="right">       75.32</td>
    <td align="right">      109.89</td>
    <td align="right">      161.76</td>
    <td align="right">     1131.12</td>
    <td align="right">      180.91</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">      0.4466</td>
    <td align="right">      0.4207</td>
    <td align="right">      0.3380</td>
    <td align="right">      0.2359</td>
    <td align="right">      0.1833</td>
    <td align="right">      0.1542</td>
    <td align="right">      0.1542</td>
    <td align="right">      0.1542</td>
    <td align="right">      0.1542</td>
    <td align="right">      0.2340</td>
    <td align="right">      0.3321</td>
    <td align="right">      0.4750</td>
    <td align="right">        3.28</td>
    <td align="right">        0.47</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">      180.91</td>
    <td align="right">      144.66</td>
    <td align="right">      116.41</td>
    <td align="right">       75.41</td>
    <td align="right">       58.56</td>
    <td align="right">       51.19</td>
    <td align="right">       51.97</td>
    <td align="right">       51.81</td>
    <td align="right">       53.23</td>
    <td align="right">       75.32</td>
    <td align="right">      109.89</td>
    <td align="right">      161.76</td>
    <td align="right">     1131.12</td>
    <td align="right">      180.91</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">      0.4466</td>
    <td align="right">      0.4207</td>
    <td align="right">      0.3380</td>
    <td align="right">      0.2359</td>
    <td align="right">      0.1833</td>
    <td align="right">      0.1542</td>
    <td align="right">      0.1542</td>
    <td align="right">      0.1542</td>
    <td align="right">      0.1542</td>
    <td align="right">      0.2340</td>
    <td align="right">      0.3321</td>
    <td align="right">      0.4750</td>
    <td align="right">        3.28</td>
    <td align="right">        0.47</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MN_MONTHLYGASRATES</td>
    <td align="right">        8.22</td>
    <td align="right">        8.30</td>
    <td align="right">        7.55</td>
    <td align="right">        7.59</td>
    <td align="right">        8.50</td>
    <td align="right">        9.10</td>
    <td align="right">        8.54</td>
    <td align="right">        8.23</td>
    <td align="right">        7.64</td>
    <td align="right">        7.35</td>
    <td align="right">        7.23</td>
    <td align="right">        7.56</td>
    <td align="right">       95.81</td>
    <td align="right">        9.10</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MONTHLYRATEGASCHARGE                                                                                 FROM TotalEnergy                                                                                          MN_MONTHLYGASRATES</b><br><br>
<b>EnergyCharges                                                                                        SUM MONTHLYRATEGASCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFSIXPERCENT                                                                                      FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFSIXPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
</body>
</html>
