    <td align="right">December</td>
    <td align="right">       3459.</td>
    <td align="right">      14913.</td>
    <td align="right">23-DEC-04:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        952.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       3459.</td>
    <td align="right">      14913.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::PSZ-HEATCOOL:3_HEATC></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-HEATCOOL:3_HEATC</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">         11.</td>
    <td align="right">15-JAN-22:54</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-FEB-00:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAR-00:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-APR-00:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAY-00:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUL-00:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-OCT-00:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-NOV-00:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-DEC-00:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">          0.</td>
    <td align="right">         11.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::PSZ-HEATCOOL:4_HEATC></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-HEATCOOL:4_HEATC</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       3925.</td>
    <td align="right">      11997.</td>
    <td align="right">20-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       3882.</td>
    <td align="right">      14127.</td>
    <td align="right">22-FEB-02:12</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       1336.</td>
    <td align="right">      10434.</td>
    <td align="right">10-MAR-06:03</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        667.</td>
    <td align="right">       7975.</td>
    <td align="right">22-APR-04:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        127.</td>
    <td align="right">       4125.</td>
    <td align="right">13-MAY-04:07</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          2.</td>
    <td align="right">        950.</td>
    <td align="right">16-JUN-05:03</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUL-00:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          1.</td>
    <td align="right">        492.</td>
    <td align="right">22-SEP-05:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        359.</td>
    <td align="right">       4830.</td>
    <td align="right">18-OCT-04:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       1719.</td>
    <td align="right">       9287.</td>
    <td align="right">30-NOV-04:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       4425.</td>
    <td align="right">      14835.</td>
    <td align="right">18-DEC-06:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       1358.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       4425.</td>
    <td align="right">      14835.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::PSZ-HEATCOOL:5_HEATC></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-HEATCOOL:5_HEATC</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">         84.</td>
    <td align="right">19-JAN-04:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">         34.</td>
    <td align="right">23-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAR-00:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-APR-00:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAY-00:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUL-00:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-OCT-00:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-NOV-00:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          3.</td>
    <td align="right">        207.</td>
    <td align="right">23-DEC-05:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">          3.</td>
    <td align="right">        207.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::PSZ-HEATCOOL:6_HEATC></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-HEATCOOL:6_HEATC</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        198.</td>
    <td align="right">       1688.</td>
    <td align="right">20-JAN-04:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        237.</td>
    <td align="right">       1778.</td>
    <td align="right">23-FEB-04:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">         32.</td>
    <td align="right">       1183.</td>
    <td align="right">10-MAR-04:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          1.</td>
    <td align="right">        400.</td>
    <td align="right">22-APR-04:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          0.</td>
    <td align="right">         63.</td>
    <td align="right">16-MAY-06:30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUL-00:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          0.</td>
    <td align="right">         63.</td>
    <td align="right">25-OCT-01:07</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">         18.</td>
    <td align="right">       1066.</td>
    <td align="right">30-NOV-04:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        257.</td>
    <td align="right">       2397.</td>
    <td align="right">23-DEC-04:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         61.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        257.</td>
    <td align="right">       2397.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::PSZ-HEATCOOL:7_HEATC></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-HEATCOOL:7_HEATC</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">        326.</td>
    <td align="right">13-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          5.</td>
    <td align="right">        667.</td>
    <td align="right">02-FEB-00:05</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          0.</td>
    <td align="right">        289.</td>
    <td align="right">05-MAR-03:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          0.</td>
    <td align="right">        266.</td>
    <td align="right">22-APR-05:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAY-00:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUL-00:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-OCT-00:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-NOV-00:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">         16.</td>
    <td align="right">       1673.</td>
    <td align="right">23-DEC-04:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">          2.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">         16.</td>
    <td align="right">       1673.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::PSZ-HEATCOOL:8_HEATC></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-HEATCOOL:8_HEATC</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        602.</td>
    <td align="right">       2962.</td>
    <td align="right">20-JAN-05:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        643.</td>
    <td align="right">       3136.</td>
    <td align="right">23-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        148.</td>
    <td align="right">       2489.</td>
    <td align="right">10-MAR-05:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         61.</td>
    <td align="right">       1751.</td>
    <td align="right">22-APR-04:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          5.</td>
    <td align="right">        660.</td>
    <td align="right">13-MAY-04:07</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUL-00:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">         21.</td>
    <td align="right">        908.</td>
    <td align="right">18-OCT-04:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        201.</td>
    <td align="right">       2257.</td>
    <td align="right">30-NOV-05:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        729.</td>
    <td align="right">       4166.</td>
    <td align="right">22-DEC-02:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        199.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        729.</td>
    <td align="right">       4166.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::PSZ-HEATCOOL:9_HEATC></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-HEATCOOL:9_HEATC</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        116.</td>
    <td align="right">       1791.</td>
    <td align="right">20-JAN-06:03</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        132.</td>
    <td align="right">       1937.</td>
    <td align="right">23-FEB-06:07</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          6.</td>
    <td align="right">        903.</td>
    <td align="right">10-MAR-06:03</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          0.</td>
    <td align="right">         52.</td>
    <td align="right">12-APR-07:30</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAY-00:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUL-00:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-OCT-00:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          2.</td>
    <td align="right">        449.</td>
    <td align="right">30-NOV-05:07</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        232.</td>
    <td align="right">       2872.</td>
    <td align="right">23-DEC-06:07</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         40.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        232.</td>
    <td align="right">       2872.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::GUESTROOM101PTACDXCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> GUESTROOM101 PTAC DXCOIL</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">         26.</td>
    <td align="right">        126.</td>
    <td align="right">29-JAN-13:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">         27.</td>
    <td align="right">        116.</td>
    <td align="right">28-FEB-13:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">         57.</td>
    <td align="right">        169.</td>
    <td align="right">17-MAR-16:27</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         79.</td>
    <td align="right">        183.</td>
    <td align="right">01-APR-14:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         95.</td>
    <td align="right">        226.</td>
    <td align="right">28-MAY-17:30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        135.</td>
    <td align="right">        324.</td>
    <td align="right">27-JUN-19:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        162.</td>
    <td align="right">        325.</td>
    <td align="right">11-JUL-19:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        161.</td>
    <td align="right">        320.</td>
    <td align="right">01-AUG-19:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        150.</td>
    <td align="right">        295.</td>
    <td align="right">24-SEP-14:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        105.</td>
    <td align="right">        226.</td>
    <td align="right">14-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">         60.</td>
    <td align="right">        174.</td>
    <td align="right">13-NOV-13:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">         26.</td>
    <td align="right">        121.</td>
    <td align="right">13-DEC-13:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         91.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">         26.</td>
    <td align="right">        116.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        162.</td>
    <td align="right">        325.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::GUESTROOM102PTACDXCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> GUESTROOM102 PTAC DXCOIL</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">         27.</td>
    <td align="right">        130.</td>
    <td align="right">29-JAN-14:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">         29.</td>
    <td align="right">        119.</td>
    <td align="right">28-FEB-13:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">         59.</td>
    <td align="right">        175.</td>
    <td align="right">17-MAR-16:27</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         82.</td>
    <td align="right">        189.</td>
    <td align="right">01-APR-14:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         98.</td>
    <td align="right">        233.</td>
    <td align="right">28-MAY-17:30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        139.</td>
    <td align="right">        331.</td>
    <td align="right">27-JUN-19:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        167.</td>
    <td align="right">        332.</td>
    <td align="right">19-JUL-18:27</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        166.</td>
    <td align="right">        326.</td>
    <td align="right">01-AUG-19:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        155.</td>
    <td align="right">        304.</td>
    <td align="right">24-SEP-14:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        109.</td>
    <td align="right">        232.</td>
    <td align="right">14-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">         63.</td>
    <td align="right">        180.</td>
    <td align="right">13-NOV-13:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">         27.</td>
    <td align="right">        125.</td>
    <td align="right">09-DEC-14:45</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         94.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">         27.</td>
    <td align="right">        119.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        167.</td>
    <td align="right">        332.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::GUESTROOM103PTACDXCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> GUESTROOM103 PTAC DXCOIL</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">         20.</td>
    <td align="right">        130.</td>
    <td align="right">29-JAN-13:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">         22.</td>
    <td align="right">        122.</td>
    <td align="right">28-FEB-13:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">         58.</td>
    <td align="right">        191.</td>
    <td align="right">17-MAR-16:27</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         89.</td>
    <td align="right">        206.</td>
    <td align="right">01-APR-17:18</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        114.</td>
    <td align="right">        280.</td>
    <td align="right">28-MAY-17:26</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        170.</td>
    <td align="right">        391.</td>
    <td align="right">27-JUN-19:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        201.</td>
    <td align="right">        395.</td>
    <td align="right">19-JUL-18:27</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        197.</td>
    <td align="right">        382.</td>
    <td align="right">01-AUG-19:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        178.</td>
    <td align="right">        347.</td>
    <td align="right">09-SEP-14:22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        115.</td>
    <td align="right">        256.</td>
    <td align="right">14-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">         58.</td>
    <td align="right">        184.</td>
    <td align="right">13-NOV-13:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">         19.</td>
    <td align="right">        121.</td>
    <td align="right">13-DEC-12:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        104.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">         19.</td>
    <td align="right">        121.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        201.</td>
    <td align="right">        395.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::GUESTROOM104PTACDXCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> GUESTROOM104 PTAC DXCOIL</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          2.</td>
    <td align="right">         67.</td>
    <td align="right">29-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          3.</td>
    <td align="right">         69.</td>
    <td align="right">27-FEB-20:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">         33.</td>
    <td align="right">        143.</td>
    <td align="right">17-MAR-19:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         70.</td>
    <td align="right">        168.</td>
    <td align="right">02-APR-19:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        108.</td>
    <td align="right">        301.</td>
    <td align="right">28-MAY-18:30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        176.</td>
    <td align="right">        421.</td>
    <td align="right">28-JUN-18:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        203.</td>
    <td align="right">        411.</td>
    <td align="right">19-JUL-18:27</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        185.</td>
    <td align="right">        398.</td>
    <td align="right">01-AUG-19:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        148.</td>
    <td align="right">        313.</td>
    <td align="right">09-SEP-19:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">         76.</td>
    <td align="right">        190.</td>
    <td align="right">02-OCT-20:56</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">         23.</td>
    <td align="right">         94.</td>
    <td align="right">05-NOV-19:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          2.</td>
    <td align="right">         68.</td>
    <td align="right">13-DEC-20:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         86.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          2.</td>
    <td align="right">         67.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        203.</td>
    <td align="right">        421.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::GUESTROOM105PTACDXCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> GUESTROOM105 PTAC DXCOIL</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          6.</td>
    <td align="right">         71.</td>
    <td align="right">28-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          8.</td>
    <td align="right">         72.</td>
    <td align="right">27-FEB-20:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">         40.</td>
    <td align="right">        138.</td>
    <td align="right">17-MAR-19:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         69.</td>
    <td align="right">        158.</td>
    <td align="right">02-APR-19:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         99.</td>
    <td align="right">        260.</td>
    <td align="right">28-MAY-18:30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        148.</td>
    <td align="right">        356.</td>
    <td align="right">28-JUN-19:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        172.</td>
    <td align="right">        351.</td>
    <td align="right">19-JUL-18:27</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        159.</td>
    <td align="right">        342.</td>
    <td align="right">01-AUG-19:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        131.</td>
    <td align="right">        269.</td>
    <td align="right">09-SEP-19:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">         77.</td>
    <td align="right">        176.</td>
    <td align="right">02-OCT-20:56</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">         33.</td>
    <td align="right">         99.</td>
    <td align="right">05-NOV-19:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          6.</td>
    <td align="right">         75.</td>
    <td align="right">13-DEC-21:30</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         79.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          6.</td>
    <td align="right">         71.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        172.</td>
    <td align="right">        356.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::GUESTROOM201PTACDXCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> GUESTROOM201 PTAC DXCOIL</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">         44.</td>
    <td align="right">        231.</td>
    <td align="right">29-JAN-15:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">         52.</td>
    <td align="right">        277.</td>
    <td align="right">28-FEB-17:27</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        106.</td>
    <td align="right">        379.</td>
    <td align="right">17-MAR-17:30</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        140.</td>
    <td align="right">        409.</td>
    <td align="right">01-APR-17:18</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        187.</td>
    <td align="right">        557.</td>
    <td align="right">28-MAY-17:40</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        282.</td>
    <td align="right">        709.</td>
    <td align="right">28-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        327.</td>
    <td align="right">        697.</td>
    <td align="right">19-JUL-18:27</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        312.</td>
    <td align="right">        696.</td>
    <td align="right">01-AUG-18:27</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        271.</td>
    <td align="right">        611.</td>
    <td align="right">12-SEP-17:55</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        169.</td>
    <td align="right">        418.</td>
    <td align="right">13-OCT-17:26</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">         99.</td>
    <td align="right">        334.</td>
    <td align="right">13-NOV-16:17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">         41.</td>
    <td align="right">        230.</td>
    <td align="right">09-DEC-15:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        170.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">         41.</td>
    <td align="right">        230.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        327.</td>
    <td align="right">        709.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::GUESTROOM202_205PTACDXCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> GUESTROOM202_205 PTAC DXCOIL</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        312.</td>
    <td align="right">        801.</td>
    <td align="right">29-JAN-14:30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        325.</td>
    <td align="right">        771.</td>
    <td align="right">28-FEB-15:22</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        461.</td>
    <td align="right">       1053.</td>
    <td align="right">17-MAR-16:27</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        539.</td>
    <td align="right">       1060.</td>
    <td align="right">01-APR-17:18</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        637.</td>
    <td align="right">       1342.</td>
    <td align="right">28-MAY-17:30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        893.</td>
    <td align="right">       1876.</td>
    <td align="right">27-JUN-19:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       1048.</td>
    <td align="right">       1902.</td>
    <td align="right">19-JUL-18:27</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       1020.</td>
    <td align="right">       1844.</td>
    <td align="right">01-AUG-19:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        940.</td>
    <td align="right">       1628.</td>
    <td align="right">12-SEP-18:27</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        668.</td>
    <td align="right">       1231.</td>
    <td align="right">14-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        478.</td>
    <td align="right">       1031.</td>
    <td align="right">13-NOV-14:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        295.</td>
    <td align="right">        793.</td>
    <td align="right">09-DEC-14:07</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        636.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        295.</td>
    <td align="right">        771.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       1048.</td>
    <td align="right">       1902.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::GUESTROOM206_208PTACDXCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> GUESTROOM206_208 PTAC DXCOIL</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        272.</td>
    <td align="right">        704.</td>
    <td align="right">29-JAN-14:30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        281.</td>
    <td align="right">        667.</td>
    <td align="right">28-FEB-15:22</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        386.</td>
    <td align="right">        868.</td>
    <td align="right">17-MAR-16:19</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        445.</td>
    <td align="right">        866.</td>
    <td align="right">01-APR-17:18</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        516.</td>
    <td align="right">       1083.</td>
    <td align="right">28-MAY-17:30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        722.</td>
    <td align="right">       1507.</td>
    <td align="right">28-JUN-18:27</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        844.</td>
    <td align="right">       1525.</td>
    <td align="right">19-JUL-18:27</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        822.</td>
    <td align="right">       1480.</td>
    <td align="right">01-AUG-19:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        762.</td>
    <td align="right">       1346.</td>
    <td align="right">24-SEP-14:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        551.</td>
    <td align="right">       1033.</td>
    <td align="right">14-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        406.</td>
    <td align="right">        899.</td>
    <td align="right">13-NOV-13:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        260.</td>
    <td align="right">        702.</td>
    <td align="right">09-DEC-14:07</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        524.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        260.</td>
    <td align="right">        667.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        844.</td>
    <td align="right">       1525.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::GUESTROOM209_212PTACDXCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> GUESTROOM209_212 PTAC DXCOIL</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        327.</td>
    <td align="right">        813.</td>
    <td align="right">29-JAN-14:30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        338.</td>
    <td align="right">        767.</td>
    <td align="right">28-FEB-15:22</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        466.</td>
    <td align="right">       1025.</td>
    <td align="right">17-MAR-16:27</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        537.</td>
    <td align="right">       1043.</td>
    <td align="right">01-APR-17:18</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        622.</td>
    <td align="right">       1302.</td>
    <td align="right">28-MAY-17:30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        865.</td>
    <td align="right">       1813.</td>
    <td align="right">27-JUN-19:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       1018.</td>
    <td align="right">       1833.</td>
    <td align="right">19-JUL-18:27</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        989.</td>
    <td align="right">       1781.</td>
    <td align="right">01-AUG-19:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        912.</td>
    <td align="right">       1586.</td>
    <td align="right">24-SEP-14:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        660.</td>
    <td align="right">       1205.</td>
    <td align="right">14-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        488.</td>
    <td align="right">       1035.</td>
    <td align="right">13-NOV-13:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        311.</td>
    <td align="right">        805.</td>
    <td align="right">09-DEC-14:07</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        629.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        311.</td>
    <td align="right">        767.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       1018.</td>
    <td align="right">       1833.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::GUESTROOM213PTACDXCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> GUESTROOM213 PTAC DXCOIL</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">         61.</td>
    <td align="right">        190.</td>
    <td align="right">29-JAN-14:30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">         67.</td>
    <td align="right">        180.</td>
    <td align="right">28-FEB-15:22</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        109.</td>
    <td align="right">        259.</td>
    <td align="right">17-MAR-16:27</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        138.</td>
    <td align="right">        264.</td>
    <td align="right">01-APR-17:18</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        168.</td>
    <td align="right">        358.</td>
    <td align="right">28-MAY-17:26</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        245.</td>
    <td align="right">        494.</td>
    <td align="right">28-JUN-18:27</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        284.</td>
    <td align="right">        499.</td>
    <td align="right">19-JUL-18:27</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        272.</td>
    <td align="right">        475.</td>
    <td align="right">01-AUG-18:27</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        244.</td>
    <td align="right">        421.</td>
    <td align="right">09-SEP-17:40</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        164.</td>
    <td align="right">        306.</td>
    <td align="right">14-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        110.</td>
    <td align="right">        247.</td>
    <td align="right">13-NOV-13:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">         56.</td>
    <td align="right">        177.</td>
    <td align="right">09-DEC-14:07</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        160.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">         56.</td>
    <td align="right">        177.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        284.</td>
    <td align="right">        499.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::GUESTROOM214PTACDXCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> GUESTROOM214 PTAC DXCOIL</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">         28.</td>
    <td align="right">        125.</td>
    <td align="right">29-JAN-20:45</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">         34.</td>
    <td align="right">        122.</td>
    <td align="right">28-FEB-20:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">         83.</td>
    <td align="right">        214.</td>
    <td align="right">17-MAR-19:30</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        120.</td>
    <td align="right">        229.</td>
    <td align="right">02-APR-19:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        166.</td>
    <td align="right">        380.</td>
    <td align="right">28-MAY-18:17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        255.</td>
    <td align="right">        522.</td>
    <td align="right">28-JUN-18:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        290.</td>
    <td align="right">        515.</td>
    <td align="right">19-JUL-18:27</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        264.</td>
    <td align="right">        492.</td>
    <td align="right">01-AUG-19:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        216.</td>
    <td align="right">        397.</td>
    <td align="right">09-SEP-19:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        125.</td>
    <td align="right">        254.</td>
    <td align="right">02-OCT-20:56</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">         72.</td>
    <td align="right">        153.</td>
    <td align="right">05-NOV-19:30</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">         25.</td>
    <td align="right">        122.</td>
    <td align="right">13-DEC-21:07</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        140.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">         25.</td>
    <td align="right">        122.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        290.</td>
    <td align="right">        522.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::GUESTROOM215_218PTACDXCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> GUESTROOM215_218 PTAC DXCOIL</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        252.</td>
    <td align="right">        626.</td>
    <td align="right">29-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        262.</td>
    <td align="right">        627.</td>
    <td align="right">27-FEB-20:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        417.</td>
    <td align="right">        935.</td>
    <td align="right">17-MAR-19:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        521.</td>
    <td align="right">        981.</td>
    <td align="right">02-APR-19:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        664.</td>
    <td align="right">       1485.</td>
    <td align="right">28-MAY-18:17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        947.</td>
    <td align="right">       1991.</td>
    <td align="right">27-JUN-19:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       1083.</td>
    <td align="right">       1983.</td>
    <td align="right">19-JUL-18:27</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        997.</td>
    <td align="right">       1915.</td>
    <td align="right">01-AUG-19:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        840.</td>
    <td align="right">       1552.</td>
    <td align="right">09-SEP-19:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        551.</td>
    <td align="right">       1070.</td>
    <td align="right">02-OCT-20:56</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        392.</td>
    <td align="right">        738.</td>
    <td align="right">05-NOV-19:30</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        227.</td>
    <td align="right">        641.</td>
    <td align="right">13-DEC-21:07</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        598.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        227.</td>
    <td align="right">        626.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       1083.</td>
    <td align="right">       1991.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::GUESTROOM219PTACDXCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> GUESTROOM219 PTAC DXCOIL</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        110.</td>
    <td align="right">        205.</td>
    <td align="right">29-JAN-21:30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        113.</td>
    <td align="right">        205.</td>
    <td align="right">27-FEB-20:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        154.</td>
    <td align="right">        289.</td>
    <td align="right">17-MAR-19:30</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        181.</td>
    <td align="right">        300.</td>
    <td align="right">02-APR-19:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        221.</td>
    <td align="right">        433.</td>
    <td align="right">28-MAY-18:17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        298.</td>
    <td align="right">        565.</td>
    <td align="right">27-JUN-19:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        333.</td>
    <td align="right">        560.</td>
    <td align="right">19-JUL-18:27</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        310.</td>
    <td align="right">        544.</td>
    <td align="right">01-AUG-19:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        268.</td>
    <td align="right">        449.</td>
    <td align="right">09-SEP-19:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        190.</td>
    <td align="right">        324.</td>
    <td align="right">02-OCT-20:07</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        147.</td>
    <td align="right">        235.</td>
    <td align="right">05-NOV-19:30</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        103.</td>
    <td align="right">        209.</td>
    <td align="right">13-DEC-21:07</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        203.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        103.</td>
    <td align="right">        205.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        333.</td>
    <td align="right">        565.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::GUESTROOM220_223PTACDXCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> GUESTROOM220_223 PTAC DXCOIL</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        187.</td>
    <td align="right">        554.</td>
    <td align="right">29-JAN-21:30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        199.</td>
    <td align="right">        548.</td>
    <td align="right">27-FEB-20:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        358.</td>
    <td align="right">        858.</td>
    <td align="right">17-MAR-19:30</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        465.</td>
    <td align="right">        903.</td>
    <td align="right">02-APR-19:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        609.</td>
    <td align="right">       1395.</td>
    <td align="right">28-MAY-18:30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        890.</td>
    <td align="right">       1908.</td>
    <td align="right">28-JUN-19:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       1025.</td>
    <td align="right">       1894.</td>
    <td align="right">19-JUL-18:27</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        939.</td>
    <td align="right">       1832.</td>
    <td align="right">01-AUG-19:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        783.</td>
    <td align="right">       1469.</td>
    <td align="right">09-SEP-19:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        496.</td>
    <td align="right">       1001.</td>
    <td align="right">02-OCT-20:07</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        332.</td>
    <td align="right">        662.</td>
    <td align="right">05-NOV-19:30</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        166.</td>
    <td align="right">        573.</td>
    <td align="right">13-DEC-21:07</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        539.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        166.</td>
    <td align="right">        548.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       1025.</td>
    <td align="right">       1908.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::GUESTROOM224PTACDXCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> GUESTROOM224 PTAC DXCOIL</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">         31.</td>
    <td align="right">        123.</td>
    <td align="right">29-JAN-20:45</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">         36.</td>
    <td align="right">        119.</td>
    <td align="right">28-FEB-20:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">         82.</td>
    <td align="right">        205.</td>
    <td align="right">17-MAR-19:30</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        114.</td>
    <td align="right">        217.</td>
    <td align="right">02-APR-19:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        156.</td>
    <td align="right">        350.</td>
    <td align="right">28-MAY-18:30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        235.</td>
    <td align="right">        483.</td>
    <td align="right">28-JUN-19:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        269.</td>
    <td align="right">        478.</td>
    <td align="right">19-JUL-18:27</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        246.</td>
    <td align="right">        457.</td>
    <td align="right">01-AUG-19:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        201.</td>
    <td align="right">        368.</td>
    <td align="right">09-SEP-19:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        121.</td>
    <td align="right">        243.</td>
    <td align="right">02-OCT-20:56</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">         73.</td>
    <td align="right">        152.</td>
    <td align="right">06-NOV-21:07</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">         28.</td>
    <td align="right">        123.</td>
    <td align="right">13-DEC-21:07</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        133.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">         28.</td>
    <td align="right">        119.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        269.</td>
    <td align="right">        483.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::GUESTROOM301PTACDXCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> GUESTROOM301 PTAC DXCOIL</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">         47.</td>
    <td align="right">        241.</td>
    <td align="right">29-JAN-15:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">         56.</td>
    <td align="right">        283.</td>
    <td align="right">28-FEB-17:27</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        113.</td>
    <td align="right">        383.</td>
    <td align="right">17-MAR-17:30</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        148.</td>
    <td align="right">        416.</td>
    <td align="right">01-APR-17:26</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        194.</td>
    <td align="right">        566.</td>
    <td align="right">28-MAY-17:40</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        291.</td>
    <td align="right">        714.</td>
    <td align="right">28-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        338.</td>
    <td align="right">        702.</td>
    <td align="right">19-JUL-18:27</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        321.</td>
    <td align="right">        702.</td>
    <td align="right">01-AUG-18:27</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        277.</td>
    <td align="right">        614.</td>
    <td align="right">12-SEP-17:55</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        175.</td>
    <td align="right">        417.</td>
    <td align="right">13-OCT-17:26</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        107.</td>
    <td align="right">        340.</td>
    <td align="right">13-NOV-16:17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">         44.</td>
    <td align="right">        234.</td>
    <td align="right">09-DEC-15:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        177.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">         44.</td>
    <td align="right">        234.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        338.</td>
    <td align="right">        714.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::GUESTROOM302_305PTACDXCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> GUESTROOM302_305 PTAC DXCOIL</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        361.</td>
    <td align="right">        863.</td>
    <td align="right">29-JAN-14:30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        376.</td>
    <td align="right">        826.</td>
    <td align="right">28-FEB-15:22</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        506.</td>
    <td align="right">       1080.</td>
    <td align="right">17-MAR-16:27</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        578.</td>
    <td align="right">       1097.</td>
    <td align="right">01-APR-17:18</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        670.</td>
    <td align="right">       1378.</td>
    <td align="right">28-MAY-17:30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        929.</td>
    <td align="right">       1905.</td>
    <td align="right">27-JUN-19:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       1090.</td>
    <td align="right">       1924.</td>
    <td align="right">19-JUL-18:27</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       1054.</td>
    <td align="right">       1870.</td>
    <td align="right">01-AUG-19:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        964.</td>
    <td align="right">       1643.</td>
    <td align="right">09-SEP-19:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        697.</td>
    <td align="right">       1242.</td>
    <td align="right">14-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        527.</td>
    <td align="right">       1082.</td>
    <td align="right">13-NOV-13:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        334.</td>
    <td align="right">        846.</td>
    <td align="right">09-DEC-14:07</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        676.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        334.</td>
    <td align="right">        826.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       1090.</td>
    <td align="right">       1924.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::GUESTROOM306_308PTACDXCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> GUESTROOM306_308 PTAC DXCOIL</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        303.</td>
    <td align="right">        748.</td>
    <td align="right">29-JAN-14:30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        315.</td>
    <td align="right">        713.</td>
    <td align="right">28-FEB-14:30</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        419.</td>
    <td align="right">        906.</td>
    <td align="right">17-MAR-16:19</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        476.</td>
    <td align="right">        903.</td>
    <td align="right">01-APR-17:26</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        548.</td>
    <td align="right">       1123.</td>
    <td align="right">28-MAY-17:30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        760.</td>
    <td align="right">       1551.</td>
    <td align="right">27-JUN-19:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        889.</td>
    <td align="right">       1567.</td>
    <td align="right">19-JUL-18:27</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        862.</td>
    <td align="right">       1520.</td>
    <td align="right">01-AUG-19:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        794.</td>
    <td align="right">       1379.</td>
    <td align="right">24-SEP-14:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        580.</td>
    <td align="right">       1058.</td>
    <td align="right">14-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        440.</td>
    <td align="right">        941.</td>
    <td align="right">13-NOV-13:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        282.</td>
    <td align="right">        739.</td>
    <td align="right">09-DEC-14:07</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        557.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        282.</td>
    <td align="right">        713.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        889.</td>
    <td align="right">       1567.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::GUESTROOM309_312PTACDXCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> GUESTROOM309_312 PTAC DXCOIL</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        366.</td>
    <td align="right">        867.</td>
    <td align="right">29-JAN-14:30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        381.</td>
    <td align="right">        828.</td>
    <td align="right">28-FEB-15:22</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        508.</td>
    <td align="right">       1077.</td>
    <td align="right">17-MAR-16:27</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        579.</td>
    <td align="right">       1094.</td>
    <td align="right">01-APR-17:18</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        669.</td>
    <td align="right">       1370.</td>
    <td align="right">28-MAY-17:30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        926.</td>
    <td align="right">       1895.</td>
    <td align="right">27-JUN-19:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       1087.</td>
    <td align="right">       1913.</td>
    <td align="right">19-JUL-18:27</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       1051.</td>
    <td align="right">       1857.</td>
    <td align="right">01-AUG-19:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        962.</td>
    <td align="right">       1638.</td>
    <td align="right">24-SEP-14:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        697.</td>
    <td align="right">       1241.</td>
    <td align="right">14-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        530.</td>
    <td align="right">       1085.</td>
    <td align="right">13-NOV-13:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        340.</td>
    <td align="right">        850.</td>
    <td align="right">09-DEC-14:07</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        676.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        340.</td>
    <td align="right">        828.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       1087.</td>
    <td align="right">       1913.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::GUESTROOM313PTACDXCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> GUESTROOM313 PTAC DXCOIL</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">         65.</td>
    <td align="right">        200.</td>
    <td align="right">29-JAN-14:30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">         72.</td>
    <td align="right">        192.</td>
    <td align="right">28-FEB-15:22</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        117.</td>
    <td align="right">        272.</td>
    <td align="right">17-MAR-16:27</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        147.</td>
    <td align="right">        277.</td>
    <td align="right">01-APR-17:26</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        181.</td>
    <td align="right">        380.</td>
    <td align="right">28-MAY-17:40</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        264.</td>
    <td align="right">        525.</td>
    <td align="right">28-JUN-18:27</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        306.</td>
    <td align="right">        529.</td>
    <td align="right">19-JUL-18:27</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        292.</td>
    <td align="right">        504.</td>
    <td align="right">01-AUG-18:27</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        259.</td>
    <td align="right">        444.</td>
    <td align="right">12-SEP-17:55</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        173.</td>
    <td align="right">        317.</td>
    <td align="right">14-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        117.</td>
    <td align="right">        257.</td>
    <td align="right">13-NOV-13:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">         58.</td>
    <td align="right">        183.</td>
    <td align="right">09-DEC-14:07</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        172.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">         58.</td>
    <td align="right">        183.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        306.</td>
    <td align="right">        529.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::GUESTROOM314PTACDXCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> GUESTROOM314 PTAC DXCOIL</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">         30.</td>
    <td align="right">        137.</td>
    <td align="right">29-JAN-20:45</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">         37.</td>
    <td align="right">        135.</td>
    <td align="right">28-FEB-20:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">         91.</td>
    <td align="right">        228.</td>
    <td align="right">17-MAR-19:30</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        130.</td>
    <td align="right">        243.</td>
    <td align="right">02-APR-19:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        179.</td>
    <td align="right">        402.</td>
    <td align="right">28-MAY-18:17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        275.</td>
    <td align="right">        554.</td>
    <td align="right">28-JUN-18:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        312.</td>
    <td align="right">        546.</td>
    <td align="right">19-JUL-18:27</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        285.</td>
    <td align="right">        522.</td>
    <td align="right">01-AUG-19:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        232.</td>
    <td align="right">        420.</td>
    <td align="right">09-SEP-19:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        134.</td>
    <td align="right">        269.</td>
    <td align="right">02-OCT-20:56</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">         79.</td>
    <td align="right">        163.</td>
    <td align="right">05-NOV-19:30</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">         27.</td>
    <td align="right">        132.</td>
    <td align="right">13-DEC-21:07</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        151.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">         27.</td>
    <td align="right">        132.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        312.</td>
    <td align="right">        554.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::GUESTROOM315_318PTACDXCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> GUESTROOM315_318 PTAC DXCOIL</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        219.</td>
    <td align="right">        605.</td>
    <td align="right">29-JAN-21:30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        237.</td>
    <td align="right">        597.</td>
    <td align="right">27-FEB-20:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        392.</td>
    <td align="right">        898.</td>
    <td align="right">17-MAR-19:30</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        495.</td>
    <td align="right">        944.</td>
    <td align="right">02-APR-19:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        642.</td>
    <td align="right">       1444.</td>
    <td align="right">28-MAY-18:30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        933.</td>
    <td align="right">       1960.</td>
    <td align="right">27-JUN-19:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       1074.</td>
    <td align="right">       1941.</td>
    <td align="right">19-JUL-18:27</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        984.</td>
    <td align="right">       1884.</td>
    <td align="right">01-AUG-19:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        818.</td>
    <td align="right">       1522.</td>
    <td align="right">09-SEP-19:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        520.</td>
    <td align="right">       1037.</td>
    <td align="right">02-OCT-20:07</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        366.</td>
    <td align="right">        703.</td>
    <td align="right">05-NOV-19:30</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        188.</td>
    <td align="right">        614.</td>
    <td align="right">13-DEC-21:07</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        574.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        188.</td>
    <td align="right">        597.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       1074.</td>
    <td align="right">       1960.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::GUESTROOM319PTACDXCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> GUESTROOM319 PTAC DXCOIL</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">         55.</td>
    <td align="right">        143.</td>
    <td align="right">29-JAN-21:30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">         59.</td>
    <td align="right">        142.</td>
    <td align="right">27-FEB-20:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">         96.</td>
    <td align="right">        212.</td>
    <td align="right">17-MAR-19:30</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        121.</td>
    <td align="right">        223.</td>
    <td align="right">02-APR-19:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        156.</td>
    <td align="right">        341.</td>
    <td align="right">28-MAY-18:30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        225.</td>
    <td align="right">        456.</td>
    <td align="right">28-JUN-19:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        257.</td>
    <td align="right">        453.</td>
    <td align="right">19-JUL-18:27</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        236.</td>
    <td align="right">        440.</td>
    <td align="right">01-AUG-19:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        197.</td>
    <td align="right">        357.</td>
    <td align="right">09-SEP-19:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        127.</td>
    <td align="right">        244.</td>
    <td align="right">02-OCT-20:07</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">         90.</td>
    <td align="right">        166.</td>
    <td align="right">05-NOV-19:30</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">         47.</td>
    <td align="right">        145.</td>
    <td align="right">13-DEC-21:07</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        139.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">         47.</td>
    <td align="right">        142.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        257.</td>
    <td align="right">        456.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::GUESTROOM320_323PTACDXCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> GUESTROOM320_323 PTAC DXCOIL</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        209.</td>
    <td align="right">        592.</td>
    <td align="right">29-JAN-21:30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        227.</td>
    <td align="right">        584.</td>
    <td align="right">27-FEB-20:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        383.</td>
    <td align="right">        885.</td>
    <td align="right">17-MAR-19:30</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        487.</td>
    <td align="right">        930.</td>
    <td align="right">02-APR-19:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        632.</td>
    <td align="right">       1427.</td>
    <td align="right">28-MAY-18:30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        921.</td>
    <td align="right">       1939.</td>
    <td align="right">27-JUN-19:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       1062.</td>
    <td align="right">       1923.</td>
    <td align="right">19-JUL-18:27</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        972.</td>
    <td align="right">       1865.</td>
    <td align="right">01-AUG-19:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        808.</td>
    <td align="right">       1505.</td>
    <td align="right">09-SEP-19:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        511.</td>
    <td align="right">       1024.</td>
    <td align="right">02-OCT-20:07</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        358.</td>
    <td align="right">        690.</td>
    <td align="right">05-NOV-19:30</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        178.</td>
    <td align="right">        602.</td>
    <td align="right">13-DEC-21:07</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        564.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        178.</td>
    <td align="right">        584.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       1062.</td>
    <td align="right">       1939.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::GUESTROOM324PTACDXCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> GUESTROOM324 PTAC DXCOIL</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">         32.</td>
    <td align="right">        133.</td>
    <td align="right">29-JAN-21:30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">         39.</td>
    <td align="right">        129.</td>
    <td align="right">28-FEB-20:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">         88.</td>
    <td align="right">        215.</td>
    <td align="right">17-MAR-19:30</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        121.</td>
    <td align="right">        228.</td>
    <td align="right">02-APR-19:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        166.</td>
    <td align="right">        368.</td>
    <td align="right">28-MAY-18:30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        252.</td>
    <td align="right">        510.</td>
    <td align="right">28-JUN-19:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        289.</td>
    <td align="right">        502.</td>
    <td align="right">19-JUL-18:27</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        264.</td>
    <td align="right">        481.</td>
    <td align="right">01-AUG-19:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        215.</td>
    <td align="right">        389.</td>
    <td align="right">09-SEP-19:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        127.</td>
    <td align="right">        254.</td>
    <td align="right">02-OCT-20:07</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">         79.</td>
    <td align="right">        159.</td>
    <td align="right">06-NOV-21:07</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">         29.</td>
    <td align="right">        130.</td>
    <td align="right">13-DEC-21:07</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        142.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">         29.</td>
    <td align="right">        129.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        289.</td>
    <td align="right">        510.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::GUESTROOM401PTACDXCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> GUESTROOM401 PTAC DXCOIL</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">         35.</td>
    <td align="right">        307.</td>
    <td align="right">29-JAN-15:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">         48.</td>
    <td align="right">        384.</td>
    <td align="right">28-FEB-17:27</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        118.</td>
    <td align="right">        525.</td>
    <td align="right">17-MAR-17:30</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        171.</td>
    <td align="right">        584.</td>
    <td align="right">01-APR-17:26</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        242.</td>
    <td align="right">        816.</td>
    <td align="right">28-MAY-17:35</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        381.</td>
    <td align="right">       1006.</td>
    <td align="right">28-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        443.</td>
    <td align="right">        970.</td>
    <td align="right">19-JUL-18:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        415.</td>
    <td align="right">        987.</td>
    <td align="right">01-AUG-17:30</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        343.</td>
    <td align="right">        848.</td>
    <td align="right">12-SEP-17:55</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        192.</td>
    <td align="right">        559.</td>
    <td align="right">13-OCT-17:26</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">         99.</td>
    <td align="right">        444.</td>
    <td align="right">13-NOV-16:30</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">         33.</td>
    <td align="right">        282.</td>
    <td align="right">09-DEC-15:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        211.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">         33.</td>
    <td align="right">        282.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        443.</td>
    <td align="right">       1006.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::GUESTROOM402_405PTACDXCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> GUESTROOM402_405 PTAC DXCOIL</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        204.</td>
    <td align="right">        992.</td>
    <td align="right">29-JAN-15:30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        239.</td>
    <td align="right">       1079.</td>
    <td align="right">28-FEB-17:27</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        468.</td>
    <td align="right">       1504.</td>
    <td align="right">17-MAR-16:27</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        619.</td>
    <td align="right">       1612.</td>
    <td align="right">01-APR-17:26</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        811.</td>
    <td align="right">       2231.</td>
    <td align="right">28-MAY-17:26</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       1225.</td>
    <td align="right">       2851.</td>
    <td align="right">28-JUN-17:30</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       1446.</td>
    <td align="right">       2833.</td>
    <td align="right">19-JUL-18:27</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       1367.</td>
    <td align="right">       2792.</td>
    <td align="right">01-AUG-17:26</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       1170.</td>
    <td align="right">       2386.</td>
    <td align="right">09-SEP-17:30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        718.</td>
    <td align="right">       1611.</td>
    <td align="right">13-OCT-16:40</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        435.</td>
    <td align="right">       1319.</td>
    <td align="right">13-NOV-15:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        183.</td>
    <td align="right">        928.</td>
    <td align="right">09-DEC-15:30</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        743.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        183.</td>
    <td align="right">        928.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       1446.</td>
    <td align="right">       2851.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::GUESTROOM406_408PTACDXCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> GUESTROOM406_408 PTAC DXCOIL</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        175.</td>
    <td align="right">        850.</td>
    <td align="right">29-JAN-15:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        203.</td>
    <td align="right">        905.</td>
    <td align="right">28-FEB-16:27</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        388.</td>
    <td align="right">       1251.</td>
    <td align="right">17-MAR-16:27</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        508.</td>
    <td align="right">       1318.</td>
    <td align="right">01-APR-17:26</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        662.</td>
    <td align="right">       1811.</td>
    <td align="right">28-MAY-17:26</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       1000.</td>
    <td align="right">       2318.</td>
    <td align="right">28-JUN-17:30</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       1178.</td>
    <td align="right">       2301.</td>
    <td align="right">19-JUL-18:27</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       1116.</td>
    <td align="right">       2272.</td>
    <td align="right">01-AUG-17:26</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        962.</td>
    <td align="right">       1940.</td>
    <td align="right">09-SEP-17:30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        597.</td>
    <td align="right">       1335.</td>
    <td align="right">13-OCT-16:27</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        365.</td>
    <td align="right">       1125.</td>
    <td align="right">13-NOV-15:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        158.</td>
    <td align="right">        806.</td>
    <td align="right">09-DEC-15:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        612.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        158.</td>
    <td align="right">        806.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       1178.</td>
    <td align="right">       2318.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::GUESTROOM409_412PTACDXCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> GUESTROOM409_412 PTAC DXCOIL</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        207.</td>
    <td align="right">        992.</td>
    <td align="right">29-JAN-15:30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        242.</td>
    <td align="right">       1076.</td>
    <td align="right">28-FEB-17:27</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        470.</td>
    <td align="right">       1501.</td>
    <td align="right">17-MAR-16:27</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        619.</td>
    <td align="right">       1607.</td>
    <td align="right">01-APR-17:26</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        812.</td>
    <td align="right">       2226.</td>
    <td align="right">28-MAY-17:26</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       1225.</td>
    <td align="right">       2846.</td>
    <td align="right">28-JUN-17:30</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       1446.</td>
    <td align="right">       2827.</td>
    <td align="right">19-JUL-18:27</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       1367.</td>
    <td align="right">       2786.</td>
    <td align="right">01-AUG-17:26</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       1170.</td>
    <td align="right">       2381.</td>
    <td align="right">09-SEP-17:30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        719.</td>
    <td align="right">       1607.</td>
    <td align="right">13-OCT-16:40</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        437.</td>
    <td align="right">       1318.</td>
    <td align="right">13-NOV-15:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        185.</td>
    <td align="right">        930.</td>
    <td align="right">09-DEC-15:30</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        744.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        185.</td>
    <td align="right">        930.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       1446.</td>
    <td align="right">       2846.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::GUESTROOM413PTACDXCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> GUESTROOM413 PTAC DXCOIL</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">         37.</td>
    <td align="right">        242.</td>
    <td align="right">29-JAN-15:30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">         47.</td>
    <td align="right">        270.</td>
    <td align="right">28-FEB-17:27</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        115.</td>
    <td align="right">        395.</td>
    <td align="right">17-MAR-16:27</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        165.</td>
    <td align="right">        425.</td>
    <td align="right">01-APR-17:26</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        227.</td>
    <td align="right">        619.</td>
    <td align="right">28-MAY-17:26</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        354.</td>
    <td align="right">        807.</td>
    <td align="right">28-JUN-17:30</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        412.</td>
    <td align="right">        788.</td>
    <td align="right">19-JUL-17:55</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        387.</td>
    <td align="right">        782.</td>
    <td align="right">01-AUG-17:26</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        324.</td>
    <td align="right">        660.</td>
    <td align="right">12-SEP-17:55</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        186.</td>
    <td align="right">        431.</td>
    <td align="right">01-OCT-16:27</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">         99.</td>
    <td align="right">        332.</td>
    <td align="right">13-NOV-15:30</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">         33.</td>
    <td align="right">        210.</td>
    <td align="right">09-DEC-15:30</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        200.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">         33.</td>
    <td align="right">        210.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        412.</td>
    <td align="right">        807.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::GUESTROOM414PTACDXCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> GUESTROOM414 PTAC DXCOIL</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">         14.</td>
    <td align="right">        159.</td>
    <td align="right">29-JAN-20:22</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">         20.</td>
    <td align="right">        190.</td>
    <td align="right">28-FEB-18:18</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">         89.</td>
    <td align="right">        333.</td>
    <td align="right">17-MAR-18:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        148.</td>
    <td align="right">        378.</td>
    <td align="right">30-APR-17:30</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        227.</td>
    <td align="right">        636.</td>
    <td align="right">28-MAY-18:17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        368.</td>
    <td align="right">        841.</td>
    <td align="right">27-JUN-18:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        421.</td>
    <td align="right">        812.</td>
    <td align="right">19-JUL-18:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        382.</td>
    <td align="right">        786.</td>
    <td align="right">01-AUG-18:27</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        299.</td>
    <td align="right">        632.</td>
    <td align="right">09-SEP-18:27</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        146.</td>
    <td align="right">        367.</td>
    <td align="right">01-OCT-17:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">         61.</td>
    <td align="right">        221.</td>
    <td align="right">13-NOV-17:17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">         12.</td>
    <td align="right">        139.</td>
    <td align="right">13-DEC-20:30</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        183.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">         12.</td>
    <td align="right">        139.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        421.</td>
    <td align="right">        841.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::GUESTROOM415_418PTACDXCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> GUESTROOM415_418 PTAC DXCOIL</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">         87.</td>
    <td align="right">        650.</td>
    <td align="right">29-JAN-20:22</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        114.</td>
    <td align="right">        752.</td>
    <td align="right">28-FEB-17:30</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        350.</td>
    <td align="right">       1226.</td>
    <td align="right">17-MAR-18:17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        532.</td>
    <td align="right">       1371.</td>
    <td align="right">30-APR-17:30</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        782.</td>
    <td align="right">       2258.</td>
    <td align="right">28-MAY-18:17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       1228.</td>
    <td align="right">       2943.</td>
    <td align="right">27-JUN-18:17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       1426.</td>
    <td align="right">       2849.</td>
    <td align="right">19-JUL-18:27</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       1295.</td>
    <td align="right">       2743.</td>
    <td align="right">01-AUG-19:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       1023.</td>
    <td align="right">       2219.</td>
    <td align="right">09-SEP-18:27</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        535.</td>
    <td align="right">       1328.</td>
    <td align="right">02-OCT-19:30</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        268.</td>
    <td align="right">        834.</td>
    <td align="right">13-NOV-17:17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">         72.</td>
    <td align="right">        608.</td>
    <td align="right">13-DEC-20:30</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        646.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">         72.</td>
    <td align="right">        608.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       1426.</td>
    <td align="right">       2943.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::GUESTROOM419PTACDXCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> GUESTROOM419 PTAC DXCOIL</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">         19.</td>
    <td align="right">        153.</td>
    <td align="right">29-JAN-20:22</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">         25.</td>
    <td align="right">        181.</td>
    <td align="right">28-FEB-18:18</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">         82.</td>
    <td align="right">        296.</td>
    <td align="right">17-MAR-18:17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        126.</td>
    <td align="right">        330.</td>
    <td align="right">30-APR-17:30</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        187.</td>
    <td align="right">        543.</td>
    <td align="right">28-MAY-18:17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        295.</td>
    <td align="right">        707.</td>
    <td align="right">27-JUN-18:23</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        341.</td>
    <td align="right">        683.</td>
    <td align="right">19-JUL-18:27</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        310.</td>
    <td align="right">        662.</td>
    <td align="right">01-AUG-18:27</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        244.</td>
    <td align="right">        534.</td>
    <td align="right">09-SEP-18:27</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        126.</td>
    <td align="right">        319.</td>
    <td align="right">02-OCT-19:30</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">         61.</td>
    <td align="right">        200.</td>
    <td align="right">13-NOV-17:21</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">         16.</td>
    <td align="right">        141.</td>
    <td align="right">13-DEC-20:30</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        153.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">         16.</td>
    <td align="right">        141.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        341.</td>
    <td align="right">        707.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::GUESTROOM420_423PTACDXCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> GUESTROOM420_423 PTAC DXCOIL</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">         86.</td>
    <td align="right">        644.</td>
    <td align="right">29-JAN-20:22</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        113.</td>
    <td align="right">        748.</td>
    <td align="right">28-FEB-17:30</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        347.</td>
    <td align="right">       1220.</td>
    <td align="right">17-MAR-18:17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        529.</td>
    <td align="right">       1364.</td>
    <td align="right">30-APR-17:30</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        778.</td>
    <td align="right">       2246.</td>
    <td align="right">28-MAY-18:17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       1221.</td>
    <td align="right">       2929.</td>
    <td align="right">27-JUN-18:17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       1419.</td>
    <td align="right">       2835.</td>
    <td align="right">19-JUL-18:27</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       1289.</td>
    <td align="right">       2727.</td>
    <td align="right">01-AUG-19:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       1018.</td>
    <td align="right">       2207.</td>
    <td align="right">09-SEP-18:27</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        532.</td>
    <td align="right">       1320.</td>
    <td align="right">02-OCT-19:30</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        266.</td>
    <td align="right">        831.</td>
    <td align="right">13-NOV-17:17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">         71.</td>
    <td align="right">        603.</td>
    <td align="right">13-DEC-20:30</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        642.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">         71.</td>
    <td align="right">        603.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       1419.</td>
    <td align="right">       2929.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::GUESTROOM424PTACDXCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> GUESTROOM424 PTAC DXCOIL</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">         14.</td>
    <td align="right">        155.</td>
    <td align="right">29-JAN-20:22</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">         20.</td>
    <td align="right">        180.</td>
    <td align="right">28-FEB-18:18</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">         85.</td>
    <td align="right">        315.</td>
    <td align="right">17-MAR-18:17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        139.</td>
    <td align="right">        357.</td>
    <td align="right">30-APR-17:30</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        214.</td>
    <td align="right">        599.</td>
    <td align="right">28-MAY-18:17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        344.</td>
    <td align="right">        793.</td>
    <td align="right">27-JUN-18:17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        398.</td>
    <td align="right">        765.</td>
    <td align="right">19-JUL-18:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        361.</td>
    <td align="right">        739.</td>
    <td align="right">01-AUG-18:27</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        282.</td>
    <td align="right">        595.</td>
    <td align="right">09-SEP-18:27</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        139.</td>
    <td align="right">        349.</td>
    <td align="right">02-OCT-19:30</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">         60.</td>
    <td align="right">        207.</td>
    <td align="right">13-NOV-17:17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">         12.</td>
    <td align="right">        137.</td>
    <td align="right">13-DEC-20:30</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        173.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">         12.</td>
    <td align="right">        137.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        398.</td>
    <td align="right">        793.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::PSZ-HEATCOOL:10_COOLCDXCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-HEATCOOL:10_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        124.</td>
    <td align="right">        468.</td>
    <td align="right">28-JAN-14:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        146.</td>
    <td align="right">        515.</td>
    <td align="right">28-FEB-16:30</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        319.</td>
    <td align="right">        708.</td>
    <td align="right">17-MAR-15:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        430.</td>
    <td align="right">        771.</td>
    <td align="right">01-APR-16:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        551.</td>
    <td align="right">       1091.</td>
    <td align="right">28-MAY-16:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        767.</td>
    <td align="right">       1381.</td>
    <td align="right">28-JUN-17:35</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        857.</td>
    <td align="right">       1320.</td>
    <td align="right">19-JUL-16:11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        806.</td>
    <td align="right">       1338.</td>
    <td align="right">01-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        696.</td>
    <td align="right">       1116.</td>
    <td align="right">09-SEP-15:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        460.</td>
    <td align="right">        778.</td>
    <td align="right">01-OCT-15:49</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        294.</td>
    <td align="right">        639.</td>
    <td align="right">12-NOV-15:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        116.</td>
    <td align="right">        427.</td>
    <td align="right">09-DEC-15:45</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        466.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        116.</td>
    <td align="right">        427.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        857.</td>
    <td align="right">       1381.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::PSZ-HEATCOOL:11_COOLCDXCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-HEATCOOL:11_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">         75.</td>
    <td align="right">        418.</td>
    <td align="right">29-JAN-15:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">         96.</td>
    <td align="right">        464.</td>
    <td align="right">28-FEB-16:30</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        268.</td>
    <td align="right">        650.</td>
    <td align="right">17-MAR-15:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        377.</td>
    <td align="right">        709.</td>
    <td align="right">01-APR-16:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        500.</td>
    <td align="right">       1032.</td>
    <td align="right">28-MAY-16:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        719.</td>
    <td align="right">       1321.</td>
    <td align="right">28-JUN-17:35</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        810.</td>
    <td align="right">       1259.</td>
    <td align="right">19-JUL-16:11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        757.</td>
    <td align="right">       1276.</td>
    <td align="right">01-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        643.</td>
    <td align="right">       1054.</td>
    <td align="right">09-SEP-15:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        400.</td>
    <td align="right">        715.</td>
    <td align="right">01-OCT-16:30</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        236.</td>
    <td align="right">        572.</td>
    <td align="right">13-NOV-15:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">         74.</td>
    <td align="right">        355.</td>
    <td align="right">09-DEC-15:45</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        415.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">         74.</td>
    <td align="right">        355.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        810.</td>
    <td align="right">       1321.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::PSZ-HEATCOOL:12_COOLCDXCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-HEATCOOL:12_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">         51.</td>
    <td align="right">        611.</td>
    <td align="right">28-JAN-16:05</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">         81.</td>
    <td align="right">        766.</td>
    <td align="right">28-FEB-16:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        304.</td>
    <td align="right">       1073.</td>
    <td align="right">17-MAR-16:45</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        479.</td>
    <td align="right">       1214.</td>
    <td align="right">01-APR-16:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        697.</td>
    <td align="right">       1792.</td>
    <td align="right">28-MAY-16:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       1052.</td>
    <td align="right">       2222.</td>
    <td align="right">28-JUN-17:35</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       1196.</td>
    <td align="right">       2131.</td>
    <td align="right">19-JUL-16:11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       1107.</td>
    <td align="right">       2197.</td>
    <td align="right">01-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        896.</td>
    <td align="right">       1764.</td>
    <td align="right">09-SEP-16:30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        478.</td>
    <td align="right">       1165.</td>
    <td align="right">01-OCT-16:45</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        217.</td>
    <td align="right">        879.</td>
    <td align="right">13-NOV-16:47</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">         49.</td>
    <td align="right">        458.</td>
    <td align="right">09-DEC-16:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        553.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">         49.</td>
    <td align="right">        458.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       1196.</td>
    <td align="right">       2222.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::PSZ-HEATCOOL:1_COOLCDXCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-HEATCOOL:1_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        266.</td>
    <td align="right">        854.</td>
    <td align="right">28-JAN-17:47</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        290.</td>
    <td align="right">        966.</td>
    <td align="right">28-FEB-17:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        569.</td>
    <td align="right">       1387.</td>
    <td align="right">17-MAR-17:07</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        774.</td>
    <td align="right">       1474.</td>
    <td align="right">01-APR-17:30</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        957.</td>
    <td align="right">       1952.</td>
    <td align="right">28-MAY-16:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       1262.</td>
    <td align="right">       2492.</td>
    <td align="right">28-JUN-17:05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       1373.</td>
    <td align="right">       2388.</td>
    <td align="right">19-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       1319.</td>
    <td align="right">       2401.</td>
    <td align="right">01-AUG-17:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       1182.</td>
    <td align="right">       2059.</td>
    <td align="right">12-SEP-17:07</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        848.</td>
    <td align="right">       1531.</td>
    <td align="right">24-OCT-16:03</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        532.</td>
    <td align="right">       1158.</td>
    <td align="right">13-NOV-16:05</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        251.</td>
    <td align="right">        800.</td>
    <td align="right">13-DEC-18:55</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        805.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        251.</td>
    <td align="right">        800.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       1373.</td>
    <td align="right">       2492.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::PSZ-HEATCOOL:2_COOLCDXCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-HEATCOOL:2_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">         95.</td>
    <td align="right">       1849.</td>
    <td align="right">27-JAN-12:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        126.</td>
    <td align="right">       2101.</td>
    <td align="right">28-FEB-15:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        491.</td>
    <td align="right">       3282.</td>
    <td align="right">17-MAR-14:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        853.</td>
    <td align="right">       3290.</td>
    <td align="right">26-APR-13:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       1368.</td>
    <td align="right">       4926.</td>
    <td align="right">28-MAY-16:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       2602.</td>
    <td align="right">       6612.</td>
    <td align="right">28-JUN-15:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       3176.</td>
    <td align="right">       6278.</td>
    <td align="right">19-JUL-16:11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       2983.</td>
    <td align="right">       6486.</td>
    <td align="right">01-AUG-16:11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       2350.</td>
    <td align="right">       5422.</td>
    <td align="right">08-SEP-11:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       1095.</td>
    <td align="right">       3722.</td>
    <td align="right">24-OCT-14:30</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        461.</td>
    <td align="right">       3245.</td>
    <td align="right">13-NOV-12:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        118.</td>
    <td align="right">       2150.</td>
    <td align="right">13-DEC-12:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       1317.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">         95.</td>
    <td align="right">       1849.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       3176.</td>
    <td align="right">       6612.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::PSZ-HEATCOOL:3_COOLCDXCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-HEATCOOL:3_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">         31.</td>
    <td align="right">        107.</td>
    <td align="right">26-JAN-16:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">         33.</td>
    <td align="right">        111.</td>
    <td align="right">28-FEB-16:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">         66.</td>
    <td align="right">        172.</td>
    <td align="right">17-MAR-18:27</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         89.</td>
    <td align="right">        181.</td>
    <td align="right">01-APR-17:26</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        105.</td>
    <td align="right">        202.</td>
    <td align="right">30-MAY-18:27</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        133.</td>
    <td align="right">        274.</td>
    <td align="right">28-JUN-18:27</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        145.</td>
    <td align="right">        269.</td>
    <td align="right">19-JUL-18:27</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        146.</td>
    <td align="right">        272.</td>
    <td align="right">01-AUG-18:27</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        138.</td>
    <td align="right">        250.</td>
    <td align="right">12-SEP-18:27</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        107.</td>
    <td align="right">        198.</td>
    <td align="right">13-OCT-17:26</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">         66.</td>
    <td align="right">        153.</td>
    <td align="right">13-NOV-15:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">         30.</td>
    <td align="right">        111.</td>
    <td align="right">09-DEC-15:30</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         91.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">         30.</td>
    <td align="right">        107.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        146.</td>
    <td align="right">        274.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::PSZ-HEATCOOL:4_COOLCDXCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-HEATCOOL:4_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">         24.</td>
    <td align="right">       1093.</td>
    <td align="right">28-JAN-14:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">         34.</td>
    <td align="right">       1256.</td>
    <td align="right">28-FEB-14:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        225.</td>
    <td align="right">       2000.</td>
    <td align="right">17-MAR-13:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        478.</td>
    <td align="right">       2298.</td>
    <td align="right">26-APR-13:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        846.</td>
    <td align="right">       3230.</td>
    <td align="right">28-MAY-16:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       1695.</td>
    <td align="right">       3562.</td>
    <td align="right">28-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       2019.</td>
    <td align="right">       3495.</td>
    <td align="right">19-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       1872.</td>
    <td align="right">       3535.</td>
    <td align="right">01-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       1422.</td>
    <td align="right">       3219.</td>
    <td align="right">09-SEP-14:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        586.</td>
    <td align="right">       2436.</td>
    <td align="right">24-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        204.</td>
    <td align="right">       2131.</td>
    <td align="right">12-NOV-13:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">         29.</td>
    <td align="right">       1050.</td>
    <td align="right">09-DEC-14:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        791.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">         24.</td>
    <td align="right">       1050.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       2019.</td>
    <td align="right">       3562.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::PSZ-HEATCOOL:5_COOLCDXCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-HEATCOOL:5_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          3.</td>
    <td align="right">         71.</td>
    <td align="right">29-JAN-15:30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          3.</td>
    <td align="right">         74.</td>
    <td align="right">28-FEB-15:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">         24.</td>
    <td align="right">        131.</td>
    <td align="right">17-MAR-15:27</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         44.</td>
    <td align="right">        144.</td>
    <td align="right">01-APR-17:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         63.</td>
    <td align="right">        183.</td>
    <td align="right">28-MAY-17:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        105.</td>
    <td align="right">        260.</td>
    <td align="right">28-JUN-17:35</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        126.</td>
    <td align="right">        249.</td>
    <td align="right">19-JUL-17:40</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        123.</td>
    <td align="right">        259.</td>
    <td align="right">01-AUG-17:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        108.</td>
    <td align="right">        230.</td>
    <td align="right">09-SEP-14:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">         61.</td>
    <td align="right">        171.</td>
    <td align="right">14-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">         22.</td>
    <td align="right">        130.</td>
    <td align="right">13-NOV-14:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          4.</td>
    <td align="right">         73.</td>
    <td align="right">09-DEC-15:30</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         57.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          3.</td>
    <td align="right">         71.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        126.</td>
    <td align="right">        260.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::PSZ-HEATCOOL:6_COOLCDXCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-HEATCOOL:6_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        114.</td>
    <td align="right">        701.</td>
    <td align="right">27-JAN-12:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        130.</td>
    <td align="right">        725.</td>
    <td align="right">28-FEB-16:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        258.</td>
    <td align="right">        995.</td>
    <td align="right">17-MAR-15:05</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        366.</td>
    <td align="right">       1057.</td>
    <td align="right">26-APR-13:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        511.</td>
    <td align="right">       1477.</td>
    <td align="right">28-MAY-16:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        807.</td>
    <td align="right">       1920.</td>
    <td align="right">28-JUN-15:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        956.</td>
    <td align="right">       1878.</td>
    <td align="right">19-JUL-16:11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        890.</td>
    <td align="right">       1864.</td>
    <td align="right">01-AUG-16:11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        733.</td>
    <td align="right">       1594.</td>
    <td align="right">08-SEP-11:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        407.</td>
    <td align="right">       1108.</td>
    <td align="right">13-OCT-11:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        238.</td>
    <td align="right">        976.</td>
    <td align="right">13-NOV-12:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        108.</td>
    <td align="right">        772.</td>
    <td align="right">13-DEC-12:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        462.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        108.</td>
    <td align="right">        701.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        956.</td>
    <td align="right">       1920.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::PSZ-HEATCOOL:7_COOLCDXCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-HEATCOOL:7_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       1292.</td>
    <td align="right">       4011.</td>
    <td align="right">28-JAN-14:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       1322.</td>
    <td align="right">       4183.</td>
    <td align="right">28-FEB-15:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       1737.</td>
    <td align="right">       4942.</td>
    <td align="right">17-MAR-14:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       2027.</td>
    <td align="right">       5145.</td>
    <td align="right">26-APR-13:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       2411.</td>
    <td align="right">       6428.</td>
    <td align="right">28-MAY-14:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       3155.</td>
    <td align="right">       7688.</td>
    <td align="right">28-JUN-14:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       3518.</td>
    <td align="right">       7705.</td>
    <td align="right">19-JUL-14:45</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       3322.</td>
    <td align="right">       7580.</td>
    <td align="right">01-AUG-14:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       2963.</td>
    <td align="right">       6813.</td>
    <td align="right">09-SEP-14:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       2157.</td>
    <td align="right">       5217.</td>
    <td align="right">14-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       1665.</td>
    <td align="right">       4890.</td>
    <td align="right">12-NOV-13:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       1265.</td>
    <td align="right">       4170.</td>
    <td align="right">13-DEC-10:11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       2241.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       1265.</td>
    <td align="right">       4011.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       3518.</td>
    <td align="right">       7705.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::PSZ-HEATCOOL:8_COOLCDXCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-HEATCOOL:8_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">         13.</td>
    <td align="right">        336.</td>
    <td align="right">28-JAN-16:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">         21.</td>
    <td align="right">        414.</td>
    <td align="right">28-FEB-16:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        111.</td>
    <td align="right">        659.</td>
    <td align="right">17-MAR-15:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        206.</td>
    <td align="right">        719.</td>
    <td align="right">01-APR-15:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        330.</td>
    <td align="right">        961.</td>
    <td align="right">28-MAY-16:11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        565.</td>
    <td align="right">       1063.</td>
    <td align="right">28-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        671.</td>
    <td align="right">       1044.</td>
    <td align="right">19-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        629.</td>
    <td align="right">       1055.</td>
    <td align="right">01-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        499.</td>
    <td align="right">        960.</td>
    <td align="right">09-SEP-15:57</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        237.</td>
    <td align="right">        720.</td>
    <td align="right">02-OCT-15:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">         89.</td>
    <td align="right">        608.</td>
    <td align="right">12-NOV-13:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">         15.</td>
    <td align="right">        299.</td>
    <td align="right">09-DEC-16:23</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        284.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">         13.</td>
    <td align="right">        299.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        671.</td>
    <td align="right">       1063.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::PSZ-HEATCOOL:9_COOLCDXCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-HEATCOOL:9_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">         40.</td>
    <td align="right">        620.</td>
    <td align="right">27-JAN-14:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">         52.</td>
    <td align="right">        730.</td>
    <td align="right">28-FEB-16:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        238.</td>
    <td align="right">       1167.</td>
    <td align="right">17-MAR-15:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        419.</td>
    <td align="right">       1273.</td>
    <td align="right">26-APR-14:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        653.</td>
    <td align="right">       1695.</td>
    <td align="right">28-MAY-15:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       1067.</td>
    <td align="right">       2449.</td>
    <td align="right">28-JUN-15:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       1265.</td>
    <td align="right">       2413.</td>
    <td align="right">11-JUL-15:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       1178.</td>
    <td align="right">       2343.</td>
    <td align="right">01-AUG-15:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        955.</td>
    <td align="right">       2008.</td>
    <td align="right">08-SEP-15:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        483.</td>
    <td align="right">       1344.</td>
    <td align="right">13-OCT-15:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        196.</td>
    <td align="right">       1004.</td>
    <td align="right">13-NOV-15:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">         44.</td>
    <td align="right">        606.</td>
    <td align="right">13-DEC-14:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        552.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">         40.</td>
    <td align="right">        606.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       1265.</td>
    <td align="right">       2449.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::FRONTSTAIRSFLR1UNITHEATERFAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> FRONTSTAIRSFLR1 UNIT HEATERFAN</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-FEB-00:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAR-00:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-APR-00:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAY-00:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUL-00:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-OCT-00:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-NOV-00:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">23-DEC-06:51</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::FRONTSTAIRSFLR2UNITHEATERFAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> FRONTSTAIRSFLR2 UNIT HEATERFAN</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-FEB-00:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAR-00:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-APR-00:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAY-00:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUL-00:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-OCT-00:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-NOV-00:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">23-DEC-07:45</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::FRONTSTAIRSFLR3UNITHEATERFAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> FRONTSTAIRSFLR3 UNIT HEATERFAN</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-FEB-00:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAR-00:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-APR-00:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAY-00:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUL-00:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-OCT-00:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-NOV-00:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          1.</td>
    <td align="right">23-DEC-04:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          1.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::FRONTSTAIRSFLR4UNITHEATERFAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> FRONTSTAIRSFLR4 UNIT HEATERFAN</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          1.</td>
    <td align="right">19-JAN-05:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">          1.</td>
    <td align="right">23-FEB-06:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAR-00:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-APR-00:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAY-00:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUL-00:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-OCT-00:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-NOV-00:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          1.</td>
    <td align="right">21-DEC-05:40</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          1.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::FRONTSTORAGEFLR1UNITHEATERFAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> FRONTSTORAGEFLR1 UNIT HEATERFAN</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-FEB-00:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAR-00:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-APR-00:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAY-00:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUL-00:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-OCT-00:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-NOV-00:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-DEC-00:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::FRONTSTORAGEFLR2UNITHEATERFAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> FRONTSTORAGEFLR2 UNIT HEATERFAN</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-FEB-00:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAR-00:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-APR-00:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAY-00:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUL-00:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-OCT-00:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-NOV-00:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-DEC-00:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::FRONTSTORAGEFLR3UNITHEATERFAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> FRONTSTORAGEFLR3 UNIT HEATERFAN</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-FEB-00:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAR-00:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-APR-00:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAY-00:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUL-00:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-OCT-00:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-NOV-00:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-DEC-00:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::FRONTSTORAGEFLR4UNITHEATERFAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> FRONTSTORAGEFLR4 UNIT HEATERFAN</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-FEB-00:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAR-00:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-APR-00:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAY-00:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUL-00:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-OCT-00:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-NOV-00:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-DEC-00:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::PSZ-HEATCOOL:10_FAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-HEATCOOL:10_FAN</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        311.</td>
    <td align="right">        311.</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        311.</td>
    <td align="right">        311.</td>
    <td align="right">01-FEB-00:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        311.</td>
    <td align="right">        311.</td>
    <td align="right">01-MAR-00:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        311.</td>
    <td align="right">        311.</td>
    <td align="right">01-APR-00:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        311.</td>
    <td align="right">        311.</td>
    <td align="right">01-MAY-00:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        311.</td>
    <td align="right">        311.</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        311.</td>
    <td align="right">        311.</td>
    <td align="right">01-JUL-00:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        311.</td>
    <td align="right">        311.</td>
    <td align="right">01-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        311.</td>
    <td align="right">        311.</td>
    <td align="right">01-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        311.</td>
    <td align="right">        311.</td>
    <td align="right">01-OCT-00:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        311.</td>
    <td align="right">        311.</td>
    <td align="right">01-NOV-00:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        311.</td>
    <td align="right">        311.</td>
    <td align="right">01-DEC-00:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        311.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        311.</td>
    <td align="right">        311.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        311.</td>
    <td align="right">        311.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::PSZ-HEATCOOL:11_FAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-HEATCOOL:11_FAN</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        294.</td>
    <td align="right">        294.</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        294.</td>
    <td align="right">        294.</td>
    <td align="right">01-FEB-00:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        294.</td>
    <td align="right">        294.</td>
    <td align="right">01-MAR-00:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        294.</td>
    <td align="right">        294.</td>
    <td align="right">01-APR-00:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        294.</td>
    <td align="right">        294.</td>
    <td align="right">01-MAY-00:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        294.</td>
    <td align="right">        294.</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        294.</td>
    <td align="right">        294.</td>
    <td align="right">01-JUL-00:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        294.</td>
    <td align="right">        294.</td>
    <td align="right">01-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        294.</td>
    <td align="right">        294.</td>
    <td align="right">01-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        294.</td>
    <td align="right">        294.</td>
    <td align="right">01-OCT-00:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        294.</td>
    <td align="right">        294.</td>
    <td align="right">01-NOV-00:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        294.</td>
    <td align="right">        294.</td>
    <td align="right">01-DEC-00:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        294.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        294.</td>
    <td align="right">        294.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        294.</td>
    <td align="right">        294.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::PSZ-HEATCOOL:12_FAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-HEATCOOL:12_FAN</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        494.</td>
    <td align="right">        494.</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        494.</td>
    <td align="right">        494.</td>
    <td align="right">01-FEB-00:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        494.</td>
    <td align="right">        494.</td>
    <td align="right">01-MAR-00:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        494.</td>
    <td align="right">        494.</td>
    <td align="right">01-APR-00:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        494.</td>
    <td align="right">        494.</td>
    <td align="right">01-MAY-00:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        494.</td>
    <td align="right">        494.</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        494.</td>
    <td align="right">        494.</td>
    <td align="right">01-JUL-00:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        494.</td>
    <td align="right">        494.</td>
    <td align="right">01-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        494.</td>
    <td align="right">        494.</td>
    <td align="right">01-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        494.</td>
    <td align="right">        494.</td>
    <td align="right">01-OCT-00:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        494.</td>
    <td align="right">        494.</td>
    <td align="right">01-NOV-00:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        494.</td>
    <td align="right">        494.</td>
    <td align="right">01-DEC-00:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        494.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        494.</td>
    <td align="right">        494.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        494.</td>
    <td align="right">        494.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::PSZ-HEATCOOL:1_FAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-HEATCOOL:1_FAN</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        578.</td>
    <td align="right">        578.</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        578.</td>
    <td align="right">        578.</td>
    <td align="right">01-FEB-00:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        578.</td>
    <td align="right">        578.</td>
    <td align="right">01-MAR-00:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        578.</td>
    <td align="right">        578.</td>
    <td align="right">01-APR-00:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        578.</td>
    <td align="right">        578.</td>
    <td align="right">01-MAY-00:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        578.</td>
    <td align="right">        578.</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        578.</td>
    <td align="right">        578.</td>
    <td align="right">01-JUL-00:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        578.</td>
    <td align="right">        578.</td>
    <td align="right">01-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        578.</td>
    <td align="right">        578.</td>
    <td align="right">01-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        578.</td>
    <td align="right">        578.</td>
    <td align="right">01-OCT-00:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        578.</td>
    <td align="right">        578.</td>
    <td align="right">01-NOV-00:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        578.</td>
    <td align="right">        578.</td>
    <td align="right">01-DEC-00:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        578.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        578.</td>
    <td align="right">        578.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        578.</td>
    <td align="right">        578.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::PSZ-HEATCOOL:2_FAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-HEATCOOL:2_FAN</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        920.</td>
    <td align="right">        920.</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        920.</td>
    <td align="right">        920.</td>
    <td align="right">01-FEB-00:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        920.</td>
    <td align="right">        920.</td>
    <td align="right">01-MAR-00:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        920.</td>
    <td align="right">        920.</td>
    <td align="right">01-APR-00:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        920.</td>
    <td align="right">        920.</td>
    <td align="right">01-MAY-00:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        920.</td>
    <td align="right">        920.</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        920.</td>
    <td align="right">        920.</td>
    <td align="right">01-JUL-00:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        920.</td>
    <td align="right">        920.</td>
    <td align="right">01-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        920.</td>
    <td align="right">        920.</td>
    <td align="right">01-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        920.</td>
    <td align="right">        920.</td>
    <td align="right">01-OCT-00:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        920.</td>
    <td align="right">        920.</td>
    <td align="right">01-NOV-00:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        920.</td>
    <td align="right">        920.</td>
    <td align="right">01-DEC-00:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        920.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        920.</td>
    <td align="right">        920.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        920.</td>
    <td align="right">        920.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::PSZ-HEATCOOL:3_FAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-HEATCOOL:3_FAN</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">         89.</td>
    <td align="right">         89.</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">         89.</td>
    <td align="right">         89.</td>
    <td align="right">01-FEB-00:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">         89.</td>
    <td align="right">         89.</td>
    <td align="right">01-MAR-00:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         89.</td>
    <td align="right">         89.</td>
    <td align="right">01-APR-00:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         89.</td>
    <td align="right">         89.</td>
    <td align="right">01-MAY-00:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">         89.</td>
    <td align="right">         89.</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">         89.</td>
    <td align="right">         89.</td>
    <td align="right">01-JUL-00:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">         89.</td>
    <td align="right">         89.</td>
    <td align="right">01-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">         89.</td>
    <td align="right">         89.</td>
    <td align="right">01-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">         89.</td>
    <td align="right">         89.</td>
    <td align="right">01-OCT-00:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">         89.</td>
    <td align="right">         89.</td>
    <td align="right">01-NOV-00:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">         89.</td>
    <td align="right">         89.</td>
    <td align="right">01-DEC-00:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         89.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">         89.</td>
    <td align="right">         89.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">         89.</td>
    <td align="right">         89.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::PSZ-HEATCOOL:4_FAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-HEATCOOL:4_FAN</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        498.</td>
    <td align="right">        498.</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        498.</td>
    <td align="right">        498.</td>
    <td align="right">01-FEB-00:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        498.</td>
    <td align="right">        498.</td>
    <td align="right">01-MAR-00:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        498.</td>
    <td align="right">        498.</td>
    <td align="right">01-APR-00:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        498.</td>
    <td align="right">        498.</td>
    <td align="right">01-MAY-00:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        498.</td>
    <td align="right">        498.</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        498.</td>
    <td align="right">        498.</td>
    <td align="right">01-JUL-00:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        498.</td>
    <td align="right">        498.</td>
    <td align="right">01-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        498.</td>
    <td align="right">        498.</td>
    <td align="right">01-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        498.</td>
    <td align="right">        498.</td>
    <td align="right">01-OCT-00:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        498.</td>
    <td align="right">        498.</td>
    <td align="right">01-NOV-00:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        498.</td>
    <td align="right">        498.</td>
    <td align="right">01-DEC-00:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        498.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        498.</td>
    <td align="right">        498.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        498.</td>
    <td align="right">        498.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::PSZ-HEATCOOL:5_FAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-HEATCOOL:5_FAN</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">         65.</td>
    <td align="right">         65.</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">         65.</td>
    <td align="right">         65.</td>
    <td align="right">01-FEB-00:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">         65.</td>
    <td align="right">         65.</td>
    <td align="right">01-MAR-00:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         65.</td>
    <td align="right">         65.</td>
    <td align="right">01-APR-00:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         65.</td>
    <td align="right">         65.</td>
    <td align="right">01-MAY-00:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">         65.</td>
    <td align="right">         65.</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">         65.</td>
    <td align="right">         65.</td>
    <td align="right">01-JUL-00:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">         65.</td>
    <td align="right">         65.</td>
    <td align="right">01-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">         65.</td>
    <td align="right">         65.</td>
    <td align="right">01-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">         65.</td>
    <td align="right">         65.</td>
    <td align="right">01-OCT-00:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">         65.</td>
    <td align="right">         65.</td>
    <td align="right">01-NOV-00:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">         65.</td>
    <td align="right">         65.</td>
    <td align="right">01-DEC-00:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         65.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">         65.</td>
    <td align="right">         65.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">         65.</td>
    <td align="right">         65.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::PSZ-HEATCOOL:6_FAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-HEATCOOL:6_FAN</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        373.</td>
    <td align="right">        373.</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        373.</td>
    <td align="right">        373.</td>
    <td align="right">01-FEB-00:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        373.</td>
    <td align="right">        373.</td>
    <td align="right">01-MAR-00:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        373.</td>
    <td align="right">        373.</td>
    <td align="right">01-APR-00:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        373.</td>
    <td align="right">        373.</td>
    <td align="right">01-MAY-00:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        373.</td>
    <td align="right">        373.</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        373.</td>
    <td align="right">        373.</td>
    <td align="right">01-JUL-00:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        373.</td>
    <td align="right">        373.</td>
    <td align="right">01-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        373.</td>
    <td align="right">        373.</td>
    <td align="right">01-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        373.</td>
    <td align="right">        373.</td>
    <td align="right">01-OCT-00:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        373.</td>
    <td align="right">        373.</td>
    <td align="right">01-NOV-00:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        373.</td>
    <td align="right">        373.</td>
    <td align="right">01-DEC-00:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        373.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        373.</td>
    <td align="right">        373.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        373.</td>
    <td align="right">        373.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::PSZ-HEATCOOL:7_FAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-HEATCOOL:7_FAN</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       1708.</td>
    <td align="right">       1708.</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       1708.</td>
    <td align="right">       1708.</td>
    <td align="right">01-FEB-00:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       1708.</td>
    <td align="right">       1708.</td>
    <td align="right">01-MAR-00:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       1708.</td>
    <td align="right">       1708.</td>
    <td align="right">01-APR-00:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       1708.</td>
    <td align="right">       1708.</td>
    <td align="right">01-MAY-00:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       1708.</td>
    <td align="right">       1708.</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       1708.</td>
    <td align="right">       1708.</td>
    <td align="right">01-JUL-00:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       1708.</td>
    <td align="right">       1708.</td>
    <td align="right">01-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       1708.</td>
    <td align="right">       1708.</td>
    <td align="right">01-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       1708.</td>
    <td align="right">       1708.</td>
    <td align="right">01-OCT-00:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       1708.</td>
    <td align="right">       1708.</td>
    <td align="right">01-NOV-00:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       1708.</td>
    <td align="right">       1708.</td>
    <td align="right">01-DEC-00:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       1708.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       1708.</td>
    <td align="right">       1708.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       1708.</td>
    <td align="right">       1708.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::PSZ-HEATCOOL:8_FAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-HEATCOOL:8_FAN</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        149.</td>
    <td align="right">        149.</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        149.</td>
    <td align="right">        149.</td>
    <td align="right">01-FEB-00:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        149.</td>
    <td align="right">        149.</td>
    <td align="right">01-MAR-00:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        149.</td>
    <td align="right">        149.</td>
    <td align="right">01-APR-00:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        149.</td>
    <td align="right">        149.</td>
    <td align="right">01-MAY-00:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        149.</td>
    <td align="right">        149.</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        149.</td>
    <td align="right">        149.</td>
    <td align="right">01-JUL-00:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        149.</td>
    <td align="right">        149.</td>
    <td align="right">01-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        149.</td>
    <td align="right">        149.</td>
    <td align="right">01-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        149.</td>
    <td align="right">        149.</td>
    <td align="right">01-OCT-00:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        149.</td>
    <td align="right">        149.</td>
    <td align="right">01-NOV-00:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        149.</td>
    <td align="right">        149.</td>
    <td align="right">01-DEC-00:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        149.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        149.</td>
    <td align="right">        149.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        149.</td>
    <td align="right">        149.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::PSZ-HEATCOOL:9_FAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-HEATCOOL:9_FAN</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        406.</td>
    <td align="right">        406.</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        406.</td>
    <td align="right">        406.</td>
    <td align="right">01-FEB-00:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        406.</td>
    <td align="right">        406.</td>
    <td align="right">01-MAR-00:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        406.</td>
    <td align="right">        406.</td>
    <td align="right">01-APR-00:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        406.</td>
    <td align="right">        406.</td>
    <td align="right">01-MAY-00:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        406.</td>
    <td align="right">        406.</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        406.</td>
    <td align="right">        406.</td>
    <td align="right">01-JUL-00:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        406.</td>
    <td align="right">        406.</td>
    <td align="right">01-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        406.</td>
    <td align="right">        406.</td>
    <td align="right">01-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        406.</td>
    <td align="right">        406.</td>
    <td align="right">01-OCT-00:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        406.</td>
    <td align="right">        406.</td>
    <td align="right">01-NOV-00:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        406.</td>
    <td align="right">        406.</td>
    <td align="right">01-DEC-00:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        406.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        406.</td>
    <td align="right">        406.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        406.</td>
    <td align="right">        406.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::REARSTAIRSFLR1UNITHEATERFAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> REARSTAIRSFLR1 UNIT HEATERFAN</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-FEB-00:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAR-00:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-APR-00:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAY-00:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUL-00:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-OCT-00:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-NOV-00:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-DEC-00:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::REARSTAIRSFLR2UNITHEATERFAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> REARSTAIRSFLR2 UNIT HEATERFAN</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-FEB-00:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAR-00:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-APR-00:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAY-00:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUL-00:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-OCT-00:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-NOV-00:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-DEC-00:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::REARSTAIRSFLR3UNITHEATERFAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> REARSTAIRSFLR3 UNIT HEATERFAN</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-FEB-00:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAR-00:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-APR-00:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAY-00:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUL-00:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-OCT-00:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-NOV-00:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-DEC-00:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::REARSTAIRSFLR4UNITHEATERFAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> REARSTAIRSFLR4 UNIT HEATERFAN</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          1.</td>
    <td align="right">20-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-FEB-00:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAR-00:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-APR-00:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAY-00:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUL-00:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-OCT-00:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-NOV-00:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          1.</td>
    <td align="right">22-DEC-01:20</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          1.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::REARSTORAGEFLR1UNITHEATERFAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> REARSTORAGEFLR1 UNIT HEATERFAN</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-FEB-00:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAR-00:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-APR-00:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAY-00:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUL-00:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-OCT-00:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-NOV-00:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-DEC-00:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::REARSTORAGEFLR2UNITHEATERFAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> REARSTORAGEFLR2 UNIT HEATERFAN</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-FEB-00:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAR-00:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-APR-00:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAY-00:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUL-00:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-OCT-00:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-NOV-00:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-DEC-00:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::REARSTORAGEFLR3UNITHEATERFAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> REARSTORAGEFLR3 UNIT HEATERFAN</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-FEB-00:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAR-00:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-APR-00:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAY-00:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUL-00:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-OCT-00:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-NOV-00:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-DEC-00:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::REARSTORAGEFLR4UNITHEATERFAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> REARSTORAGEFLR4 UNIT HEATERFAN</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-FEB-00:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAR-00:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-APR-00:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAY-00:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUL-00:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-OCT-00:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-NOV-00:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          1.</td>
    <td align="right">22-DEC-06:07</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          1.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::GUESTROOM101PTACFAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> GUESTROOM101 PTACFAN</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          4.</td>
    <td align="right">         19.</td>
    <td align="right">29-JAN-14:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          4.</td>
    <td align="right">         17.</td>
    <td align="right">28-FEB-13:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          9.</td>
    <td align="right">         24.</td>
    <td align="right">16-MAR-16:17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         12.</td>
    <td align="right">         25.</td>
    <td align="right">01-APR-14:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         14.</td>
    <td align="right">         30.</td>
    <td align="right">28-MAY-19:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">         18.</td>
    <td align="right">         38.</td>
    <td align="right">27-JUN-19:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">         21.</td>
    <td align="right">         39.</td>
    <td align="right">11-JUL-19:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">         21.</td>
    <td align="right">         38.</td>
    <td align="right">01-AUG-19:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">         20.</td>
    <td align="right">         37.</td>
    <td align="right">24-SEP-14:30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">         16.</td>
    <td align="right">         31.</td>
    <td align="right">14-OCT-13:45</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          9.</td>
    <td align="right">         25.</td>
    <td align="right">13-NOV-13:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          4.</td>
    <td align="right">         19.</td>
    <td align="right">09-DEC-14:30</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         13.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          4.</td>
    <td align="right">         17.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">         21.</td>
    <td align="right">         39.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::GUESTROOM102PTACFAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> GUESTROOM102 PTACFAN</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          4.</td>
    <td align="right">         20.</td>
    <td align="right">29-JAN-14:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          4.</td>
    <td align="right">         18.</td>
    <td align="right">28-FEB-13:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          9.</td>
    <td align="right">         25.</td>
    <td align="right">16-MAR-16:27</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         12.</td>
    <td align="right">         26.</td>
    <td align="right">01-APR-14:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         14.</td>
    <td align="right">         31.</td>
    <td align="right">28-MAY-19:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">         19.</td>
    <td align="right">         39.</td>
    <td align="right">27-JUN-19:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">         22.</td>
    <td align="right">         40.</td>
    <td align="right">11-JUL-19:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">         22.</td>
    <td align="right">         39.</td>
    <td align="right">01-AUG-19:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">         21.</td>
    <td align="right">         38.</td>
    <td align="right">24-SEP-14:30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">         16.</td>
    <td align="right">         32.</td>
    <td align="right">14-OCT-13:45</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">         10.</td>
    <td align="right">         26.</td>
    <td align="right">13-NOV-13:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          4.</td>
    <td align="right">         20.</td>
    <td align="right">09-DEC-14:30</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         13.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          4.</td>
    <td align="right">         18.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">         22.</td>
    <td align="right">         40.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::GUESTROOM103PTACFAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> GUESTROOM103 PTACFAN</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          3.</td>
    <td align="right">         21.</td>
    <td align="right">29-JAN-13:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          3.</td>
    <td align="right">         19.</td>
    <td align="right">28-FEB-13:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          9.</td>
    <td align="right">         28.</td>
    <td align="right">17-MAR-16:27</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         14.</td>
    <td align="right">         30.</td>
    <td align="right">01-APR-17:18</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         17.</td>
    <td align="right">         37.</td>
    <td align="right">28-MAY-18:17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">         24.</td>
    <td align="right">         48.</td>
    <td align="right">28-JUN-19:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">         27.</td>
    <td align="right">         48.</td>
    <td align="right">11-JUL-19:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">         27.</td>
    <td align="right">         48.</td>
    <td align="right">01-AUG-19:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">         25.</td>
    <td align="right">         45.</td>
    <td align="right">09-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">         18.</td>
    <td align="right">         37.</td>
    <td align="right">14-OCT-13:45</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          9.</td>
    <td align="right">         28.</td>
    <td align="right">13-NOV-14:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          3.</td>
    <td align="right">         19.</td>
    <td align="right">09-DEC-14:30</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         15.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          3.</td>
    <td align="right">         19.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">         27.</td>
    <td align="right">         48.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::GUESTROOM104PTACFAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> GUESTROOM104 PTACFAN</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">         11.</td>
    <td align="right">29-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">         11.</td>
    <td align="right">27-FEB-20:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          5.</td>
    <td align="right">         22.</td>
    <td align="right">17-MAR-19:30</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         11.</td>
    <td align="right">         27.</td>
    <td align="right">02-APR-19:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         17.</td>
    <td align="right">         44.</td>
    <td align="right">28-MAY-19:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">         26.</td>
    <td align="right">         55.</td>
    <td align="right">28-JUN-19:22</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">         29.</td>
    <td align="right">         53.</td>
    <td align="right">11-JUL-19:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">         27.</td>
    <td align="right">         52.</td>
    <td align="right">01-AUG-19:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">         22.</td>
    <td align="right">         44.</td>
    <td align="right">09-SEP-19:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">         12.</td>
    <td align="right">         29.</td>
    <td align="right">02-OCT-20:56</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          4.</td>
    <td align="right">         15.</td>
    <td align="right">05-NOV-19:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          1.</td>
    <td align="right">         18.</td>
    <td align="right">23-DEC-05:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         13.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">         11.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">         29.</td>
    <td align="right">         55.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::GUESTROOM105PTACFAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> GUESTROOM105 PTACFAN</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          1.</td>
    <td align="right">         12.</td>
    <td align="right">29-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          1.</td>
    <td align="right">         12.</td>
    <td align="right">27-FEB-20:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          6.</td>
    <td align="right">         22.</td>
    <td align="right">17-MAR-19:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         11.</td>
    <td align="right">         25.</td>
    <td align="right">02-APR-19:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         16.</td>
    <td align="right">         38.</td>
    <td align="right">28-MAY-19:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">         22.</td>
    <td align="right">         47.</td>
    <td align="right">28-JUN-19:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">         24.</td>
    <td align="right">         46.</td>
    <td align="right">11-JUL-19:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">         23.</td>
    <td align="right">         45.</td>
    <td align="right">01-AUG-19:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">         19.</td>
    <td align="right">         38.</td>
    <td align="right">09-SEP-19:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">         12.</td>
    <td align="right">         27.</td>
    <td align="right">02-OCT-20:56</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          5.</td>
    <td align="right">         16.</td>
    <td align="right">05-NOV-19:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          1.</td>
    <td align="right">         12.</td>
    <td align="right">13-DEC-21:30</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         12.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          1.</td>
    <td align="right">         12.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">         24.</td>
    <td align="right">         47.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::GUESTROOM201PTACFAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> GUESTROOM201 PTACFAN</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          8.</td>
    <td align="right">         39.</td>
    <td align="right">29-JAN-15:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          9.</td>
    <td align="right">         47.</td>
    <td align="right">28-FEB-17:27</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">         18.</td>
    <td align="right">         61.</td>
    <td align="right">16-MAR-17:26</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         23.</td>
    <td align="right">         63.</td>
    <td align="right">01-APR-17:40</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         30.</td>
    <td align="right">         81.</td>
    <td align="right">28-MAY-18:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">         42.</td>
    <td align="right">         92.</td>
    <td align="right">28-JUN-18:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">         47.</td>
    <td align="right">         91.</td>
    <td align="right">19-JUL-18:27</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">         46.</td>
    <td align="right">         91.</td>
    <td align="right">01-AUG-18:27</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">         41.</td>
    <td align="right">         84.</td>
    <td align="right">12-SEP-17:55</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">         28.</td>
    <td align="right">         64.</td>
    <td align="right">24-OCT-16:30</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">         17.</td>
    <td align="right">         54.</td>
    <td align="right">13-NOV-16:17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          7.</td>
    <td align="right">         40.</td>
    <td align="right">09-DEC-15:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         26.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          7.</td>
    <td align="right">         39.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">         47.</td>
    <td align="right">         92.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::GUESTROOM202_205PTACFAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> GUESTROOM202_205 PTACFAN</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">         44.</td>
    <td align="right">        113.</td>
    <td align="right">29-JAN-14:30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">         46.</td>
    <td align="right">        106.</td>
    <td align="right">28-FEB-15:22</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">         64.</td>
    <td align="right">        136.</td>
    <td align="right">17-MAR-16:27</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         74.</td>
    <td align="right">        133.</td>
    <td align="right">01-APR-17:18</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         84.</td>
    <td align="right">        157.</td>
    <td align="right">28-MAY-19:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        109.</td>
    <td align="right">        201.</td>
    <td align="right">27-JUN-19:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        125.</td>
    <td align="right">        204.</td>
    <td align="right">11-JUL-19:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        123.</td>
    <td align="right">        201.</td>
    <td align="right">01-AUG-19:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        117.</td>
    <td align="right">        188.</td>
    <td align="right">09-SEP-19:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">         90.</td>
    <td align="right">        154.</td>
    <td align="right">14-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">         67.</td>
    <td align="right">        136.</td>
    <td align="right">13-NOV-14:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">         42.</td>
    <td align="right">        112.</td>
    <td align="right">09-DEC-14:07</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         82.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">         42.</td>
    <td align="right">        106.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        125.</td>
    <td align="right">        204.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::GUESTROOM206_208PTACFAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> GUESTROOM206_208 PTACFAN</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">         39.</td>
    <td align="right">        101.</td>
    <td align="right">29-JAN-14:30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">         41.</td>
    <td align="right">         93.</td>
    <td align="right">28-FEB-14:30</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">         54.</td>
    <td align="right">        114.</td>
    <td align="right">16-MAR-16:27</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         62.</td>
    <td align="right">        110.</td>
    <td align="right">01-APR-14:30</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         69.</td>
    <td align="right">        128.</td>
    <td align="right">28-MAY-19:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">         89.</td>
    <td align="right">        165.</td>
    <td align="right">28-JUN-19:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        102.</td>
    <td align="right">        166.</td>
    <td align="right">11-JUL-19:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        101.</td>
    <td align="right">        163.</td>
    <td align="right">01-AUG-19:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">         96.</td>
    <td align="right">        155.</td>
    <td align="right">24-SEP-14:30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">         75.</td>
    <td align="right">        132.</td>
    <td align="right">14-OCT-13:45</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">         57.</td>
    <td align="right">        120.</td>
    <td align="right">13-NOV-13:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">         37.</td>
    <td align="right">        101.</td>
    <td align="right">09-DEC-14:52</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         69.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">         37.</td>
    <td align="right">         93.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        102.</td>
    <td align="right">        166.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::GUESTROOM209_212PTACFAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> GUESTROOM209_212 PTACFAN</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">         46.</td>
    <td align="right">        114.</td>
    <td align="right">29-JAN-14:30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">         48.</td>
    <td align="right">        105.</td>
    <td align="right">28-FEB-15:22</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">         64.</td>
    <td align="right">        131.</td>
    <td align="right">16-MAR-16:27</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         73.</td>
    <td align="right">        130.</td>
    <td align="right">01-APR-17:18</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         81.</td>
    <td align="right">        152.</td>
    <td align="right">28-MAY-19:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        105.</td>
    <td align="right">        193.</td>
    <td align="right">28-JUN-19:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        120.</td>
    <td align="right">        196.</td>
    <td align="right">11-JUL-19:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        119.</td>
    <td align="right">        192.</td>
    <td align="right">01-AUG-19:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        113.</td>
    <td align="right">        181.</td>
    <td align="right">09-SEP-19:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">         88.</td>
    <td align="right">        150.</td>
    <td align="right">14-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">         68.</td>
    <td align="right">        136.</td>
    <td align="right">13-NOV-13:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">         44.</td>
    <td align="right">        113.</td>
    <td align="right">09-DEC-14:07</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         81.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">         44.</td>
    <td align="right">        105.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        120.</td>
    <td align="right">        196.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::GUESTROOM213PTACFAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> GUESTROOM213 PTACFAN</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">         10.</td>
    <td align="right">         32.</td>
    <td align="right">29-JAN-14:30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">         11.</td>
    <td align="right">         29.</td>
    <td align="right">28-FEB-15:22</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">         18.</td>
    <td align="right">         40.</td>
    <td align="right">17-MAR-16:27</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         22.</td>
    <td align="right">         40.</td>
    <td align="right">02-APR-19:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         26.</td>
    <td align="right">         50.</td>
    <td align="right">28-MAY-18:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">         36.</td>
    <td align="right">         63.</td>
    <td align="right">28-JUN-19:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">         40.</td>
    <td align="right">         64.</td>
    <td align="right">11-JUL-19:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">         39.</td>
    <td align="right">         62.</td>
    <td align="right">01-AUG-19:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">         36.</td>
    <td align="right">         58.</td>
    <td align="right">09-SEP-19:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">         26.</td>
    <td align="right">         46.</td>
    <td align="right">14-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">         18.</td>
    <td align="right">         39.</td>
    <td align="right">13-NOV-14:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          9.</td>
    <td align="right">         30.</td>
    <td align="right">09-DEC-14:07</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         25.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          9.</td>
    <td align="right">         29.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">         40.</td>
    <td align="right">         64.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::GUESTROOM214PTACFAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> GUESTROOM214 PTACFAN</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          5.</td>
    <td align="right">         22.</td>
    <td align="right">29-JAN-20:45</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          6.</td>
    <td align="right">         22.</td>
    <td align="right">28-FEB-20:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">         14.</td>
    <td align="right">         35.</td>
    <td align="right">17-MAR-19:30</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         21.</td>
    <td align="right">         38.</td>
    <td align="right">02-APR-19:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         28.</td>
    <td align="right">         58.</td>
    <td align="right">28-MAY-19:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">         40.</td>
    <td align="right">         72.</td>
    <td align="right">28-JUN-19:22</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">         44.</td>
    <td align="right">         70.</td>
    <td align="right">11-JUL-19:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">         41.</td>
    <td align="right">         68.</td>
    <td align="right">01-AUG-19:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">         34.</td>
    <td align="right">         59.</td>
    <td align="right">09-SEP-19:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">         21.</td>
    <td align="right">         42.</td>
    <td align="right">02-OCT-20:07</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">         13.</td>
    <td align="right">         27.</td>
    <td align="right">05-NOV-19:45</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          4.</td>
    <td align="right">         21.</td>
    <td align="right">13-DEC-21:07</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         23.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          4.</td>
    <td align="right">         21.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">         44.</td>
    <td align="right">         72.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::GUESTROOM215_218PTACFAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> GUESTROOM215_218 PTACFAN</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">         38.</td>
    <td align="right">         96.</td>
    <td align="right">28-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">         40.</td>
    <td align="right">         95.</td>
    <td align="right">27-FEB-20:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">         62.</td>
    <td align="right">        131.</td>
    <td align="right">17-MAR-19:30</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         77.</td>
    <td align="right">        138.</td>
    <td align="right">02-APR-19:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         95.</td>
    <td align="right">        191.</td>
    <td align="right">28-MAY-19:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        125.</td>
    <td align="right">        233.</td>
    <td align="right">28-JUN-19:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        139.</td>
    <td align="right">        230.</td>
    <td align="right">11-JUL-19:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        130.</td>
    <td align="right">        224.</td>
    <td align="right">01-AUG-19:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        113.</td>
    <td align="right">        194.</td>
    <td align="right">09-SEP-19:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">         80.</td>
    <td align="right">        149.</td>
    <td align="right">02-OCT-20:07</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">         58.</td>
    <td align="right">        111.</td>
    <td align="right">05-NOV-19:30</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">         34.</td>
    <td align="right">         96.</td>
    <td align="right">13-DEC-21:07</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         83.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">         34.</td>
    <td align="right">         95.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        139.</td>
    <td align="right">        233.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::GUESTROOM219PTACFAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> GUESTROOM219 PTACFAN</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">         20.</td>
    <td align="right">         37.</td>
    <td align="right">29-JAN-21:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">         20.</td>
    <td align="right">         36.</td>
    <td align="right">27-FEB-20:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">         27.</td>
    <td align="right">         47.</td>
    <td align="right">17-MAR-19:45</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         31.</td>
    <td align="right">         49.</td>
    <td align="right">02-APR-19:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         37.</td>
    <td align="right">         65.</td>
    <td align="right">28-MAY-19:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">         46.</td>
    <td align="right">         76.</td>
    <td align="right">28-JUN-19:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">         50.</td>
    <td align="right">         75.</td>
    <td align="right">11-JUL-19:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">         47.</td>
    <td align="right">         74.</td>
    <td align="right">01-AUG-19:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">         42.</td>
    <td align="right">         65.</td>
    <td align="right">09-SEP-19:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">         32.</td>
    <td align="right">         53.</td>
    <td align="right">02-OCT-20:07</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">         26.</td>
    <td align="right">         41.</td>
    <td align="right">05-NOV-20:30</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">         18.</td>
    <td align="right">         37.</td>
    <td align="right">13-DEC-21:07</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         33.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">         18.</td>
    <td align="right">         36.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">         50.</td>
    <td align="right">         76.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::GUESTROOM220_223PTACFAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> GUESTROOM220_223 PTACFAN</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">         27.</td>
    <td align="right">         83.</td>
    <td align="right">28-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">         29.</td>
    <td align="right">         81.</td>
    <td align="right">27-FEB-20:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">         52.</td>
    <td align="right">        118.</td>
    <td align="right">17-MAR-19:30</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         67.</td>
    <td align="right">        124.</td>
    <td align="right">02-APR-19:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         85.</td>
    <td align="right">        176.</td>
    <td align="right">28-MAY-19:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        115.</td>
    <td align="right">        218.</td>
    <td align="right">28-JUN-19:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        128.</td>
    <td align="right">        215.</td>
    <td align="right">11-JUL-19:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        120.</td>
    <td align="right">        209.</td>
    <td align="right">01-AUG-19:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        103.</td>
    <td align="right">        180.</td>
    <td align="right">09-SEP-19:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">         70.</td>
    <td align="right">        136.</td>
    <td align="right">02-OCT-20:07</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">         48.</td>
    <td align="right">         97.</td>
    <td align="right">05-NOV-20:30</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">         24.</td>
    <td align="right">         84.</td>
    <td align="right">13-DEC-21:07</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         72.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">         24.</td>
    <td align="right">         81.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        128.</td>
    <td align="right">        218.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::GUESTROOM224PTACFAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> GUESTROOM224 PTACFAN</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          5.</td>
    <td align="right">         22.</td>
    <td align="right">28-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          6.</td>
    <td align="right">         21.</td>
    <td align="right">28-FEB-20:30</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">         14.</td>
    <td align="right">         34.</td>
    <td align="right">17-MAR-19:30</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         20.</td>
    <td align="right">         36.</td>
    <td align="right">02-APR-19:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         26.</td>
    <td align="right">         54.</td>
    <td align="right">28-MAY-19:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">         37.</td>
    <td align="right">         67.</td>
    <td align="right">28-JUN-19:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">         41.</td>
    <td align="right">         66.</td>
    <td align="right">11-JUL-19:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">         38.</td>
    <td align="right">         63.</td>
    <td align="right">01-AUG-19:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">         32.</td>
    <td align="right">         55.</td>
    <td align="right">09-SEP-19:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">         21.</td>
    <td align="right">         40.</td>
    <td align="right">02-OCT-20:07</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">         13.</td>
    <td align="right">         27.</td>
    <td align="right">06-NOV-21:07</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          5.</td>
    <td align="right">         22.</td>
    <td align="right">13-DEC-21:07</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         22.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          5.</td>
    <td align="right">         21.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">         41.</td>
    <td align="right">         67.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::GUESTROOM301PTACFAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> GUESTROOM301 PTACFAN</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          8.</td>
    <td align="right">         41.</td>
    <td align="right">29-JAN-15:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">         10.</td>
    <td align="right">         48.</td>
    <td align="right">28-FEB-17:27</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">         19.</td>
    <td align="right">         61.</td>
    <td align="right">16-MAR-17:26</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         25.</td>
    <td align="right">         64.</td>
    <td align="right">01-APR-17:40</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         31.</td>
    <td align="right">         82.</td>
    <td align="right">28-MAY-18:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">         43.</td>
    <td align="right">         93.</td>
    <td align="right">28-JUN-18:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">         49.</td>
    <td align="right">         91.</td>
    <td align="right">19-JUL-18:27</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">         47.</td>
    <td align="right">         92.</td>
    <td align="right">01-AUG-18:27</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">         42.</td>
    <td align="right">         85.</td>
    <td align="right">12-SEP-18:27</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">         28.</td>
    <td align="right">         64.</td>
    <td align="right">24-OCT-16:30</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">         18.</td>
    <td align="right">         55.</td>
    <td align="right">13-NOV-16:17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          8.</td>
    <td align="right">         40.</td>
    <td align="right">09-DEC-15:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         27.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          8.</td>
    <td align="right">         40.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">         49.</td>
    <td align="right">         93.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::GUESTROOM302_305PTACFAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> GUESTROOM302_305 PTACFAN</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">         52.</td>
    <td align="right">        122.</td>
    <td align="right">29-JAN-14:30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">         54.</td>
    <td align="right">        114.</td>
    <td align="right">28-FEB-15:22</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">         71.</td>
    <td align="right">        140.</td>
    <td align="right">16-MAR-16:27</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         79.</td>
    <td align="right">        139.</td>
    <td align="right">02-APR-19:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         89.</td>
    <td align="right">        163.</td>
    <td align="right">28-MAY-19:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        114.</td>
    <td align="right">        205.</td>
    <td align="right">27-JUN-19:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        130.</td>
    <td align="right">        208.</td>
    <td align="right">11-JUL-19:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        128.</td>
    <td align="right">        204.</td>
    <td align="right">01-AUG-19:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        121.</td>
    <td align="right">        192.</td>
    <td align="right">09-SEP-19:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">         94.</td>
    <td align="right">        156.</td>
    <td align="right">14-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">         74.</td>
    <td align="right">        143.</td>
    <td align="right">13-NOV-13:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">         48.</td>
    <td align="right">        120.</td>
    <td align="right">09-DEC-14:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         88.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">         48.</td>
    <td align="right">        114.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        130.</td>
    <td align="right">        208.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::GUESTROOM306_308PTACFAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> GUESTROOM306_308 PTACFAN</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">         44.</td>
    <td align="right">        108.</td>
    <td align="right">29-JAN-14:30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">         46.</td>
    <td align="right">        101.</td>
    <td align="right">28-FEB-14:30</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">         60.</td>
    <td align="right">        120.</td>
    <td align="right">16-MAR-16:27</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         66.</td>
    <td align="right">        116.</td>
    <td align="right">01-APR-17:26</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         74.</td>
    <td align="right">        135.</td>
    <td align="right">28-MAY-19:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">         95.</td>
    <td align="right">        170.</td>
    <td align="right">27-JUN-19:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        108.</td>
    <td align="right">        172.</td>
    <td align="right">11-JUL-19:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        107.</td>
    <td align="right">        169.</td>
    <td align="right">01-AUG-19:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        101.</td>
    <td align="right">        159.</td>
    <td align="right">24-SEP-14:30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">         80.</td>
    <td align="right">        136.</td>
    <td align="right">14-OCT-13:45</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">         63.</td>
    <td align="right">        127.</td>
    <td align="right">13-NOV-13:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">         41.</td>
    <td align="right">        107.</td>
    <td align="right">09-DEC-14:07</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         74.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">         41.</td>
    <td align="right">        101.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        108.</td>
    <td align="right">        172.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::GUESTROOM309_312PTACFAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> GUESTROOM309_312 PTACFAN</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">         53.</td>
    <td align="right">        123.</td>
    <td align="right">29-JAN-14:30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">         55.</td>
    <td align="right">        115.</td>
    <td align="right">28-FEB-15:22</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">         71.</td>
    <td align="right">        140.</td>
    <td align="right">16-MAR-16:27</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         80.</td>
    <td align="right">        138.</td>
    <td align="right">02-APR-19:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         89.</td>
    <td align="right">        162.</td>
    <td align="right">28-MAY-19:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        114.</td>
    <td align="right">        204.</td>
    <td align="right">27-JUN-19:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        130.</td>
    <td align="right">        207.</td>
    <td align="right">11-JUL-19:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        128.</td>
    <td align="right">        202.</td>
    <td align="right">01-AUG-19:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        120.</td>
    <td align="right">        191.</td>
    <td align="right">09-SEP-19:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">         94.</td>
    <td align="right">        156.</td>
    <td align="right">14-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">         74.</td>
    <td align="right">        144.</td>
    <td align="right">13-NOV-13:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">         49.</td>
    <td align="right">        121.</td>
    <td align="right">09-DEC-14:07</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         88.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">         49.</td>
    <td align="right">        115.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        130.</td>
    <td align="right">        207.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::GUESTROOM313PTACFAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> GUESTROOM313 PTACFAN</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">         11.</td>
    <td align="right">         34.</td>
    <td align="right">29-JAN-14:30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">         12.</td>
    <td align="right">         32.</td>
    <td align="right">28-FEB-15:22</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">         19.</td>
    <td align="right">         42.</td>
    <td align="right">17-MAR-16:27</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         24.</td>
    <td align="right">         42.</td>
    <td align="right">02-APR-19:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         29.</td>
    <td align="right">         53.</td>
    <td align="right">28-MAY-18:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">         39.</td>
    <td align="right">         68.</td>
    <td align="right">28-JUN-19:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">         44.</td>
    <td align="right">         68.</td>
    <td align="right">11-JUL-19:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">         43.</td>
    <td align="right">         66.</td>
    <td align="right">01-AUG-19:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">         39.</td>
    <td align="right">         62.</td>
    <td align="right">09-SEP-19:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">         28.</td>
    <td align="right">         48.</td>
    <td align="right">01-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">         20.</td>
    <td align="right">         40.</td>
    <td align="right">13-NOV-14:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">         10.</td>
    <td align="right">         31.</td>
    <td align="right">09-DEC-14:07</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         26.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">         10.</td>
    <td align="right">         31.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">         44.</td>
    <td align="right">         68.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::GUESTROOM314PTACFAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> GUESTROOM314 PTACFAN</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          5.</td>
    <td align="right">         24.</td>
    <td align="right">29-JAN-20:45</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          6.</td>
    <td align="right">         24.</td>
    <td align="right">28-FEB-20:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">         16.</td>
    <td align="right">         38.</td>
    <td align="right">17-MAR-19:30</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         22.</td>
    <td align="right">         40.</td>
    <td align="right">30-APR-19:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         30.</td>
    <td align="right">         61.</td>
    <td align="right">28-MAY-19:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">         43.</td>
    <td align="right">         76.</td>
    <td align="right">28-JUN-19:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">         47.</td>
    <td align="right">         74.</td>
    <td align="right">11-JUL-19:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">         44.</td>
    <td align="right">         72.</td>
    <td align="right">01-AUG-19:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">         37.</td>
    <td align="right">         62.</td>
    <td align="right">09-SEP-19:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">         23.</td>
    <td align="right">         44.</td>
    <td align="right">02-OCT-20:07</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">         14.</td>
    <td align="right">         28.</td>
    <td align="right">05-NOV-20:30</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          5.</td>
    <td align="right">         23.</td>
    <td align="right">13-DEC-21:07</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         24.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          5.</td>
    <td align="right">         23.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">         47.</td>
    <td align="right">         76.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::GUESTROOM315_318PTACFAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> GUESTROOM315_318 PTACFAN</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">         32.</td>
    <td align="right">         92.</td>
    <td align="right">29-JAN-21:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">         35.</td>
    <td align="right">         90.</td>
    <td align="right">27-FEB-20:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">         58.</td>
    <td align="right">        125.</td>
    <td align="right">17-MAR-19:30</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         72.</td>
    <td align="right">        132.</td>
    <td align="right">02-APR-19:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         91.</td>
    <td align="right">        186.</td>
    <td align="right">28-MAY-19:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        122.</td>
    <td align="right">        227.</td>
    <td align="right">28-JUN-19:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        137.</td>
    <td align="right">        224.</td>
    <td align="right">11-JUL-19:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        127.</td>
    <td align="right">        219.</td>
    <td align="right">01-AUG-19:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        109.</td>
    <td align="right">        189.</td>
    <td align="right">09-SEP-19:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">         75.</td>
    <td align="right">        143.</td>
    <td align="right">02-OCT-20:07</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">         54.</td>
    <td align="right">        105.</td>
    <td align="right">05-NOV-20:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">         28.</td>
    <td align="right">         91.</td>
    <td align="right">13-DEC-21:07</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         79.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">         28.</td>
    <td align="right">         90.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        137.</td>
    <td align="right">        227.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::GUESTROOM319PTACFAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> GUESTROOM319 PTACFAN</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">         10.</td>
    <td align="right">         26.</td>
    <td align="right">29-JAN-21:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">         11.</td>
    <td align="right">         25.</td>
    <td align="right">27-FEB-20:30</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">         17.</td>
    <td align="right">         35.</td>
    <td align="right">17-MAR-19:45</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         21.</td>
    <td align="right">         37.</td>
    <td align="right">02-APR-19:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         26.</td>
    <td align="right">         52.</td>
    <td align="right">28-MAY-19:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">         35.</td>
    <td align="right">         64.</td>
    <td align="right">28-JUN-19:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">         39.</td>
    <td align="right">         63.</td>
    <td align="right">11-JUL-19:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">         37.</td>
    <td align="right">         61.</td>
    <td align="right">01-AUG-19:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">         32.</td>
    <td align="right">         53.</td>
    <td align="right">09-SEP-19:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">         22.</td>
    <td align="right">         40.</td>
    <td align="right">02-OCT-20:07</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">         16.</td>
    <td align="right">         30.</td>
    <td align="right">05-NOV-20:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          8.</td>
    <td align="right">         26.</td>
    <td align="right">13-DEC-21:07</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         23.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          8.</td>
    <td align="right">         25.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">         39.</td>
    <td align="right">         64.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::GUESTROOM320_323PTACFAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> GUESTROOM320_323 PTACFAN</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">         31.</td>
    <td align="right">         90.</td>
    <td align="right">29-JAN-21:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">         34.</td>
    <td align="right">         87.</td>
    <td align="right">27-FEB-20:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">         56.</td>
    <td align="right">        123.</td>
    <td align="right">17-MAR-19:30</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         71.</td>
    <td align="right">        130.</td>
    <td align="right">02-APR-19:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         89.</td>
    <td align="right">        182.</td>
    <td align="right">28-MAY-19:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        120.</td>
    <td align="right">        224.</td>
    <td align="right">28-JUN-19:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        134.</td>
    <td align="right">        221.</td>
    <td align="right">11-JUL-19:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        125.</td>
    <td align="right">        215.</td>
    <td align="right">01-AUG-19:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        107.</td>
    <td align="right">        186.</td>
    <td align="right">09-SEP-19:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">         73.</td>
    <td align="right">        140.</td>
    <td align="right">02-OCT-20:07</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">         53.</td>
    <td align="right">        102.</td>
    <td align="right">05-NOV-20:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">         26.</td>
    <td align="right">         89.</td>
    <td align="right">13-DEC-21:07</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         77.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">         26.</td>
    <td align="right">         87.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        134.</td>
    <td align="right">        224.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::GUESTROOM324PTACFAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> GUESTROOM324 PTACFAN</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          5.</td>
    <td align="right">         24.</td>
    <td align="right">29-JAN-21:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          7.</td>
    <td align="right">         23.</td>
    <td align="right">28-FEB-20:30</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">         15.</td>
    <td align="right">         35.</td>
    <td align="right">17-MAR-19:45</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         21.</td>
    <td align="right">         38.</td>
    <td align="right">30-APR-19:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         28.</td>
    <td align="right">         56.</td>
    <td align="right">28-MAY-19:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">         39.</td>
    <td align="right">         70.</td>
    <td align="right">28-JUN-19:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">         44.</td>
    <td align="right">         69.</td>
    <td align="right">11-JUL-19:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">         41.</td>
    <td align="right">         66.</td>
    <td align="right">01-AUG-19:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">         34.</td>
    <td align="right">         57.</td>
    <td align="right">09-SEP-19:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">         22.</td>
    <td align="right">         42.</td>
    <td align="right">02-OCT-20:07</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">         14.</td>
    <td align="right">         28.</td>
    <td align="right">06-NOV-21:07</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          5.</td>
    <td align="right">         23.</td>
    <td align="right">13-DEC-21:07</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         23.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          5.</td>
    <td align="right">         23.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">         44.</td>
    <td align="right">         70.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::GUESTROOM401PTACFAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> GUESTROOM401 PTACFAN</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          7.</td>
    <td align="right">         50.</td>
    <td align="right">29-JAN-15:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          9.</td>
    <td align="right">         62.</td>
    <td align="right">28-FEB-17:27</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">         19.</td>
    <td align="right">         82.</td>
    <td align="right">16-MAR-17:30</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         27.</td>
    <td align="right">         86.</td>
    <td align="right">01-APR-17:30</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         37.</td>
    <td align="right">        113.</td>
    <td align="right">28-MAY-18:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">         54.</td>
    <td align="right">        127.</td>
    <td align="right">08-JUN-18:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">         61.</td>
    <td align="right">        121.</td>
    <td align="right">08-JUL-18:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">         58.</td>
    <td align="right">        123.</td>
    <td align="right">01-AUG-17:30</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">         49.</td>
    <td align="right">        112.</td>
    <td align="right">12-SEP-17:55</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">         30.</td>
    <td align="right">         82.</td>
    <td align="right">01-OCT-17:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">         16.</td>
    <td align="right">         69.</td>
    <td align="right">13-NOV-16:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">         10.</td>
    <td align="right">         79.</td>
    <td align="right">23-DEC-05:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         32.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          7.</td>
    <td align="right">         50.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">         61.</td>
    <td align="right">        127.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::GUESTROOM402_405PTACFAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> GUESTROOM402_405 PTACFAN</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">         31.</td>
    <td align="right">        148.</td>
    <td align="right">29-JAN-15:30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">         37.</td>
    <td align="right">        160.</td>
    <td align="right">28-FEB-17:27</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">         70.</td>
    <td align="right">        209.</td>
    <td align="right">16-MAR-16:27</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         90.</td>
    <td align="right">        217.</td>
    <td align="right">01-APR-17:26</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        114.</td>
    <td align="right">        279.</td>
    <td align="right">28-MAY-17:35</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        159.</td>
    <td align="right">        325.</td>
    <td align="right">08-JUN-18:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        182.</td>
    <td align="right">        320.</td>
    <td align="right">19-JUL-18:27</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        175.</td>
    <td align="right">        317.</td>
    <td align="right">01-AUG-17:30</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        154.</td>
    <td align="right">        288.</td>
    <td align="right">09-SEP-18:27</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        102.</td>
    <td align="right">        217.</td>
    <td align="right">24-OCT-16:27</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">         64.</td>
    <td align="right">        186.</td>
    <td align="right">13-NOV-15:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">         29.</td>
    <td align="right">        140.</td>
    <td align="right">09-DEC-15:30</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        101.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">         29.</td>
    <td align="right">        140.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        182.</td>
    <td align="right">        325.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::GUESTROOM406_408PTACFAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> GUESTROOM406_408 PTACFAN</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">         27.</td>
    <td align="right">        128.</td>
    <td align="right">29-JAN-14:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">         32.</td>
    <td align="right">        134.</td>
    <td align="right">28-FEB-16:19</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">         58.</td>
    <td align="right">        176.</td>
    <td align="right">16-MAR-16:27</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         75.</td>
    <td align="right">        179.</td>
    <td align="right">01-APR-17:26</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         94.</td>
    <td align="right">        228.</td>
    <td align="right">28-MAY-17:35</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        131.</td>
    <td align="right">        267.</td>
    <td align="right">08-JUN-18:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        150.</td>
    <td align="right">        262.</td>
    <td align="right">19-JUL-18:27</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        144.</td>
    <td align="right">        260.</td>
    <td align="right">01-AUG-17:30</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        128.</td>
    <td align="right">        237.</td>
    <td align="right">09-SEP-18:27</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">         86.</td>
    <td align="right">        183.</td>
    <td align="right">24-OCT-16:21</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">         55.</td>
    <td align="right">        160.</td>
    <td align="right">13-NOV-15:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">         25.</td>
    <td align="right">        123.</td>
    <td align="right">09-DEC-15:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         84.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">         25.</td>
    <td align="right">        123.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        150.</td>
    <td align="right">        267.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::GUESTROOM409_412PTACFAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> GUESTROOM409_412 PTACFAN</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">         32.</td>
    <td align="right">        148.</td>
    <td align="right">29-JAN-15:30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">         37.</td>
    <td align="right">        159.</td>
    <td align="right">28-FEB-17:27</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">         70.</td>
    <td align="right">        209.</td>
    <td align="right">16-MAR-16:27</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         90.</td>
    <td align="right">        216.</td>
    <td align="right">01-APR-17:26</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        114.</td>
    <td align="right">        278.</td>
    <td align="right">28-MAY-17:35</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        159.</td>
    <td align="right">        325.</td>
    <td align="right">08-JUN-18:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        182.</td>
    <td align="right">        319.</td>
    <td align="right">19-JUL-18:27</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        175.</td>
    <td align="right">        316.</td>
    <td align="right">01-AUG-17:30</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        154.</td>
    <td align="right">        287.</td>
    <td align="right">09-SEP-18:27</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        102.</td>
    <td align="right">        217.</td>
    <td align="right">24-OCT-16:27</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">         65.</td>
    <td align="right">        186.</td>
    <td align="right">13-NOV-15:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">         29.</td>
    <td align="right">        140.</td>
    <td align="right">09-DEC-15:30</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        101.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">         29.</td>
    <td align="right">        140.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        182.</td>
    <td align="right">        325.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::GUESTROOM413PTACFAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> GUESTROOM413 PTACFAN</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          7.</td>
    <td align="right">         41.</td>
    <td align="right">29-JAN-15:30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          8.</td>
    <td align="right">         45.</td>
    <td align="right">28-FEB-17:27</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">         19.</td>
    <td align="right">         62.</td>
    <td align="right">17-MAR-16:27</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         27.</td>
    <td align="right">         65.</td>
    <td align="right">01-APR-17:26</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         36.</td>
    <td align="right">         88.</td>
    <td align="right">28-MAY-17:35</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">         52.</td>
    <td align="right">        104.</td>
    <td align="right">28-JUN-17:30</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">         59.</td>
    <td align="right">        101.</td>
    <td align="right">19-JUL-18:27</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">         56.</td>
    <td align="right">        101.</td>
    <td align="right">01-AUG-17:30</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">         49.</td>
    <td align="right">         90.</td>
    <td align="right">09-SEP-18:27</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">         30.</td>
    <td align="right">         67.</td>
    <td align="right">01-OCT-16:27</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">         17.</td>
    <td align="right">         53.</td>
    <td align="right">13-NOV-15:30</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          7.</td>
    <td align="right">         52.</td>
    <td align="right">23-DEC-05:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         31.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          7.</td>
    <td align="right">         41.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">         59.</td>
    <td align="right">        104.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::GUESTROOM414PTACFAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> GUESTROOM414 PTACFAN</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          3.</td>
    <td align="right">         30.</td>
    <td align="right">21-JAN-05:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          4.</td>
    <td align="right">         32.</td>
    <td align="right">28-FEB-18:26</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">         15.</td>
    <td align="right">         53.</td>
    <td align="right">17-MAR-18:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         24.</td>
    <td align="right">         60.</td>
    <td align="right">30-APR-18:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         36.</td>
    <td align="right">         92.</td>
    <td align="right">28-MAY-18:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">         55.</td>
    <td align="right">        109.</td>
    <td align="right">27-JUN-18:23</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">         61.</td>
    <td align="right">        105.</td>
    <td align="right">19-JUL-18:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">         56.</td>
    <td align="right">        104.</td>
    <td align="right">01-AUG-19:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">         45.</td>
    <td align="right">         88.</td>
    <td align="right">09-SEP-19:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">         24.</td>
    <td align="right">         58.</td>
    <td align="right">01-OCT-17:30</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">         10.</td>
    <td align="right">         36.</td>
    <td align="right">13-NOV-17:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          6.</td>
    <td align="right">         65.</td>
    <td align="right">23-DEC-05:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         28.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          3.</td>
    <td align="right">         30.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">         61.</td>
    <td align="right">        109.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::GUESTROOM415_418PTACFAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> GUESTROOM415_418 PTACFAN</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">         14.</td>
    <td align="right">        101.</td>
    <td align="right">29-JAN-20:22</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">         18.</td>
    <td align="right">        116.</td>
    <td align="right">28-FEB-18:26</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">         53.</td>
    <td align="right">        176.</td>
    <td align="right">17-MAR-19:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         80.</td>
    <td align="right">        198.</td>
    <td align="right">30-APR-18:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        113.</td>
    <td align="right">        296.</td>
    <td align="right">28-MAY-18:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        165.</td>
    <td align="right">        345.</td>
    <td align="right">27-JUN-18:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        185.</td>
    <td align="right">        331.</td>
    <td align="right">19-JUL-18:27</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        171.</td>
    <td align="right">        329.</td>
    <td align="right">01-AUG-19:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        139.</td>
    <td align="right">        279.</td>
    <td align="right">09-SEP-19:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">         78.</td>
    <td align="right">        188.</td>
    <td align="right">02-OCT-19:30</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">         41.</td>
    <td align="right">        122.</td>
    <td align="right">13-NOV-17:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">         15.</td>
    <td align="right">        165.</td>
    <td align="right">23-DEC-05:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         90.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">         14.</td>
    <td align="right">        101.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        185.</td>
    <td align="right">        345.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::GUESTROOM419PTACFAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> GUESTROOM419 PTACFAN</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          3.</td>
    <td align="right">         27.</td>
    <td align="right">29-JAN-20:22</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          4.</td>
    <td align="right">         31.</td>
    <td align="right">28-FEB-18:26</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">         14.</td>
    <td align="right">         48.</td>
    <td align="right">17-MAR-19:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         21.</td>
    <td align="right">         54.</td>
    <td align="right">30-APR-18:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         31.</td>
    <td align="right">         80.</td>
    <td align="right">28-MAY-18:30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">         45.</td>
    <td align="right">         94.</td>
    <td align="right">27-JUN-18:23</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">         50.</td>
    <td align="right">         90.</td>
    <td align="right">19-JUL-18:27</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">         46.</td>
    <td align="right">         89.</td>
    <td align="right">01-AUG-19:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">         37.</td>
    <td align="right">         76.</td>
    <td align="right">09-SEP-19:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">         21.</td>
    <td align="right">         51.</td>
    <td align="right">02-OCT-19:30</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">         10.</td>
    <td align="right">         33.</td>
    <td align="right">13-NOV-17:21</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          4.</td>
    <td align="right">         45.</td>
    <td align="right">23-DEC-05:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         24.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          3.</td>
    <td align="right">         27.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">         50.</td>
    <td align="right">         94.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::GUESTROOM420_423PTACFAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> GUESTROOM420_423 PTACFAN</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">         14.</td>
    <td align="right">        101.</td>
    <td align="right">29-JAN-20:22</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">         18.</td>
    <td align="right">        116.</td>
    <td align="right">28-FEB-18:26</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">         53.</td>
    <td align="right">        175.</td>
    <td align="right">17-MAR-19:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         79.</td>
    <td align="right">        197.</td>
    <td align="right">30-APR-18:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        113.</td>
    <td align="right">        295.</td>
    <td align="right">28-MAY-18:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        164.</td>
    <td align="right">        344.</td>
    <td align="right">27-JUN-18:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        184.</td>
    <td align="right">        330.</td>
    <td align="right">19-JUL-18:27</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        170.</td>
    <td align="right">        327.</td>
    <td align="right">01-AUG-19:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        138.</td>
    <td align="right">        278.</td>
    <td align="right">09-SEP-19:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">         78.</td>
    <td align="right">        186.</td>
    <td align="right">02-OCT-19:30</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">         40.</td>
    <td align="right">        121.</td>
    <td align="right">13-NOV-17:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">         15.</td>
    <td align="right">        166.</td>
    <td align="right">23-DEC-05:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         89.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">         14.</td>
    <td align="right">        101.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        184.</td>
    <td align="right">        344.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::GUESTROOM424PTACFAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> GUESTROOM424 PTACFAN</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          3.</td>
    <td align="right">         27.</td>
    <td align="right">29-JAN-20:22</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          4.</td>
    <td align="right">         31.</td>
    <td align="right">28-FEB-18:30</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">         14.</td>
    <td align="right">         50.</td>
    <td align="right">17-MAR-19:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         23.</td>
    <td align="right">         57.</td>
    <td align="right">30-APR-18:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         34.</td>
    <td align="right">         87.</td>
    <td align="right">28-MAY-18:30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">         51.</td>
    <td align="right">        103.</td>
    <td align="right">27-JUN-18:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">         57.</td>
    <td align="right">         99.</td>
    <td align="right">19-JUL-18:27</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">         53.</td>
    <td align="right">         98.</td>
    <td align="right">01-AUG-19:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">         43.</td>
    <td align="right">         83.</td>
    <td align="right">09-SEP-19:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">         23.</td>
    <td align="right">         55.</td>
    <td align="right">01-OCT-17:30</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">         10.</td>
    <td align="right">         33.</td>
    <td align="right">13-NOV-17:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          5.</td>
    <td align="right">         57.</td>
    <td align="right">23-DEC-05:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         27.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          3.</td>
    <td align="right">         27.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">         57.</td>
    <td align="right">        103.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZONEAIRRELATIVEHUMIDITY::CORRIDORFLR1></a>
<p>Report:<b> ZONE AIR RELATIVE HUMIDITY [%]</b></p>
<p>For:<b> CORRIDORFLR1</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
Values in table are in hours.<br>
<br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">-</td>
    <td align="right">           1</td>
    <td align="right">           2</td>
    <td align="right">           3</td>
    <td align="right">           4</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Interval Start</td>
    <td align="right">less than</td>
    <td align="right">         60.<=</td>
    <td align="right">         70.<=</td>
    <td align="right">         80.<=</td>
    <td align="right">         90.<=</td>
    <td align="right">equal to or more than</td>
    <td align="right">Row</td>
  </tr>
  <tr>
    <td align="right">Interval End</td>
    <td align="right">         60.</td>
    <td align="right">         70.></td>
    <td align="right">         80.></td>
    <td align="right">         90.></td>
    <td align="right">        100.></td>
    <td align="right">        100.</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>Statistics</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Statistic</td>
  </tr>
  <tr>
    <td align="right">Minimum</td>
    <td align="right">        6.86</td>
  </tr>
  <tr>
    <td align="right">Mean minus two standard deviations</td>
    <td align="right">        7.86</td>
  </tr>
  <tr>
    <td align="right">Mean</td>
    <td align="right">       28.28</td>
  </tr>
  <tr>
    <td align="right">Mean plus two standard deviations</td>
    <td align="right">       48.71</td>
  </tr>
  <tr>
    <td align="right">Maximum</td>
    <td align="right">       53.38</td>
  </tr>
  <tr>
    <td align="right">Standard deviation</td>
    <td align="right">       10.21</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZONEAIRRELATIVEHUMIDITY::CORRIDORFLR2></a>
<p>Report:<b> ZONE AIR RELATIVE HUMIDITY [%]</b></p>
<p>For:<b> CORRIDORFLR2</b></p>
<p>Timestamp: <b>2010-09-02
    13:30:37</b></p>
Values in table are in hours.<br>
<br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">-</td>
    <td align="right">           1</td>
    <td align="right">           2</td>
    <td align="right">           3</td>
    <td align="right">           4</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Interval Start</td>
    <td align="right">less than</td>
    <td align="right">         60.<=</td>
    <td align="right">         70.<=</td>
    <td align="right">         80.<=</td>
    <td align="right">         90.<=</td>
    <td align="right">equal to or more than</td>
    <td align="right">Row</td>
  </tr>
  <tr>
    <td align="right">Interval End</td>
    <td align="right">         60.</td>
    <td align="right">         70.></td>
    <td align="right">         80.></td>
    <td align="right">         90.></td>
    <td align="right">        100.></td>
    <td align="right">        100.</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
