<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Stand-alone Retail Reference Bldg New Constr. 90.1-2004 v1.3_5.0 BOULDER CO USA TMY2-94018 WMO#=724699
  2010-09-01
  18:48:56 
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus 5.0.0.035, 9/1/2010 6:48 PM</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Stand-alone Retail Reference Bldg New Constr. 90.1-2004 v1.3_5.0</b></p>
<p>Environment: <b>BOULDER CO USA TMY2-94018 WMO#=724699</b></p>
<p>Simulation Timestamp: <b>2010-09-01
  18:48:56</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> AnnualBuildingUtilityPerformanceSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-01
    18:48:56</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">     1874.91</td>
    <td align="right">      817.31</td>
    <td align="right">      817.31</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">     1874.91</td>
    <td align="right">      817.31</td>
    <td align="right">      817.31</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">     4508.89</td>
    <td align="right">     1965.52</td>
    <td align="right">     1965.52</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">     4508.89</td>
    <td align="right">     1965.52</td>
    <td align="right">     1965.52</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=>Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.318</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.092</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       0.794</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       1.647</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.585</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     2293.99</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     2293.99</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        5.05</td>
    <td align="right">      769.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       53.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      500.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">      129.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      198.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      218.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">     1105.79</td>
    <td align="right">      769.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        5.05</td>
    <td align="right">      769.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">       53.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">      500.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Exterior Facade Lighting</td>
    <td align="right">      129.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">MiscPlug</td>
    <td align="right">      198.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Unit Heater Fans</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Unitary Fans</td>
    <td align="right">      218.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      274.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      120.71</td>
    <td align="right">      335.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       86.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      482.04</td>
    <td align="right">      335.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      274.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      120.71</td>
    <td align="right">      335.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       86.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      482.04</td>
    <td align="right">      335.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">     1105.79</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">     1105.79</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">     1105.79</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">     1105.79</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Time Cooling Setpoint Not Met</td>
    <td align="right">        0.56</td>
  </tr>
</table>
<br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Heating</td>
    <td align="right">        0.83</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     3138.17</td>
  </tr>
</table>
<br><br>
<b>Note 1: An asterisk (*) indicates that the feature is not yet implemented.</b><br><br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">ClimaticDataSummary</a>
<br><a href="#EnvelopeSummary::EntireFacility">EnvelopeSummary</a>
<br><a href="#EquipmentSummary::EntireFacility">EquipmentSummary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVACSizingSummary</a>
<br><a href="#SystemSummary::EntireFacility">SystemSummary</a>
<p><b>EMISSIONS DATA SUMMARY</b></p> |
<a href="#EMISSIONSDATASUMMARY::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>HEATING PART LOAD PERFORMANCE</b></p> |
<a href="#HEATINGPARTLOADPERFORMANCE::PSZ-AC:1_UNITARY_PACKAGE_HEATCOIL">PSZ-AC:1_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::PSZ-AC:2_UNITARY_PACKAGE_HEATCOIL">PSZ-AC:2_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::PSZ-AC:3_UNITARY_PACKAGE_HEATCOIL">PSZ-AC:3_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::PSZ-AC:4_UNITARY_PACKAGE_HEATCOIL">PSZ-AC:4_UNITARY_PACKAGE_HEATCOIL</a>    |   
<p><b>COOLING PART LOAD PERFORMANCE</b></p> |
<a href="#COOLINGPARTLOADPERFORMANCE::PSZ-AC:1_UNITARY_PACKAGE_COOLCOIL">PSZ-AC:1_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::PSZ-AC:2_UNITARY_PACKAGE_COOLCOIL">PSZ-AC:2_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::PSZ-AC:3_UNITARY_PACKAGE_COOLCOIL">PSZ-AC:3_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::PSZ-AC:4_UNITARY_PACKAGE_COOLCOIL">PSZ-AC:4_UNITARY_PACKAGE_COOLCOIL</a>    |   
<p><b>FAN PART LOAD PERFORMANCE</b></p> |
<a href="#FANPARTLOADPERFORMANCE::FRONT_ENTRYUNITHEATERFAN">FRONT_ENTRY UNIT HEATERFAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::PSZ-AC:1_UNITARY_PACKAGE_FAN">PSZ-AC:1_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::PSZ-AC:2_UNITARY_PACKAGE_FAN">PSZ-AC:2_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::PSZ-AC:3_UNITARY_PACKAGE_FAN">PSZ-AC:3_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::PSZ-AC:4_UNITARY_PACKAGE_FAN">PSZ-AC:4_UNITARY_PACKAGE_FAN</a>    |   
<p><b>ZONE AIR RELATIVE HUMIDITY</b></p> |
<a href="#ZONEAIRRELATIVEHUMIDITY::BACK_SPACE">BACK_SPACE</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::CORE_RETAIL">CORE_RETAIL</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::FRONT_ENTRY">FRONT_ENTRY</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::FRONT_RETAIL">FRONT_RETAIL</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::POINT_OF_SALE">POINT_OF_SALE</a>   |  
<p><b>AIRLOOPHVAC ACTUAL OUTDOOR AIR FRACTION</b></p> |
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::PSZ-AC:1">PSZ-AC:1</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::PSZ-AC:2">PSZ-AC:2</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::PSZ-AC:3">PSZ-AC:3</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::PSZ-AC:4">PSZ-AC:4</a>   |  
<p><b>AVAILABILITY MANAGER NIGHT CYCLE CONTROL STATUS</b></p> |
<a href="#AVAILABILITYMANAGERNIGHTCYCLECONTROLSTATUS::PSZ-AC:1AVAILABILITYMANAGER">PSZ-AC:1 AVAILABILITY MANAGER</a>   |  
<a href="#AVAILABILITYMANAGERNIGHTCYCLECONTROLSTATUS::PSZ-AC:2AVAILABILITYMANAGER">PSZ-AC:2 AVAILABILITY MANAGER</a>   |  
<a href="#AVAILABILITYMANAGERNIGHTCYCLECONTROLSTATUS::PSZ-AC:3AVAILABILITYMANAGER">PSZ-AC:3 AVAILABILITY MANAGER</a>   |  
<a href="#AVAILABILITYMANAGERNIGHTCYCLECONTROLSTATUS::PSZ-AC:4AVAILABILITYMANAGER">PSZ-AC:4 AVAILABILITY MANAGER</a>   |  
<p><b>Tariff Report</b></p> |
<a href="#TariffReport::PUBSERVCOLORADO_SG_SECONDARYGENERAL">PUBSERVCOLORADO_SG_SECONDARYGENERAL</a>   |  
<a href="#TariffReport::PUBSERVCOLORADO_C_COMMERCIALSERVICE">PUBSERVCOLORADO_C_COMMERCIALSERVICE</a>   |  
<a href="#TariffReport::CO_EIAMONTHLYRATEGAS">CO_EIAMONTHLYRATEGAS</a>   |  
<p><b>Economics Results Summary Report</b></p> |
<a href="#EconomicsResultsSummaryReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> InputVerificationandResultsSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-01
    18:48:56</b></p>
<b>General</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus 5.0.0.035, 9/1/2010 6:48 PM</td>
  </tr>
  <tr>
    <td align="right">Weather</td>
    <td align="right">BOULDER CO USA TMY2-94018 WMO#=724699</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       40.02</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">      -105.2</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">     1634.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -7.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     1177.02</td>
    <td align="right">      330.83</td>
    <td align="right">      257.68</td>
    <td align="right">      330.83</td>
    <td align="right">      257.68</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">       83.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       83.94</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Window-Wall Ratio [%]</td>
    <td align="right">        7.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.37</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     2293.99</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2] per person</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE</td>
    <td align="right">      379.89</td>
    <td align="right">Yes</td>
    <td align="right">     2315.81</td>
    <td align="right">        1.00</td>
    <td align="right">      416.17</td>
    <td align="right">        0.00</td>
    <td align="right">      8.6100</td>
    <td align="right">       27.87</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL</td>
    <td align="right">     1600.48</td>
    <td align="right">Yes</td>
    <td align="right">     9756.54</td>
    <td align="right">        1.00</td>
    <td align="right">      356.86</td>
    <td align="right">        0.00</td>
    <td align="right">     18.2900</td>
    <td align="right">        6.19</td>
    <td align="right">      3.2300</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY</td>
    <td align="right">       12.00</td>
    <td align="right">Yes</td>
    <td align="right">       73.15</td>
    <td align="right">        1.00</td>
    <td align="right">       24.38</td>
    <td align="right">        7.83</td>
    <td align="right">     11.8400</td>
    <td align="right">        6.19</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL</td>
    <td align="right">      150.81</td>
    <td align="right">Yes</td>
    <td align="right">      919.34</td>
    <td align="right">        1.00</td>
    <td align="right">      189.80</td>
    <td align="right">       38.05</td>
    <td align="right">     18.2900</td>
    <td align="right">        6.19</td>
    <td align="right">      3.2300</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE</td>
    <td align="right">      150.81</td>
    <td align="right">Yes</td>
    <td align="right">      919.34</td>
    <td align="right">        1.00</td>
    <td align="right">      189.80</td>
    <td align="right">       38.05</td>
    <td align="right">     18.2900</td>
    <td align="right">        6.19</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     2293.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13984.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1177.02</td>
    <td align="right">       83.94</td>
    <td align="right">     16.6532</td>
    <td align="right">        7.11</td>
    <td align="right">      5.2170</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     2293.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13984.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1177.02</td>
    <td align="right">       83.94</td>
    <td align="right">     16.6532</td>
    <td align="right">        7.11</td>
    <td align="right">      5.2170</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> ClimaticDataSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-01
    18:48:56</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">      -18.60</td>
    <td align="right">        0.00</td>
    <td align="right">      -18.60</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        2.90</td>
    <td align="right">      140.00</td>
  </tr>
  <tr>
    <td align="right">BOULDER ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">       27.40</td>
    <td align="right">       15.20</td>
    <td align="right">       18.60</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        5.00</td>
    <td align="right">      350.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> EnvelopeSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-01
    18:48:56</b></p>
<b>Opaque Exterior</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE_WALL_EAST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.698</td>
    <td align="right">       0.780</td>
    <td align="right">       42.67</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE_WALL_NORTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.698</td>
    <td align="right">       0.780</td>
    <td align="right">      330.83</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE_WALL_WEST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.698</td>
    <td align="right">       0.780</td>
    <td align="right">       42.67</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">      379.89</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE_ROOF</td>
    <td align="right">IEAD NON-RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.351</td>
    <td align="right">       0.376</td>
    <td align="right">      379.89</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL_WALL_EAST_2</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.698</td>
    <td align="right">       0.780</td>
    <td align="right">      178.43</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL_WALL_WEST_2</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.698</td>
    <td align="right">       0.780</td>
    <td align="right">      178.43</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">     1600.48</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL_ROOF</td>
    <td align="right">IEAD NON-RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.351</td>
    <td align="right">       0.376</td>
    <td align="right">     1600.48</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY_WALL_SOUTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.698</td>
    <td align="right">       0.780</td>
    <td align="right">       24.38</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">       12.00</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY_ROOF</td>
    <td align="right">IEAD NON-RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.351</td>
    <td align="right">       0.376</td>
    <td align="right">       12.00</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL_WALL_SOUTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.698</td>
    <td align="right">       0.780</td>
    <td align="right">      153.22</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL_WALLL_EAST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.698</td>
    <td align="right">       0.780</td>
    <td align="right">       36.58</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">      150.81</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL_ROOF</td>
    <td align="right">IEAD NON-RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.351</td>
    <td align="right">       0.376</td>
    <td align="right">      150.81</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE_WALL_SOUTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.698</td>
    <td align="right">       0.780</td>
    <td align="right">      153.22</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE_WALL_WEST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.698</td>
    <td align="right">       0.780</td>
    <td align="right">       36.58</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">      150.81</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE_ROOF</td>
    <td align="right">IEAD NON-RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.351</td>
    <td align="right">       0.376</td>
    <td align="right">      150.81</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Fenestration</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">U-Factor [W/m2-K]</td>
    <td align="right">SHGC</td>
    <td align="right">Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY_WALL_SOUTH_GLAZING</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        7.83</td>
    <td align="right">        7.83</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">FRONT_ENTRY_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL_WALL_SOUTH_GLAZING</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">       38.05</td>
    <td align="right">       38.05</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">FRONT_RETAIL_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE_WALL_SOUTH_GLAZING</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">       38.05</td>
    <td align="right">       38.05</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">POINT_OF_SALE_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       83.94</td>
    <td align="right">        3.24</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       83.94</td>
    <td align="right">        3.24</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> EquipmentSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-01
    18:48:56</b></p>
<b>Central Plant</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    26859.61</td>
    <td align="right">    20863.80</td>
    <td align="right">     5995.81</td>
    <td align="right">        0.78</td>
    <td align="right">        3.50</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    81004.06</td>
    <td align="right">    61030.95</td>
    <td align="right">    19973.11</td>
    <td align="right">        0.75</td>
    <td align="right">        3.23</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    13757.12</td>
    <td align="right">    10910.07</td>
    <td align="right">     2847.05</td>
    <td align="right">        0.79</td>
    <td align="right">        3.67</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    12805.46</td>
    <td align="right">     9748.46</td>
    <td align="right">     3057.00</td>
    <td align="right">        0.76</td>
    <td align="right">        3.67</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rating (Net) Cooling Capacity [W]</td>
    <td align="right">SEER in SI Units [W/W]</td>
    <td align="right">SEER in IP Units [Btu/W-h]</td>
    <td align="right">EER in SI Units [W/W]</td>
    <td align="right">EER in IP Units [Btu/W-h]</td>
    <td align="right">IEER in SI Units [W/W]</td>
    <td align="right">IEER in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">25676.8</td>
    <td align="right">3.33</td>
    <td align="right">11.35</td>
    <td align="right">2.90</td>
    <td align="right">9.90</td>
    <td align="right">3.14</td>
    <td align="right">10.72</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">77677.5</td>
    <td align="right">3.35</td>
    <td align="right">11.44</td>
    <td align="right">2.74</td>
    <td align="right">9.34</td>
    <td align="right">3.04</td>
    <td align="right">10.36</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">13122.9</td>
    <td align="right">3.43</td>
    <td align="right">11.69</td>
    <td align="right">2.99</td>
    <td align="right">10.21</td>
    <td align="right">3.21</td>
    <td align="right">10.94</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">12266.8</td>
    <td align="right">3.49</td>
    <td align="right">11.91</td>
    <td align="right">3.04</td>
    <td align="right">10.39</td>
    <td align="right">3.30</td>
    <td align="right">11.25</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     2267.67</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    40020.23</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">   144228.68</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    22018.84</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    22017.47</td>
    <td align="right">        0.80</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Flow Rate [m3/s]</td>
    <td align="right">Rated Power [W]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.12</td>
    <td align="right">       10.99</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.57</td>
    <td align="right">      622.00</td>
    <td align="right">        1.53</td>
    <td align="right">     1668.89</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.59</td>
    <td align="right">     1109.65</td>
    <td align="right">        4.29</td>
    <td align="right">     8050.85</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.55</td>
    <td align="right">      622.00</td>
    <td align="right">        0.82</td>
    <td align="right">      932.31</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.69</td>
    <td align="right">      806.05</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Power [W]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVACSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-01
    18:48:56</b></p>
<b>Zone Cooling</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE</td>
    <td align="right">     6626.96</td>
    <td align="right">       0.547</td>
    <td align="right">       0.657</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">       24.26</td>
    <td align="right">     0.01279</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL</td>
    <td align="right">    43278.77</td>
    <td align="right">       3.576</td>
    <td align="right">       4.292</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">       24.51</td>
    <td align="right">     0.01279</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL</td>
    <td align="right">     5720.35</td>
    <td align="right">       0.473</td>
    <td align="right">       0.567</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:10:00</td>
    <td align="right">       26.29</td>
    <td align="right">     0.01279</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE</td>
    <td align="right">     8253.31</td>
    <td align="right">       0.682</td>
    <td align="right">       0.818</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:10:00</td>
    <td align="right">       26.29</td>
    <td align="right">     0.01279</td>
  </tr>
</table>
<br><br>
<b>Zone Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE</td>
    <td align="right">    29240.26</td>
    <td align="right">       1.272</td>
    <td align="right">       1.526</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 03:10:00</td>
    <td align="right">      -18.60</td>
    <td align="right">     0.00088</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL</td>
    <td align="right">    50527.54</td>
    <td align="right">       2.198</td>
    <td align="right">       2.638</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 01:00:00</td>
    <td align="right">      -18.60</td>
    <td align="right">     0.00088</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY</td>
    <td align="right">     2267.67</td>
    <td align="right">       0.099</td>
    <td align="right">       0.118</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 01:00:00</td>
    <td align="right">      -18.60</td>
    <td align="right">     0.00088</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL</td>
    <td align="right">    13313.69</td>
    <td align="right">       0.579</td>
    <td align="right">       0.695</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 01:00:00</td>
    <td align="right">      -18.60</td>
    <td align="right">     0.00088</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE</td>
    <td align="right">    13315.08</td>
    <td align="right">       0.579</td>
    <td align="right">       0.695</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 01:00:00</td>
    <td align="right">      -18.60</td>
    <td align="right">     0.00088</td>
  </tr>
</table>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1</td>
    <td align="right">        0.66</td>
    <td align="right">        0.66</td>
    <td align="right">        1.53</td>
    <td align="right">        1.53</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2</td>
    <td align="right">        4.29</td>
    <td align="right">        4.29</td>
    <td align="right">        2.64</td>
    <td align="right">        2.64</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3</td>
    <td align="right">        0.82</td>
    <td align="right">        0.82</td>
    <td align="right">        0.69</td>
    <td align="right">        0.69</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4</td>
    <td align="right">        0.57</td>
    <td align="right">        0.57</td>
    <td align="right">        0.69</td>
    <td align="right">        0.69</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> SystemSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-01
    18:48:56</b></p>
<b>Economizer</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        0.28</td>
    <td align="right">        1.53</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        2.40</td>
    <td align="right">        4.29</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE</td>
    <td align="right">     2844.00</td>
    <td align="right">     4596.17</td>
    <td align="right">     2812.17</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL</td>
    <td align="right">     2303.17</td>
    <td align="right">     4415.00</td>
    <td align="right">     2165.83</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY</td>
    <td align="right">     2576.00</td>
    <td align="right">     3769.17</td>
    <td align="right">     1740.83</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL</td>
    <td align="right">     2019.50</td>
    <td align="right">     4023.00</td>
    <td align="right">     1702.00</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE</td>
    <td align="right">     1837.67</td>
    <td align="right">     3800.17</td>
    <td align="right">     1372.67</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     3878.00</td>
    <td align="right">     4765.67</td>
    <td align="right">     3138.17</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE</td>
    <td align="right">       90.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL</td>
    <td align="right">       40.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY</td>
    <td align="right">       29.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL</td>
    <td align="right">      124.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE</td>
    <td align="right">       90.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">      175.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> ComponentSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-01
    18:48:56</b></p>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE DIRECT AIR</td>
    <td align="right">        1.53</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL DIRECT AIR</td>
    <td align="right">        4.29</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL DIRECT AIR</td>
    <td align="right">    0.694924</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE DIRECT AIR</td>
    <td align="right">    0.818394</td>
  </tr>
</table>
<br><br>
<b>ZoneHVAC:UnitHeater</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY UNIT HEATER</td>
    <td align="right">    0.118317</td>
  </tr>
</table>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY UNIT HEATERFAN</td>
    <td align="right">    0.118317</td>
  </tr>
</table>
<br><br>
<b>Coil:Heating:Electric</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY UNIT HEATER COIL</td>
    <td align="right">     2267.67</td>
  </tr>
</table>
<br><br>
<b>Branch</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 AIR LOOP MAIN BRANCH</td>
    <td align="right">        1.53</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 AIR LOOP MAIN BRANCH</td>
    <td align="right">        4.29</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.818394</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.694924</td>
  </tr>
</table>
<br><br>
<b>AirLoopHVAC</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1</td>
    <td align="right">        1.53</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2</td>
    <td align="right">        4.29</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3</td>
    <td align="right">    0.818394</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4</td>
    <td align="right">    0.694924</td>
  </tr>
</table>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_OA_CONTROLLER</td>
    <td align="right">        1.53</td>
    <td align="right">    0.284918</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_OA_CONTROLLER</td>
    <td align="right">        4.29</td>
    <td align="right">        2.40</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_OA_CONTROLLER</td>
    <td align="right">    0.818394</td>
    <td align="right">    0.226215</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_OA_CONTROLLER</td>
    <td align="right">    0.694924</td>
    <td align="right">    0.226215</td>
  </tr>
</table>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Air Flow Rate [m3/s]</td>
    <td align="right">Rated Total Cooling Capacity (gross) [W]</td>
    <td align="right">Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">        1.53</td>
    <td align="right">    26859.61</td>
    <td align="right">    0.776772</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">        4.29</td>
    <td align="right">    81004.06</td>
    <td align="right">    0.753431</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.818394</td>
    <td align="right">    13757.12</td>
    <td align="right">    0.793049</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.694924</td>
    <td align="right">    12805.46</td>
    <td align="right">    0.761274</td>
  </tr>
</table>
<br><br>
<b>AirLoopHVAC:UnitaryHeatCool</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Supply Air Flow Rate [m3/s]</td>
    <td align="right">Supply Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">Supply Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">Nominal Heating Capacity [W]</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">Nominal Cooling Capacity [W]</td>
    <td align="right">Maximum Supply Air Temperature from Supplemental Heater [C]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_UNITARY_PACKAGE</td>
    <td align="right">        1.53</td>
    <td align="right">        1.53</td>
    <td align="right">        1.53</td>
    <td align="right">        1.53</td>
    <td align="right">    40020.23</td>
    <td align="right">        1.00</td>
    <td align="right">    26859.61</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_UNITARY_PACKAGE</td>
    <td align="right">        4.29</td>
    <td align="right">        4.29</td>
    <td align="right">        4.29</td>
    <td align="right">        4.29</td>
    <td align="right">   144228.68</td>
    <td align="right">        1.00</td>
    <td align="right">    81004.06</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_UNITARY_PACKAGE</td>
    <td align="right">    0.818394</td>
    <td align="right">    0.818394</td>
    <td align="right">    0.818394</td>
    <td align="right">    0.818394</td>
    <td align="right">    22018.84</td>
    <td align="right">        1.00</td>
    <td align="right">    13757.12</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_UNITARY_PACKAGE</td>
    <td align="right">    0.694924</td>
    <td align="right">    0.694924</td>
    <td align="right">    0.694924</td>
    <td align="right">    0.694924</td>
    <td align="right">    22017.47</td>
    <td align="right">        1.00</td>
    <td align="right">    12805.46</td>
    <td align="right">       40.00</td>
  </tr>
</table>
<br><br>
<b>Fan:OnOff</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_UNITARY_PACKAGE_FAN</td>
    <td align="right">        1.53</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_UNITARY_PACKAGE_FAN</td>
    <td align="right">        4.29</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.818394</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.694924</td>
  </tr>
</table>
<br><br>
<b>Coil:Heating:Gas</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    40020.23</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">   144228.68</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    22018.84</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    22017.47</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EMISSIONSDATASUMMARY::Meter></a>
<p>Report:<b> EMISSIONS DATA SUMMARY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-09-01
    18:48:56</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">CO2:FACILITY [kg]</td>
    <td align="right">NOX:FACILITY [kg]</td>
    <td align="right">SO2:FACILITY [kg]</td>
    <td align="right">PM:FACILITY [kg]</td>
    <td align="right">HG:FACILITY [kg]</td>
    <td align="right">WATERENVIRONMENTALFACTORS:FACILITY [L]</td>
    <td align="right">CARBON EQUIVALENT:FACILITY [kg]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  32101.2318</td>
    <td align="right">     49.6441</td>
    <td align="right">    111.1235</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0004</td>
    <td align="right"> 115509.1616</td>
    <td align="right">  13121.6643</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  28056.8493</td>
    <td align="right">     43.8782</td>
    <td align="right">     99.7684</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0004</td>
    <td align="right"> 103709.9951</td>
    <td align="right">  11516.4245</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  29362.7479</td>
    <td align="right">     47.1662</td>
    <td align="right">    111.1544</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0004</td>
    <td align="right"> 115555.9057</td>
    <td align="right">  12174.6412</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  25409.8050</td>
    <td align="right">     42.3357</td>
    <td align="right">    104.4129</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0004</td>
    <td align="right"> 108559.0978</td>
    <td align="right">  10684.6533</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  25193.3297</td>
    <td align="right">     42.9956</td>
    <td align="right">    109.0475</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0004</td>
    <td align="right"> 113384.9124</td>
    <td align="right">  10693.7388</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  24928.6513</td>
    <td align="right">     43.4320</td>
    <td align="right">    112.7088</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0004</td>
    <td align="right"> 117197.8710</td>
    <td align="right">  10668.5079</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  27394.8227</td>
    <td align="right">     48.0647</td>
    <td align="right">    125.6771</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0005</td>
    <td align="right"> 130684.8447</td>
    <td align="right">  11756.8840</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  27773.2350</td>
    <td align="right">     48.7158</td>
    <td align="right">    127.3438</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0005</td>
    <td align="right"> 132417.8651</td>
    <td align="right">  11918.0288</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  25092.2065</td>
    <td align="right">     43.4999</td>
    <td align="right">    112.2731</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0004</td>
    <td align="right"> 116743.3606</td>
    <td align="right">  10717.2047</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  26228.1695</td>
    <td align="right">     44.1395</td>
    <td align="right">    110.1591</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0004</td>
    <td align="right"> 114536.5629</td>
    <td align="right">  11071.9636</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  28258.7995</td>
    <td align="right">     45.3183</td>
    <td align="right">    106.5714</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0004</td>
    <td align="right"> 110790.8957</td>
    <td align="right">  11709.5926</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  32642.1333</td>
    <td align="right">     50.1654</td>
    <td align="right">    111.2900</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0005</td>
    <td align="right"> 115679.5276</td>
    <td align="right">  13311.8456</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 332441.9816</td>
    <td align="right">    549.3554</td>
    <td align="right">   1341.5300</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0053</td>
    <td align="right">0.139477E+07</td>
    <td align="right"> 139345.1494</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  24928.6513</td>
    <td align="right">     42.3357</td>
    <td align="right">     99.7684</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0004</td>
    <td align="right"> 103709.9951</td>
    <td align="right">  10668.5079</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  32642.1333</td>
    <td align="right">     50.1654</td>
    <td align="right">    127.3438</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0005</td>
    <td align="right"> 132417.8651</td>
    <td align="right">  13311.8456</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-09-01
    18:48:56</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY [J]</td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.915771E+11</td>
    <td align="right">   65986.128</td>
    <td align="right">05-JAN-17:00</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">   11469.083</td>
    <td align="right">    1097.852</td>
    <td align="right">       0.000</td>
    <td align="right">    8266.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.822225E+11</td>
    <td align="right">   66188.100</td>
    <td align="right">15-FEB-17:00</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">   11469.083</td>
    <td align="right">    1299.824</td>
    <td align="right">       0.000</td>
    <td align="right">    8266.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.916141E+11</td>
    <td align="right">   65645.549</td>
    <td align="right">01-MAR-17:00</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">   11469.083</td>
    <td align="right">     757.274</td>
    <td align="right">       0.000</td>
    <td align="right">    8266.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.860670E+11</td>
    <td align="right">   66851.360</td>
    <td align="right">25-APR-14:00</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">   11458.095</td>
    <td align="right">       0.000</td>
    <td align="right">   10240.073</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.898929E+11</td>
    <td align="right">   73759.042</td>
    <td align="right">23-MAY-15:00</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">   11458.095</td>
    <td align="right">       0.000</td>
    <td align="right">   17147.755</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.929159E+11</td>
    <td align="right">   83747.714</td>
    <td align="right">27-JUN-15:00</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">   11458.095</td>
    <td align="right">       0.000</td>
    <td align="right">   27136.426</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.103609E+12</td>
    <td align="right">   90748.529</td>
    <td align="right">17-JUL-15:00</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">   11458.095</td>
    <td align="right">       0.000</td>
    <td align="right">   34137.241</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.104982E+12</td>
    <td align="right">   90807.485</td>
    <td align="right">30-AUG-13:00</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">   11458.095</td>
    <td align="right">       0.000</td>
    <td align="right">   34196.197</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.925555E+11</td>
    <td align="right">   82562.257</td>
    <td align="right">02-SEP-14:00</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">   11458.095</td>
    <td align="right">       0.000</td>
    <td align="right">   25950.969</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.908060E+11</td>
    <td align="right">   71719.882</td>
    <td align="right">05-OCT-14:00</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">   11458.095</td>
    <td align="right">       0.000</td>
    <td align="right">   15108.595</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.878364E+11</td>
    <td align="right">   65743.329</td>
    <td align="right">17-NOV-17:00</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">   11469.083</td>
    <td align="right">     855.053</td>
    <td align="right">       0.000</td>
    <td align="right">    8266.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.917121E+11</td>
    <td align="right">   66242.649</td>
    <td align="right">11-DEC-17:00</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">   11469.083</td>
    <td align="right">    1354.373</td>
    <td align="right">       0.000</td>
    <td align="right">    8266.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.110579E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.822225E+11</td>
    <td align="right">   65645.549</td>
    <td align="right">&nbsp;</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">   11458.095</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.104982E+12</td>
    <td align="right">   90807.485</td>
    <td align="right">&nbsp;</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">   11469.083</td>
    <td align="right">    1354.373</td>
    <td align="right">   34196.197</td>
    <td align="right">    8266.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::PSZ-AC:1_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC:1_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-01
    18:48:56</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      10082.</td>
    <td align="right">      50025.</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       8796.</td>
    <td align="right">      50025.</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       6332.</td>
    <td align="right">      50025.</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       3231.</td>
    <td align="right">      50025.</td>
    <td align="right">04-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       1572.</td>
    <td align="right">      48949.</td>
    <td align="right">02-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        347.</td>
    <td align="right">      44502.</td>
    <td align="right">09-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">        537.</td>
    <td align="right">01-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          2.</td>
    <td align="right">       2633.</td>
    <td align="right">13-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        614.</td>
    <td align="right">      46514.</td>
    <td align="right">27-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       2642.</td>
    <td align="right">      50025.</td>
    <td align="right">08-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       6678.</td>
    <td align="right">      50025.</td>
    <td align="right">03-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      10718.</td>
    <td align="right">      50025.</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       4230.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">        537.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      10718.</td>
    <td align="right">      50025.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::PSZ-AC:2_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC:2_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-01
    18:48:56</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      38262.</td>
    <td align="right">     184909.</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      33933.</td>
    <td align="right">     184909.</td>
    <td align="right">02-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      25203.</td>
    <td align="right">     184909.</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      13485.</td>
    <td align="right">     184909.</td>
    <td align="right">04-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       7097.</td>
    <td align="right">     167809.</td>
    <td align="right">02-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       1884.</td>
    <td align="right">     146770.</td>
    <td align="right">09-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          3.</td>
    <td align="right">       1884.</td>
    <td align="right">01-JUL-05:40</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">         91.</td>
    <td align="right">      15333.</td>
    <td align="right">05-AUG-05:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       3325.</td>
    <td align="right">     160446.</td>
    <td align="right">27-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      11128.</td>
    <td align="right">     177878.</td>
    <td align="right">21-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      25632.</td>
    <td align="right">     184909.</td>
    <td align="right">06-NOV-06:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      40640.</td>
    <td align="right">     184909.</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      16644.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          3.</td>
    <td align="right">       1884.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      40640.</td>
    <td align="right">     184909.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::PSZ-AC:3_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC:3_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-01
    18:48:56</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       3590.</td>
    <td align="right">      27524.</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       3213.</td>
    <td align="right">      27524.</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       2243.</td>
    <td align="right">      27524.</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       1196.</td>
    <td align="right">      27524.</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        600.</td>
    <td align="right">      27524.</td>
    <td align="right">02-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        157.</td>
    <td align="right">      25075.</td>
    <td align="right">09-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          4.</td>
    <td align="right">       1421.</td>
    <td align="right">05-AUG-05:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        248.</td>
    <td align="right">      26531.</td>
    <td align="right">27-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        882.</td>
    <td align="right">      27524.</td>
    <td align="right">08-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       2072.</td>
    <td align="right">      27524.</td>
    <td align="right">03-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       3861.</td>
    <td align="right">      27524.</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       1498.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       3861.</td>
    <td align="right">      27524.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::PSZ-AC:4_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC:4_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-01
    18:48:56</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       4595.</td>
    <td align="right">      27522.</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       4178.</td>
    <td align="right">      27522.</td>
    <td align="right">14-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       3056.</td>
    <td align="right">      27522.</td>
    <td align="right">02-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       1739.</td>
    <td align="right">      26136.</td>
    <td align="right">14-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        947.</td>
    <td align="right">      24648.</td>
    <td align="right">02-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        291.</td>
    <td align="right">      22101.</td>
    <td align="right">09-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          2.</td>
    <td align="right">       1672.</td>
    <td align="right">01-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">         17.</td>
    <td align="right">       2982.</td>
    <td align="right">16-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        408.</td>
    <td align="right">      23446.</td>
    <td align="right">27-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       1250.</td>
    <td align="right">      25638.</td>
    <td align="right">21-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       2901.</td>
    <td align="right">      27097.</td>
    <td align="right">06-NOV-06:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       4930.</td>
    <td align="right">      27522.</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       2016.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          2.</td>
    <td align="right">       1672.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       4930.</td>
    <td align="right">      27522.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::PSZ-AC:1_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC:1_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-01
    18:48:56</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">02-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          3.</td>
    <td align="right">        573.</td>
    <td align="right">25-APR-14:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         43.</td>
    <td align="right">       1722.</td>
    <td align="right">23-MAY-16:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        267.</td>
    <td align="right">       2979.</td>
    <td align="right">27-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        758.</td>
    <td align="right">       4052.</td>
    <td align="right">17-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        614.</td>
    <td align="right">       3750.</td>
    <td align="right">30-AUG-13:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        169.</td>
    <td align="right">       2661.</td>
    <td align="right">02-SEP-15:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          4.</td>
    <td align="right">       1222.</td>
    <td align="right">05-OCT-16:54</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        157.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        758.</td>
    <td align="right">       4052.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::PSZ-AC:2_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC:2_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-01
    18:48:56</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">02-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">         25.</td>
    <td align="right">       3958.</td>
    <td align="right">30-MAR-15:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        135.</td>
    <td align="right">       7286.</td>
    <td align="right">25-APR-14:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        588.</td>
    <td align="right">      12031.</td>
    <td align="right">23-MAY-15:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       2117.</td>
    <td align="right">      19148.</td>
    <td align="right">27-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       4594.</td>
    <td align="right">      23817.</td>
    <td align="right">17-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       4065.</td>
    <td align="right">      23524.</td>
    <td align="right">30-AUG-13:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       1709.</td>
    <td align="right">      18197.</td>
    <td align="right">02-SEP-14:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        252.</td>
    <td align="right">      10420.</td>
    <td align="right">05-OCT-14:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       1134.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       4594.</td>
    <td align="right">      23817.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::PSZ-AC:3_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC:3_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-01
    18:48:56</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          8.</td>
    <td align="right">        472.</td>
    <td align="right">24-JAN-13:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">         11.</td>
    <td align="right">        724.</td>
    <td align="right">11-FEB-13:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">         33.</td>
    <td align="right">       1094.</td>
    <td align="right">27-MAR-14:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         70.</td>
    <td align="right">       1415.</td>
    <td align="right">25-APR-14:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        166.</td>
    <td align="right">       1965.</td>
    <td align="right">23-MAY-15:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        420.</td>
    <td align="right">       2818.</td>
    <td align="right">28-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        796.</td>
    <td align="right">       3420.</td>
    <td align="right">17-JUL-15:30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        743.</td>
    <td align="right">       3749.</td>
    <td align="right">30-AUG-13:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        441.</td>
    <td align="right">       2832.</td>
    <td align="right">02-SEP-14:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        194.</td>
    <td align="right">       2258.</td>
    <td align="right">05-OCT-14:20</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">         22.</td>
    <td align="right">       1110.</td>
    <td align="right">04-NOV-13:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          2.</td>
    <td align="right">        295.</td>
    <td align="right">21-DEC-14:30</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        244.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          2.</td>
    <td align="right">        295.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        796.</td>
    <td align="right">       3749.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::PSZ-AC:4_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC:4_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-01
    18:48:56</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">         70.</td>
    <td align="right">24-JAN-14:20</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          2.</td>
    <td align="right">        335.</td>
    <td align="right">11-FEB-14:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">         12.</td>
    <td align="right">        659.</td>
    <td align="right">27-MAR-14:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         24.</td>
    <td align="right">        965.</td>
    <td align="right">25-APR-14:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         81.</td>
    <td align="right">       1474.</td>
    <td align="right">23-MAY-15:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        256.</td>
    <td align="right">       2279.</td>
    <td align="right">28-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        576.</td>
    <td align="right">       2882.</td>
    <td align="right">17-JUL-15:30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        529.</td>
    <td align="right">       3173.</td>
    <td align="right">30-AUG-13:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        284.</td>
    <td align="right">       2304.</td>
    <td align="right">02-SEP-14:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        105.</td>
    <td align="right">       1778.</td>
    <td align="right">05-OCT-14:20</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          6.</td>
    <td align="right">        682.</td>
    <td align="right">04-NOV-13:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        158.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        576.</td>
    <td align="right">       3173.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::FRONT_ENTRYUNITHEATERFAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> FRONT_ENTRY UNIT HEATERFAN</b></p>
<p>Timestamp: <b>2010-09-01
    18:48:56</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          7.</td>
    <td align="right">         11.</td>
    <td align="right">02-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          6.</td>
    <td align="right">         11.</td>
    <td align="right">01-FEB-04:49</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          5.</td>
    <td align="right">         11.</td>
    <td align="right">01-MAR-01:19</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          4.</td>
    <td align="right">         11.</td>
    <td align="right">01-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          3.</td>
    <td align="right">         11.</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          1.</td>
    <td align="right">         11.</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">         11.</td>
    <td align="right">01-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">         11.</td>
    <td align="right">03-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          2.</td>
    <td align="right">         11.</td>
    <td align="right">03-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          3.</td>
    <td align="right">         11.</td>
    <td align="right">01-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          5.</td>
    <td align="right">         11.</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          7.</td>
    <td align="right">         11.</td>
    <td align="right">01-DEC-00:40</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">          3.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">         11.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">          7.</td>
    <td align="right">         11.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::PSZ-AC:1_UNITARY_PACKAGE_FAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC:1_UNITARY_PACKAGE_FAN</b></p>
<p>Timestamp: <b>2010-09-01
    18:48:56</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       1023.</td>
    <td align="right">       1669.</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       1018.</td>
    <td align="right">       1669.</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       1023.</td>
    <td align="right">       1669.</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       1008.</td>
    <td align="right">       1669.</td>
    <td align="right">01-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       1007.</td>
    <td align="right">       1669.</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       1015.</td>
    <td align="right">       1669.</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       1000.</td>
    <td align="right">       1669.</td>
    <td align="right">01-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       1016.</td>
    <td align="right">       1669.</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       1008.</td>
    <td align="right">       1669.</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        998.</td>
    <td align="right">       1669.</td>
    <td align="right">01-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       1000.</td>
    <td align="right">       1669.</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       1028.</td>
    <td align="right">       1669.</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       1012.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        998.</td>
    <td align="right">       1669.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       1028.</td>
    <td align="right">       1669.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::PSZ-AC:2_UNITARY_PACKAGE_FAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC:2_UNITARY_PACKAGE_FAN</b></p>
<p>Timestamp: <b>2010-09-01
    18:48:56</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       4846.</td>
    <td align="right">       8051.</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       4850.</td>
    <td align="right">       8051.</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       4902.</td>
    <td align="right">       8051.</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       4864.</td>
    <td align="right">       8051.</td>
    <td align="right">01-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       4859.</td>
    <td align="right">       8051.</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       4898.</td>
    <td align="right">       8051.</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       4826.</td>
    <td align="right">       8051.</td>
    <td align="right">01-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       4902.</td>
    <td align="right">       8051.</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       4864.</td>
    <td align="right">       8051.</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       4815.</td>
    <td align="right">       8051.</td>
    <td align="right">01-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       4797.</td>
    <td align="right">       8051.</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       4853.</td>
    <td align="right">       8051.</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       4856.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       4797.</td>
    <td align="right">       8051.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       4902.</td>
    <td align="right">       8051.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::PSZ-AC:3_UNITARY_PACKAGE_FAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC:3_UNITARY_PACKAGE_FAN</b></p>
<p>Timestamp: <b>2010-09-01
    18:48:56</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        570.</td>
    <td align="right">        932.</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        569.</td>
    <td align="right">        932.</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        572.</td>
    <td align="right">        932.</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        564.</td>
    <td align="right">        932.</td>
    <td align="right">01-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        563.</td>
    <td align="right">        932.</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        567.</td>
    <td align="right">        932.</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        559.</td>
    <td align="right">        932.</td>
    <td align="right">01-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        568.</td>
    <td align="right">        932.</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        563.</td>
    <td align="right">        932.</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        558.</td>
    <td align="right">        932.</td>
    <td align="right">01-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        559.</td>
    <td align="right">        932.</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        574.</td>
    <td align="right">        932.</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        565.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        558.</td>
    <td align="right">        932.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        574.</td>
    <td align="right">        932.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::PSZ-AC:4_UNITARY_PACKAGE_FAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC:4_UNITARY_PACKAGE_FAN</b></p>
<p>Timestamp: <b>2010-09-01
    18:48:56</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        498.</td>
    <td align="right">        806.</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        496.</td>
    <td align="right">        806.</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        497.</td>
    <td align="right">        806.</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        488.</td>
    <td align="right">        806.</td>
    <td align="right">01-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        486.</td>
    <td align="right">        806.</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        490.</td>
    <td align="right">        806.</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        483.</td>
    <td align="right">        806.</td>
    <td align="right">01-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        491.</td>
    <td align="right">        806.</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        487.</td>
    <td align="right">        806.</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        482.</td>
    <td align="right">        806.</td>
    <td align="right">01-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        486.</td>
    <td align="right">        806.</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        502.</td>
    <td align="right">        806.</td>
    <td align="right">01-DEC-05:30</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        491.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        482.</td>
    <td align="right">        806.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        502.</td>
    <td align="right">        806.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZONEAIRRELATIVEHUMIDITY::BACK_SPACE></a>
<p>Report:<b> ZONE AIR RELATIVE HUMIDITY [%]</b></p>
<p>For:<b> BACK_SPACE</b></p>
<p>Timestamp: <b>2010-09-01
    18:48:56</b></p>
Values in table are in hours.<br>
<br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">-</td>
    <td align="right">           1</td>
    <td align="right">           2</td>
    <td align="right">           3</td>
    <td align="right">           4</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Interval Start</td>
    <td align="right">less than</td>
    <td align="right">         60.<=</td>
    <td align="right">         70.<=</td>
    <td align="right">         80.<=</td>
    <td align="right">         90.<=</td>
    <td align="right">equal to or more than</td>
    <td align="right">Row</td>
  </tr>
  <tr>
    <td align="right">Interval End</td>
    <td align="right">         60.</td>
    <td align="right">         70.></td>
    <td align="right">         80.></td>
    <td align="right">         90.></td>
    <td align="right">        100.></td>
    <td align="right">        100.</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      705.33</td>
    <td align="right">       14.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      622.83</td>
    <td align="right">      114.83</td>
    <td align="right">        6.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      719.33</td>
    <td align="right">       24.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 am</td>
    <td align="right">      354.00</td>
    <td align="right">       11.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 am</td>
    <td align="right">      354.83</td>
    <td align="right">       10.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 am</td>
    <td align="right">      355.00</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 am</td>
    <td align="right">      354.83</td>
    <td align="right">       10.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 am</td>
    <td align="right">      354.00</td>
    <td align="right">       11.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 am</td>
    <td align="right">      354.17</td>
    <td align="right">       10.00</td>
    <td align="right">        0.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 am</td>
    <td align="right">      355.17</td>
    <td align="right">        8.83</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 am</td>
    <td align="right">      357.00</td>
    <td align="right">        7.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 am</td>
    <td align="right">      356.50</td>
    <td align="right">        7.50</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 am</td>
    <td align="right">      359.50</td>
    <td align="right">        5.17</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 am</td>
    <td align="right">      360.00</td>
    <td align="right">        4.83</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 pm</td>
    <td align="right">      360.00</td>
    <td align="right">        4.33</td>
    <td align="right">        0.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 pm</td>
    <td align="right">      360.83</td>
    <td align="right">        3.83</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 pm</td>
    <td align="right">      361.17</td>
    <td align="right">        2.83</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 pm</td>
    <td align="right">      362.67</td>
    <td align="right">        2.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 pm</td>
    <td align="right">      363.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 pm</td>
    <td align="right">      362.67</td>
    <td align="right">        2.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 pm</td>
    <td align="right">      362.33</td>
    <td align="right">        2.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 pm</td>
    <td align="right">      363.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 pm</td>
    <td align="right">      361.83</td>
    <td align="right">        3.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 pm</td>
    <td align="right">      360.17</td>
    <td align="right">        4.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 pm</td>
    <td align="right">      357.33</td>
    <td align="right">        7.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 pm</td>
    <td align="right">      355.50</td>
    <td align="right">        9.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 am</td>
    <td align="right">      354.00</td>
    <td align="right">       11.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     8599.50</td>
    <td align="right">      154.17</td>
    <td align="right">        6.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>Statistics</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Statistic</td>
  </tr>
  <tr>
    <td align="right">Minimum</td>
    <td align="right">        2.32</td>
  </tr>
  <tr>
    <td align="right">Mean minus two standard deviations</td>
    <td align="right">        -0.7</td>
  </tr>
  <tr>
    <td align="right">Mean</td>
    <td align="right">       24.68</td>
  </tr>
  <tr>
    <td align="right">Mean plus two standard deviations</td>
    <td align="right">       50.10</td>
  </tr>
  <tr>
    <td align="right">Maximum</td>
    <td align="right">       72.44</td>
  </tr>
  <tr>
    <td align="right">Standard deviation</td>
    <td align="right">       12.71</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZONEAIRRELATIVEHUMIDITY::CORE_RETAIL></a>
<p>Report:<b> ZONE AIR RELATIVE HUMIDITY [%]</b></p>
<p>For:<b> CORE_RETAIL</b></p>
<p>Timestamp: <b>2010-09-01
    18:48:56</b></p>
Values in table are in hours.<br>
<br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">-</td>
    <td align="right">           1</td>
    <td align="right">           2</td>
    <td align="right">           3</td>
    <td align="right">           4</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Interval Start</td>
    <td align="right">less than</td>
    <td align="right">         60.<=</td>
    <td align="right">         70.<=</td>
    <td align="right">         80.<=</td>
    <td align="right">         90.<=</td>
    <td align="right">equal to or more than</td>
    <td align="right">Row</td>
  </tr>
  <tr>
    <td align="right">Interval End</td>
    <td align="right">         60.</td>
    <td align="right">         70.></td>
    <td align="right">         80.></td>
    <td align="right">         90.></td>
    <td align="right">        100.></td>
    <td align="right">        100.</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      705.00</td>
    <td align="right">       15.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      615.67</td>
    <td align="right">      120.42</td>
    <td align="right">        7.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      711.75</td>
    <td align="right">       32.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 am</td>
    <td align="right">      354.00</td>
    <td align="right">       11.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 am</td>
    <td align="right">      354.00</td>
    <td align="right">       11.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 am</td>
    <td align="right">      354.00</td>
    <td align="right">       11.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 am</td>
    <td align="right">      354.17</td>
    <td align="right">       10.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 am</td>
    <td align="right">      355.00</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 am</td>
    <td align="right">      354.33</td>
    <td align="right">        8.25</td>
    <td align="right">        2.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 am</td>
    <td align="right">      356.00</td>
    <td align="right">        7.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 am</td>
    <td align="right">      356.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 am</td>
    <td align="right">      357.33</td>
    <td align="right">        6.33</td>
    <td align="right">        1.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 am</td>
    <td align="right">      359.00</td>
    <td align="right">        5.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 am</td>
    <td align="right">      360.00</td>
    <td align="right">        4.83</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 pm</td>
    <td align="right">      360.00</td>
    <td align="right">        5.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 pm</td>
    <td align="right">      361.00</td>
    <td align="right">        4.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 pm</td>
    <td align="right">      361.33</td>
    <td align="right">        3.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 pm</td>
    <td align="right">      362.00</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 pm</td>
    <td align="right">      363.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 pm</td>
    <td align="right">      362.00</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 pm</td>
    <td align="right">      361.17</td>
    <td align="right">        3.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 pm</td>
    <td align="right">      358.67</td>
    <td align="right">        6.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 pm</td>
    <td align="right">      357.17</td>
    <td align="right">        7.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 pm</td>
    <td align="right">      358.58</td>
    <td align="right">        6.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 pm</td>
    <td align="right">      356.83</td>
    <td align="right">        8.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 pm</td>
    <td align="right">      354.83</td>
    <td align="right">       10.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 am</td>
    <td align="right">      354.00</td>
    <td align="right">       11.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     8584.42</td>
    <td align="right">      167.67</td>
    <td align="right">        7.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>Statistics</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Statistic</td>
  </tr>
  <tr>
    <td align="right">Minimum</td>
    <td align="right">        2.73</td>
  </tr>
  <tr>
    <td align="right">Mean minus two standard deviations</td>
    <td align="right">        0.48</td>
  </tr>
  <tr>
    <td align="right">Mean</td>
    <td align="right">       25.68</td>
  </tr>
  <tr>
    <td align="right">Mean plus two standard deviations</td>
    <td align="right">       50.88</td>
  </tr>
  <tr>
    <td align="right">Maximum</td>
    <td align="right">       73.55</td>
  </tr>
  <tr>
    <td align="right">Standard deviation</td>
    <td align="right">       12.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZONEAIRRELATIVEHUMIDITY::FRONT_ENTRY></a>
<p>Report:<b> ZONE AIR RELATIVE HUMIDITY [%]</b></p>
<p>For:<b> FRONT_ENTRY</b></p>
<p>Timestamp: <b>2010-09-01
    18:48:56</b></p>
Values in table are in hours.<br>
<br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">-</td>
    <td align="right">           1</td>
    <td align="right">           2</td>
    <td align="right">           3</td>
    <td align="right">           4</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Interval Start</td>
    <td align="right">less than</td>
    <td align="right">         60.<=</td>
    <td align="right">         70.<=</td>
    <td align="right">         80.<=</td>
    <td align="right">         90.<=</td>
    <td align="right">equal to or more than</td>
    <td align="right">Row</td>
  </tr>
  <tr>
    <td align="right">Interval End</td>
    <td align="right">         60.</td>
    <td align="right">         70.></td>
    <td align="right">         80.></td>
    <td align="right">         90.></td>
    <td align="right">        100.></td>
    <td align="right">        100.</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      701.67</td>
    <td align="right">       18.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      602.17</td>
    <td align="right">      125.42</td>
    <td align="right">       16.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      697.92</td>
    <td align="right">       46.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 am</td>
    <td align="right">      353.00</td>
    <td align="right">       11.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 am</td>
    <td align="right">      353.83</td>
    <td align="right">       10.17</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 am</td>
    <td align="right">      354.00</td>
    <td align="right">       10.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 am</td>
    <td align="right">      353.50</td>
    <td align="right">       10.50</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 am</td>
    <td align="right">      354.00</td>
    <td align="right">       10.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 am</td>
    <td align="right">      353.17</td>
    <td align="right">       10.67</td>
    <td align="right">        1.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 am</td>
    <td align="right">      354.83</td>
    <td align="right">        9.17</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 am</td>
    <td align="right">      356.33</td>
    <td align="right">        7.67</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 am</td>
    <td align="right">      356.50</td>
    <td align="right">        7.00</td>
    <td align="right">        1.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 am</td>
    <td align="right">      358.33</td>
    <td align="right">        5.67</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 am</td>
    <td align="right">      359.00</td>
    <td align="right">        5.92</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 pm</td>
    <td align="right">      359.50</td>
    <td align="right">        5.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 pm</td>
    <td align="right">      360.00</td>
    <td align="right">        5.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 pm</td>
    <td align="right">      361.00</td>
    <td align="right">        3.17</td>
    <td align="right">        0.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 pm</td>
    <td align="right">      361.33</td>
    <td align="right">        2.50</td>
    <td align="right">        1.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 pm</td>
    <td align="right">      360.83</td>
    <td align="right">        3.17</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 pm</td>
    <td align="right">      358.67</td>
    <td align="right">        5.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 pm</td>
    <td align="right">      358.00</td>
    <td align="right">        6.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 pm</td>
    <td align="right">      356.17</td>
    <td align="right">        7.83</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 pm</td>
    <td align="right">      354.50</td>
    <td align="right">       10.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 pm</td>
    <td align="right">      355.42</td>
    <td align="right">        9.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 pm</td>
    <td align="right">      355.67</td>
    <td align="right">        9.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 pm</td>
    <td align="right">      353.17</td>
    <td align="right">       11.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 am</td>
    <td align="right">      353.00</td>
    <td align="right">       11.83</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     8553.75</td>
    <td align="right">      189.83</td>
    <td align="right">       16.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>Statistics</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Statistic</td>
  </tr>
  <tr>
    <td align="right">Minimum</td>
    <td align="right">        2.72</td>
  </tr>
  <tr>
    <td align="right">Mean minus two standard deviations</td>
    <td align="right">        0.37</td>
  </tr>
  <tr>
    <td align="right">Mean</td>
    <td align="right">       25.64</td>
  </tr>
  <tr>
    <td align="right">Mean plus two standard deviations</td>
    <td align="right">       50.91</td>
  </tr>
  <tr>
    <td align="right">Maximum</td>
    <td align="right">       72.83</td>
  </tr>
  <tr>
    <td align="right">Standard deviation</td>
    <td align="right">       12.63</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZONEAIRRELATIVEHUMIDITY::FRONT_RETAIL></a>
<p>Report:<b> ZONE AIR RELATIVE HUMIDITY [%]</b></p>
<p>For:<b> FRONT_RETAIL</b></p>
<p>Timestamp: <b>2010-09-01
    18:48:56</b></p>
Values in table are in hours.<br>
<br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">-</td>
    <td align="right">           1</td>
    <td align="right">           2</td>
    <td align="right">           3</td>
    <td align="right">           4</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Interval Start</td>
    <td align="right">less than</td>
    <td align="right">         60.<=</td>
    <td align="right">         70.<=</td>
    <td align="right">         80.<=</td>
    <td align="right">         90.<=</td>
    <td align="right">equal to or more than</td>
    <td align="right">Row</td>
  </tr>
  <tr>
    <td align="right">Interval End</td>
    <td align="right">         60.</td>
    <td align="right">         70.></td>
    <td align="right">         80.></td>
    <td align="right">         90.></td>
    <td align="right">        100.></td>
    <td align="right">        100.</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      705.33</td>
    <td align="right">       14.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      628.00</td>
    <td align="right">      111.83</td>
    <td align="right">        4.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      716.08</td>
    <td align="right">       27.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 am</td>
    <td align="right">      354.00</td>
    <td align="right">       11.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 am</td>
    <td align="right">      354.00</td>
    <td align="right">       11.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 am</td>
    <td align="right">      353.17</td>
    <td align="right">       11.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 am</td>
    <td align="right">      353.50</td>
    <td align="right">       11.33</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 am</td>
    <td align="right">      353.17</td>
    <td align="right">       10.83</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 am</td>
    <td align="right">      354.08</td>
    <td align="right">        9.92</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 am</td>
    <td align="right">      355.00</td>
    <td align="right">        9.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 am</td>
    <td align="right">      358.92</td>
    <td align="right">        5.08</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 am</td>
    <td align="right">      359.92</td>
    <td align="right">        5.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 am</td>
    <td align="right">      360.00</td>
    <td align="right">        5.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 am</td>
    <td align="right">      360.00</td>
    <td align="right">        5.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 pm</td>
    <td align="right">      360.50</td>
    <td align="right">        4.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 pm</td>
    <td align="right">      362.00</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 pm</td>
    <td align="right">      362.83</td>
    <td align="right">        2.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 pm</td>
    <td align="right">      363.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 pm</td>
    <td align="right">      363.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 pm</td>
    <td align="right">      362.50</td>
    <td align="right">        2.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 pm</td>
    <td align="right">      363.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 pm</td>
    <td align="right">      362.67</td>
    <td align="right">        2.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 pm</td>
    <td align="right">      360.33</td>
    <td align="right">        4.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 pm</td>
    <td align="right">      359.33</td>
    <td align="right">        5.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 pm</td>
    <td align="right">      357.17</td>
    <td align="right">        7.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 pm</td>
    <td align="right">      355.33</td>
    <td align="right">        9.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 am</td>
    <td align="right">      354.00</td>
    <td align="right">       11.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     8601.42</td>
    <td align="right">      154.42</td>
    <td align="right">        4.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>Statistics</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Statistic</td>
  </tr>
  <tr>
    <td align="right">Minimum</td>
    <td align="right">        2.35</td>
  </tr>
  <tr>
    <td align="right">Mean minus two standard deviations</td>
    <td align="right">        0.55</td>
  </tr>
  <tr>
    <td align="right">Mean</td>
    <td align="right">       25.57</td>
  </tr>
  <tr>
    <td align="right">Mean plus two standard deviations</td>
    <td align="right">       50.59</td>
  </tr>
  <tr>
    <td align="right">Maximum</td>
    <td align="right">       71.64</td>
  </tr>
  <tr>
    <td align="right">Standard deviation</td>
    <td align="right">       12.51</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZONEAIRRELATIVEHUMIDITY::POINT_OF_SALE></a>
<p>Report:<b> ZONE AIR RELATIVE HUMIDITY [%]</b></p>
<p>For:<b> POINT_OF_SALE</b></p>
<p>Timestamp: <b>2010-09-01
    18:48:56</b></p>
Values in table are in hours.<br>
<br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">-</td>
    <td align="right">           1</td>
    <td align="right">           2</td>
    <td align="right">           3</td>
    <td align="right">           4</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Interval Start</td>
    <td align="right">less than</td>
    <td align="right">         60.<=</td>
    <td align="right">         70.<=</td>
    <td align="right">         80.<=</td>
    <td align="right">         90.<=</td>
    <td align="right">equal to or more than</td>
    <td align="right">Row</td>
  </tr>
  <tr>
    <td align="right">Interval End</td>
    <td align="right">         60.</td>
    <td align="right">         70.></td>
    <td align="right">         80.></td>
    <td align="right">         90.></td>
    <td align="right">        100.></td>
    <td align="right">        100.</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      714.00</td>
    <td align="right">        6.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      673.08</td>
    <td align="right">       70.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      734.00</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 am</td>
    <td align="right">      357.50</td>
    <td align="right">        7.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 am</td>
    <td align="right">      356.00</td>
    <td align="right">        9.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 am</td>
    <td align="right">      355.33</td>
    <td align="right">        9.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 am</td>
    <td align="right">      356.00</td>
    <td align="right">        9.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 am</td>
    <td align="right">      356.50</td>
    <td align="right">        8.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 am</td>
    <td align="right">      356.33</td>
    <td align="right">        8.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 am</td>
    <td align="right">      358.50</td>
    <td align="right">        6.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 am</td>
    <td align="right">      360.92</td>
    <td align="right">        4.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 am</td>
    <td align="right">      362.00</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 am</td>
    <td align="right">      363.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 am</td>
    <td align="right">      364.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 pm</td>
    <td align="right">      364.67</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 pm</td>
    <td align="right">      364.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 pm</td>
    <td align="right">      363.17</td>
    <td align="right">        1.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 pm</td>
    <td align="right">      363.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 pm</td>
    <td align="right">      362.67</td>
    <td align="right">        2.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 pm</td>
    <td align="right">      360.00</td>
    <td align="right">        5.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 am</td>
    <td align="right">      359.00</td>
    <td align="right">        6.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     8673.08</td>
    <td align="right">       86.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>Statistics</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Statistic</td>
  </tr>
  <tr>
    <td align="right">Minimum</td>
    <td align="right">        2.32</td>
  </tr>
  <tr>
    <td align="right">Mean minus two standard deviations</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">Mean</td>
    <td align="right">       25.00</td>
  </tr>
  <tr>
    <td align="right">Mean plus two standard deviations</td>
    <td align="right">       49.00</td>
  </tr>
  <tr>
    <td align="right">Maximum</td>
    <td align="right">       68.73</td>
  </tr>
  <tr>
    <td align="right">Standard deviation</td>
    <td align="right">       12.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AIRLOOPHVACACTUALOUTDOORAIRFRACTION::PSZ-AC:1></a>
<p>Report:<b> AIRLOOPHVAC ACTUAL OUTDOOR AIR FRACTION []</b></p>
<p>For:<b> PSZ-AC:1</b></p>
<p>Timestamp: <b>2010-09-01
    18:48:56</b></p>
Values in table are in hours.<br>
<br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">-</td>
    <td align="right">           1</td>
    <td align="right">           2</td>
    <td align="right">           3</td>
    <td align="right">           4</td>
    <td align="right">           5</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Interval Start</td>
    <td align="right">less than</td>
    <td align="right">      0.0000<=</td>
    <td align="right">      0.2000<=</td>
    <td align="right">      0.4000<=</td>
    <td align="right">      0.6000<=</td>
    <td align="right">      0.8000<=</td>
    <td align="right">equal to or more than</td>
    <td align="right">Row</td>
  </tr>
  <tr>
    <td align="right">Interval End</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.2000></td>
    <td align="right">      0.4000></td>
    <td align="right">      0.6000></td>
    <td align="right">      0.8000></td>
    <td align="right">      1.0000></td>
    <td align="right">      1.0000</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">      731.17</td>
    <td align="right">       10.50</td>
    <td align="right">        1.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">      668.33</td>
    <td align="right">        3.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">      705.83</td>
    <td align="right">       20.00</td>
    <td align="right">        7.67</td>
    <td align="right">        2.00</td>
    <td align="right">        1.33</td>
    <td align="right">        7.17</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">      607.36</td>
    <td align="right">       38.31</td>
    <td align="right">       35.33</td>
    <td align="right">       13.83</td>
    <td align="right">        6.17</td>
    <td align="right">       19.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">      581.67</td>
    <td align="right">       58.83</td>
    <td align="right">       44.67</td>
    <td align="right">       15.67</td>
    <td align="right">        7.00</td>
    <td align="right">       36.17</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">      541.25</td>
    <td align="right">       55.58</td>
    <td align="right">       56.50</td>
    <td align="right">       18.33</td>
    <td align="right">       11.67</td>
    <td align="right">       36.67</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">      599.58</td>
    <td align="right">       33.58</td>
    <td align="right">       50.17</td>
    <td align="right">       24.00</td>
    <td align="right">        8.00</td>
    <td align="right">       28.67</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">      578.42</td>
    <td align="right">       63.25</td>
    <td align="right">       41.00</td>
    <td align="right">       16.75</td>
    <td align="right">       10.92</td>
    <td align="right">       33.67</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">      552.75</td>
    <td align="right">       53.50</td>
    <td align="right">       49.83</td>
    <td align="right">       23.50</td>
    <td align="right">       11.50</td>
    <td align="right">       28.92</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">      623.83</td>
    <td align="right">       53.75</td>
    <td align="right">       25.92</td>
    <td align="right">       12.83</td>
    <td align="right">        5.00</td>
    <td align="right">       22.67</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">      706.33</td>
    <td align="right">        4.42</td>
    <td align="right">        2.83</td>
    <td align="right">        2.08</td>
    <td align="right">        0.83</td>
    <td align="right">        3.50</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      308.58</td>
    <td align="right">       40.83</td>
    <td align="right">       13.42</td>
    <td align="right">        1.67</td>
    <td align="right">        0.33</td>
    <td align="right">        0.17</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      297.33</td>
    <td align="right">       23.67</td>
    <td align="right">       31.17</td>
    <td align="right">        7.00</td>
    <td align="right">        2.50</td>
    <td align="right">        3.33</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      278.42</td>
    <td align="right">       13.25</td>
    <td align="right">       30.08</td>
    <td align="right">       12.58</td>
    <td align="right">        7.67</td>
    <td align="right">       23.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      284.33</td>
    <td align="right">       14.25</td>
    <td align="right">       17.50</td>
    <td align="right">       12.75</td>
    <td align="right">        4.58</td>
    <td align="right">       31.58</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      296.75</td>
    <td align="right">       15.17</td>
    <td align="right">       13.67</td>
    <td align="right">       11.00</td>
    <td align="right">        7.33</td>
    <td align="right">       21.08</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      305.25</td>
    <td align="right">        8.42</td>
    <td align="right">       14.67</td>
    <td align="right">        8.17</td>
    <td align="right">        4.67</td>
    <td align="right">       23.83</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      311.00</td>
    <td align="right">       10.00</td>
    <td align="right">       14.17</td>
    <td align="right">        5.17</td>
    <td align="right">        4.00</td>
    <td align="right">       20.67</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      308.00</td>
    <td align="right">       12.00</td>
    <td align="right">       17.00</td>
    <td align="right">        5.67</td>
    <td align="right">        5.33</td>
    <td align="right">       17.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      298.33</td>
    <td align="right">       13.00</td>
    <td align="right">       19.17</td>
    <td align="right">       10.83</td>
    <td align="right">        4.00</td>
    <td align="right">       19.67</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      287.67</td>
    <td align="right">       19.83</td>
    <td align="right">       22.83</td>
    <td align="right">       12.33</td>
    <td align="right">        4.83</td>
    <td align="right">       17.50</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      280.17</td>
    <td align="right">       29.50</td>
    <td align="right">       26.58</td>
    <td align="right">        9.92</td>
    <td align="right">        4.33</td>
    <td align="right">       14.50</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      268.33</td>
    <td align="right">       38.17</td>
    <td align="right">       27.83</td>
    <td align="right">       10.50</td>
    <td align="right">        6.67</td>
    <td align="right">       13.50</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      276.86</td>
    <td align="right">       33.22</td>
    <td align="right">       28.42</td>
    <td align="right">       13.25</td>
    <td align="right">        3.83</td>
    <td align="right">        9.42</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      287.83</td>
    <td align="right">       48.58</td>
    <td align="right">       23.08</td>
    <td align="right">        3.33</td>
    <td align="right">        1.67</td>
    <td align="right">        0.50</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      283.83</td>
    <td align="right">       63.17</td>
    <td align="right">       14.67</td>
    <td align="right">        2.50</td>
    <td align="right">        0.17</td>
    <td align="right">        0.67</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      347.83</td>
    <td align="right">       12.33</td>
    <td align="right">        1.50</td>
    <td align="right">        2.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">     7640.53</td>
    <td align="right">      395.39</td>
    <td align="right">      315.75</td>
    <td align="right">      129.50</td>
    <td align="right">       62.42</td>
    <td align="right">      216.42</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>Statistics</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Statistic</td>
  </tr>
  <tr>
    <td align="right">Minimum</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Mean minus two standard deviations</td>
    <td align="right">        -0.3</td>
  </tr>
  <tr>
    <td align="right">Mean</td>
    <td align="right">        0.15</td>
  </tr>
  <tr>
    <td align="right">Mean plus two standard deviations</td>
    <td align="right">        0.55</td>
  </tr>
  <tr>
    <td align="right">Maximum</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">Standard deviation</td>
    <td align="right">        0.20</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AIRLOOPHVACACTUALOUTDOORAIRFRACTION::PSZ-AC:2></a>
<p>Report:<b> AIRLOOPHVAC ACTUAL OUTDOOR AIR FRACTION []</b></p>
<p>For:<b> PSZ-AC:2</b></p>
<p>Timestamp: <b>2010-09-01
    18:48:56</b></p>
Values in table are in hours.<br>
<br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">-</td>
    <td align="right">           1</td>
    <td align="right">           2</td>
    <td align="right">           3</td>
    <td align="right">           4</td>
    <td align="right">           5</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Interval Start</td>
    <td align="right">less than</td>
    <td align="right">      0.0000<=</td>
    <td align="right">      0.2000<=</td>
    <td align="right">      0.4000<=</td>
    <td align="right">      0.6000<=</td>
    <td align="right">      0.8000<=</td>
    <td align="right">equal to or more than</td>
    <td align="right">Row</td>
  </tr>
  <tr>
    <td align="right">Interval End</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.2000></td>
    <td align="right">      0.4000></td>
    <td align="right">      0.6000></td>
    <td align="right">      0.8000></td>
    <td align="right">      1.0000></td>
    <td align="right">      1.0000</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">      299.00</td>
    <td align="right">        0.00</td>
    <td align="right">      418.83</td>
    <td align="right">        5.50</td>
    <td align="right">        9.33</td>
    <td align="right">       11.33</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">      268.00</td>
    <td align="right">        0.00</td>
    <td align="right">      379.33</td>
    <td align="right">       12.58</td>
    <td align="right">        9.25</td>
    <td align="right">        2.83</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">      291.00</td>
    <td align="right">        0.00</td>
    <td align="right">      375.00</td>
    <td align="right">       24.17</td>
    <td align="right">       32.67</td>
    <td align="right">       21.17</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">      285.00</td>
    <td align="right">        0.00</td>
    <td align="right">      280.33</td>
    <td align="right">       39.67</td>
    <td align="right">       48.33</td>
    <td align="right">       66.67</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">      295.00</td>
    <td align="right">        0.00</td>
    <td align="right">      267.33</td>
    <td align="right">       25.33</td>
    <td align="right">       73.67</td>
    <td align="right">       82.67</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">      282.00</td>
    <td align="right">        0.00</td>
    <td align="right">      267.50</td>
    <td align="right">       25.08</td>
    <td align="right">       56.67</td>
    <td align="right">       88.75</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">      298.00</td>
    <td align="right">        0.00</td>
    <td align="right">      300.50</td>
    <td align="right">       12.25</td>
    <td align="right">       35.83</td>
    <td align="right">       97.42</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">      291.00</td>
    <td align="right">        0.00</td>
    <td align="right">      296.83</td>
    <td align="right">       18.64</td>
    <td align="right">       48.69</td>
    <td align="right">       88.83</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">      285.00</td>
    <td align="right">        0.00</td>
    <td align="right">      270.25</td>
    <td align="right">       25.58</td>
    <td align="right">       57.00</td>
    <td align="right">       82.17</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">      299.00</td>
    <td align="right">        0.00</td>
    <td align="right">      272.42</td>
    <td align="right">       34.42</td>
    <td align="right">       55.08</td>
    <td align="right">       83.08</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">      291.00</td>
    <td align="right">        0.00</td>
    <td align="right">      377.08</td>
    <td align="right">       21.92</td>
    <td align="right">       12.50</td>
    <td align="right">       17.50</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">      298.00</td>
    <td align="right">        0.00</td>
    <td align="right">      441.67</td>
    <td align="right">        2.33</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      165.00</td>
    <td align="right">        0.00</td>
    <td align="right">      156.25</td>
    <td align="right">        9.89</td>
    <td align="right">       22.69</td>
    <td align="right">       11.17</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">       62.00</td>
    <td align="right">        0.00</td>
    <td align="right">      246.17</td>
    <td align="right">       11.00</td>
    <td align="right">       10.00</td>
    <td align="right">       35.83</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">       23.00</td>
    <td align="right">        0.00</td>
    <td align="right">      261.00</td>
    <td align="right">        4.83</td>
    <td align="right">        8.67</td>
    <td align="right">       67.50</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      266.58</td>
    <td align="right">        9.83</td>
    <td align="right">       13.42</td>
    <td align="right">       75.17</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      271.75</td>
    <td align="right">        8.17</td>
    <td align="right">       16.50</td>
    <td align="right">       68.58</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      273.25</td>
    <td align="right">       12.83</td>
    <td align="right">       16.58</td>
    <td align="right">       62.33</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      271.33</td>
    <td align="right">       12.67</td>
    <td align="right">       23.58</td>
    <td align="right">       57.42</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      265.33</td>
    <td align="right">       18.00</td>
    <td align="right">       22.17</td>
    <td align="right">       59.50</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      258.17</td>
    <td align="right">       18.67</td>
    <td align="right">       30.50</td>
    <td align="right">       57.67</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      254.33</td>
    <td align="right">       25.17</td>
    <td align="right">       38.33</td>
    <td align="right">       47.17</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      260.50</td>
    <td align="right">       28.83</td>
    <td align="right">       41.00</td>
    <td align="right">       34.67</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      272.17</td>
    <td align="right">       25.17</td>
    <td align="right">       45.83</td>
    <td align="right">       21.83</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      279.17</td>
    <td align="right">       19.17</td>
    <td align="right">       46.25</td>
    <td align="right">       20.42</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">       39.00</td>
    <td align="right">        0.00</td>
    <td align="right">      249.25</td>
    <td align="right">       19.08</td>
    <td align="right">       47.67</td>
    <td align="right">       10.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">       62.00</td>
    <td align="right">        0.00</td>
    <td align="right">      222.83</td>
    <td align="right">       22.67</td>
    <td align="right">       49.33</td>
    <td align="right">        8.17</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      228.00</td>
    <td align="right">        0.00</td>
    <td align="right">      122.00</td>
    <td align="right">        1.50</td>
    <td align="right">        8.50</td>
    <td align="right">        5.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      348.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">     3482.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3947.08</td>
    <td align="right">      247.47</td>
    <td align="right">      441.03</td>
    <td align="right">      642.42</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>Statistics</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Statistic</td>
  </tr>
  <tr>
    <td align="right">Minimum</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Mean minus two standard deviations</td>
    <td align="right">        -0.3</td>
  </tr>
  <tr>
    <td align="right">Mean</td>
    <td align="right">        0.36</td>
  </tr>
  <tr>
    <td align="right">Mean plus two standard deviations</td>
    <td align="right">        1.05</td>
  </tr>
  <tr>
    <td align="right">Maximum</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">Standard deviation</td>
    <td align="right">        0.34</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AIRLOOPHVACACTUALOUTDOORAIRFRACTION::PSZ-AC:3></a>
<p>Report:<b> AIRLOOPHVAC ACTUAL OUTDOOR AIR FRACTION []</b></p>
<p>For:<b> PSZ-AC:3</b></p>
<p>Timestamp: <b>2010-09-01
    18:48:56</b></p>
Values in table are in hours.<br>
<br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">-</td>
    <td align="right">           1</td>
    <td align="right">           2</td>
    <td align="right">           3</td>
    <td align="right">           4</td>
    <td align="right">           5</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Interval Start</td>
    <td align="right">less than</td>
    <td align="right">      0.0000<=</td>
    <td align="right">      0.2000<=</td>
    <td align="right">      0.4000<=</td>
    <td align="right">      0.6000<=</td>
    <td align="right">      0.8000<=</td>
    <td align="right">equal to or more than</td>
    <td align="right">Row</td>
  </tr>
  <tr>
    <td align="right">Interval End</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.2000></td>
    <td align="right">      0.4000></td>
    <td align="right">      0.6000></td>
    <td align="right">      0.8000></td>
    <td align="right">      1.0000></td>
    <td align="right">      1.0000</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">      299.00</td>
    <td align="right">      445.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">      268.00</td>
    <td align="right">      404.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">      291.00</td>
    <td align="right">      453.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">      285.00</td>
    <td align="right">      435.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">      295.00</td>
    <td align="right">      449.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">      282.00</td>
    <td align="right">      438.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">      298.00</td>
    <td align="right">      446.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">      291.00</td>
    <td align="right">      453.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">      285.00</td>
    <td align="right">      435.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">      299.00</td>
    <td align="right">      445.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">      291.00</td>
    <td align="right">      429.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">      298.00</td>
    <td align="right">      446.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      165.00</td>
    <td align="right">      200.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">       62.00</td>
    <td align="right">      303.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">       23.00</td>
    <td align="right">      342.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">       39.00</td>
    <td align="right">      326.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">       62.00</td>
    <td align="right">      303.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      228.00</td>
    <td align="right">      137.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      348.00</td>
    <td align="right">       17.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">     3482.00</td>
    <td align="right">     5278.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>Statistics</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Statistic</td>
  </tr>
  <tr>
    <td align="right">Minimum</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Mean minus two standard deviations</td>
    <td align="right">        -0.1</td>
  </tr>
  <tr>
    <td align="right">Mean</td>
    <td align="right">        0.15</td>
  </tr>
  <tr>
    <td align="right">Mean plus two standard deviations</td>
    <td align="right">        0.43</td>
  </tr>
  <tr>
    <td align="right">Maximum</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">Standard deviation</td>
    <td align="right">        0.14</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AIRLOOPHVACACTUALOUTDOORAIRFRACTION::PSZ-AC:4></a>
<p>Report:<b> AIRLOOPHVAC ACTUAL OUTDOOR AIR FRACTION []</b></p>
<p>For:<b> PSZ-AC:4</b></p>
<p>Timestamp: <b>2010-09-01
    18:48:56</b></p>
Values in table are in hours.<br>
<br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">-</td>
    <td align="right">           1</td>
    <td align="right">           2</td>
    <td align="right">           3</td>
    <td align="right">           4</td>
    <td align="right">           5</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Interval Start</td>
    <td align="right">less than</td>
    <td align="right">      0.0000<=</td>
    <td align="right">      0.2000<=</td>
    <td align="right">      0.4000<=</td>
    <td align="right">      0.6000<=</td>
    <td align="right">      0.8000<=</td>
    <td align="right">equal to or more than</td>
    <td align="right">Row</td>
  </tr>
  <tr>
    <td align="right">Interval End</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.2000></td>
    <td align="right">      0.4000></td>
    <td align="right">      0.6000></td>
    <td align="right">      0.8000></td>
    <td align="right">      1.0000></td>
    <td align="right">      1.0000</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">      299.00</td>
    <td align="right">      445.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">      268.00</td>
    <td align="right">      404.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">      291.00</td>
    <td align="right">      453.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">      285.00</td>
    <td align="right">      435.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">      295.00</td>
    <td align="right">      449.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">      282.00</td>
    <td align="right">      438.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">      298.00</td>
    <td align="right">      446.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">      291.00</td>
    <td align="right">      453.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">      285.00</td>
    <td align="right">      435.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">      299.00</td>
    <td align="right">      445.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">      291.00</td>
    <td align="right">      429.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">      298.00</td>
    <td align="right">      446.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      165.00</td>
    <td align="right">      200.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">       62.00</td>
    <td align="right">      303.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">       23.00</td>
    <td align="right">      342.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">       39.00</td>
    <td align="right">      326.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">       62.00</td>
    <td align="right">      303.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      228.00</td>
    <td align="right">      137.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      348.00</td>
    <td align="right">       17.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">     3482.00</td>
    <td align="right">     5278.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>Statistics</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Statistic</td>
  </tr>
  <tr>
    <td align="right">Minimum</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Mean minus two standard deviations</td>
    <td align="right">        -0.1</td>
  </tr>
  <tr>
    <td align="right">Mean</td>
    <td align="right">        0.18</td>
  </tr>
  <tr>
    <td align="right">Mean plus two standard deviations</td>
    <td align="right">        0.51</td>
  </tr>
  <tr>
    <td align="right">Maximum</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">Standard deviation</td>
    <td align="right">        0.16</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AVAILABILITYMANAGERNIGHTCYCLECONTROLSTATUS::PSZ-AC:1AVAILABILITYMANAGER></a>
<p>Report:<b> AVAILABILITY MANAGER NIGHT CYCLE CONTROL STATUS []</b></p>
<p>For:<b> PSZ-AC:1 AVAILABILITY MANAGER</b></p>
<p>Timestamp: <b>2010-09-01
    18:48:56</b></p>
Values in table are in hours.<br>
<br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">-</td>
    <td align="right">           1</td>
    <td align="right">           2</td>
    <td align="right">           3</td>
    <td align="right">           4</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Interval Start</td>
    <td align="right">less than</td>
    <td align="right">        0.00<=</td>
    <td align="right">        1.00<=</td>
    <td align="right">        2.00<=</td>
    <td align="right">        3.00<=</td>
    <td align="right">equal to or more than</td>
    <td align="right">Row</td>
  </tr>
  <tr>
    <td align="right">Interval End</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00></td>
    <td align="right">        2.00></td>
    <td align="right">        3.00></td>
    <td align="right">        4.00></td>
    <td align="right">        4.00</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">      492.00</td>
    <td align="right">        0.00</td>
    <td align="right">      252.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">      488.67</td>
    <td align="right">        0.00</td>
    <td align="right">      183.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">      630.17</td>
    <td align="right">        0.00</td>
    <td align="right">      113.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">      596.83</td>
    <td align="right">        0.00</td>
    <td align="right">      123.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">      456.00</td>
    <td align="right">        0.00</td>
    <td align="right">      288.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      351.83</td>
    <td align="right">        0.00</td>
    <td align="right">       13.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      345.33</td>
    <td align="right">        0.00</td>
    <td align="right">       19.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      340.17</td>
    <td align="right">        0.00</td>
    <td align="right">       24.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      333.67</td>
    <td align="right">        0.00</td>
    <td align="right">       31.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      328.83</td>
    <td align="right">        0.00</td>
    <td align="right">       36.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      319.50</td>
    <td align="right">        0.00</td>
    <td align="right">       45.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      313.50</td>
    <td align="right">        0.00</td>
    <td align="right">       51.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      314.00</td>
    <td align="right">        0.00</td>
    <td align="right">       51.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      312.00</td>
    <td align="right">        0.00</td>
    <td align="right">       53.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      312.00</td>
    <td align="right">        0.00</td>
    <td align="right">       53.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      312.00</td>
    <td align="right">        0.00</td>
    <td align="right">       53.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      312.00</td>
    <td align="right">        0.00</td>
    <td align="right">       53.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      312.00</td>
    <td align="right">        0.00</td>
    <td align="right">       53.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      312.00</td>
    <td align="right">        0.00</td>
    <td align="right">       53.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      312.00</td>
    <td align="right">        0.00</td>
    <td align="right">       53.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      312.00</td>
    <td align="right">        0.00</td>
    <td align="right">       53.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      312.00</td>
    <td align="right">        0.00</td>
    <td align="right">       53.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      312.00</td>
    <td align="right">        0.00</td>
    <td align="right">       53.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      312.00</td>
    <td align="right">        0.00</td>
    <td align="right">       53.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      324.00</td>
    <td align="right">        0.00</td>
    <td align="right">       41.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      323.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      358.83</td>
    <td align="right">        0.00</td>
    <td align="right">        6.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      359.83</td>
    <td align="right">        0.00</td>
    <td align="right">        5.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      355.17</td>
    <td align="right">        0.00</td>
    <td align="right">        9.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">     7799.67</td>
    <td align="right">        0.00</td>
    <td align="right">      960.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>Statistics</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Statistic</td>
  </tr>
  <tr>
    <td align="right">Minimum</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Mean minus two standard deviations</td>
    <td align="right">        -1.1</td>
  </tr>
  <tr>
    <td align="right">Mean</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">Mean plus two standard deviations</td>
    <td align="right">        1.72</td>
  </tr>
  <tr>
    <td align="right">Maximum</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">Standard deviation</td>
    <td align="right">        0.71</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AVAILABILITYMANAGERNIGHTCYCLECONTROLSTATUS::PSZ-AC:2AVAILABILITYMANAGER></a>
<p>Report:<b> AVAILABILITY MANAGER NIGHT CYCLE CONTROL STATUS []</b></p>
<p>For:<b> PSZ-AC:2 AVAILABILITY MANAGER</b></p>
<p>Timestamp: <b>2010-09-01
    18:48:56</b></p>
Values in table are in hours.<br>
<br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">-</td>
    <td align="right">           1</td>
    <td align="right">           2</td>
    <td align="right">           3</td>
    <td align="right">           4</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Interval Start</td>
    <td align="right">less than</td>
    <td align="right">        0.00<=</td>
    <td align="right">        1.00<=</td>
    <td align="right">        2.00<=</td>
    <td align="right">        3.00<=</td>
    <td align="right">equal to or more than</td>
    <td align="right">Row</td>
  </tr>
  <tr>
    <td align="right">Interval End</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00></td>
    <td align="right">        2.00></td>
    <td align="right">        3.00></td>
    <td align="right">        4.00></td>
    <td align="right">        4.00</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">      639.83</td>
    <td align="right">        0.00</td>
    <td align="right">      104.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">      650.67</td>
    <td align="right">        0.00</td>
    <td align="right">       21.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">      728.67</td>
    <td align="right">        0.00</td>
    <td align="right">       15.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">      695.83</td>
    <td align="right">        0.00</td>
    <td align="right">       48.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      362.67</td>
    <td align="right">        0.00</td>
    <td align="right">        2.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      361.67</td>
    <td align="right">        0.00</td>
    <td align="right">        3.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      358.17</td>
    <td align="right">        0.00</td>
    <td align="right">        6.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      358.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      357.17</td>
    <td align="right">        0.00</td>
    <td align="right">        7.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      354.50</td>
    <td align="right">        0.00</td>
    <td align="right">       10.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      354.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      354.17</td>
    <td align="right">        0.00</td>
    <td align="right">       10.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      355.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      355.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      355.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      355.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      355.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      355.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      355.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      355.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      355.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      355.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      355.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      356.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      356.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      364.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      364.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">     8571.00</td>
    <td align="right">        0.00</td>
    <td align="right">      189.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>Statistics</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Statistic</td>
  </tr>
  <tr>
    <td align="right">Minimum</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Mean minus two standard deviations</td>
    <td align="right">        -0.7</td>
  </tr>
  <tr>
    <td align="right">Mean</td>
    <td align="right">        0.07</td>
  </tr>
  <tr>
    <td align="right">Mean plus two standard deviations</td>
    <td align="right">        0.79</td>
  </tr>
  <tr>
    <td align="right">Maximum</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">Standard deviation</td>
    <td align="right">        0.36</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AVAILABILITYMANAGERNIGHTCYCLECONTROLSTATUS::PSZ-AC:3AVAILABILITYMANAGER></a>
<p>Report:<b> AVAILABILITY MANAGER NIGHT CYCLE CONTROL STATUS []</b></p>
<p>For:<b> PSZ-AC:3 AVAILABILITY MANAGER</b></p>
<p>Timestamp: <b>2010-09-01
    18:48:56</b></p>
Values in table are in hours.<br>
<br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">-</td>
    <td align="right">           1</td>
    <td align="right">           2</td>
    <td align="right">           3</td>
    <td align="right">           4</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Interval Start</td>
    <td align="right">less than</td>
    <td align="right">        0.00<=</td>
    <td align="right">        1.00<=</td>
    <td align="right">        2.00<=</td>
    <td align="right">        3.00<=</td>
    <td align="right">equal to or more than</td>
    <td align="right">Row</td>
  </tr>
  <tr>
    <td align="right">Interval End</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00></td>
    <td align="right">        2.00></td>
    <td align="right">        3.00></td>
    <td align="right">        4.00></td>
    <td align="right">        4.00</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">      543.83</td>
    <td align="right">        0.00</td>
    <td align="right">      200.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">      518.33</td>
    <td align="right">        0.00</td>
    <td align="right">      153.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">      593.33</td>
    <td align="right">        0.00</td>
    <td align="right">      150.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">      687.50</td>
    <td align="right">        0.00</td>
    <td align="right">       32.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">      731.17</td>
    <td align="right">        0.00</td>
    <td align="right">       12.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">      606.67</td>
    <td align="right">        0.00</td>
    <td align="right">      113.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">      432.50</td>
    <td align="right">        0.00</td>
    <td align="right">      311.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      346.83</td>
    <td align="right">        0.00</td>
    <td align="right">       18.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      342.67</td>
    <td align="right">        0.00</td>
    <td align="right">       22.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      338.83</td>
    <td align="right">        0.00</td>
    <td align="right">       26.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      334.33</td>
    <td align="right">        0.00</td>
    <td align="right">       30.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      321.67</td>
    <td align="right">        0.00</td>
    <td align="right">       43.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      313.17</td>
    <td align="right">        0.00</td>
    <td align="right">       51.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      311.50</td>
    <td align="right">        0.00</td>
    <td align="right">       53.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      312.50</td>
    <td align="right">        0.00</td>
    <td align="right">       52.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      313.00</td>
    <td align="right">        0.00</td>
    <td align="right">       52.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      313.00</td>
    <td align="right">        0.00</td>
    <td align="right">       52.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      313.00</td>
    <td align="right">        0.00</td>
    <td align="right">       52.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      313.00</td>
    <td align="right">        0.00</td>
    <td align="right">       52.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      313.00</td>
    <td align="right">        0.00</td>
    <td align="right">       52.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      313.00</td>
    <td align="right">        0.00</td>
    <td align="right">       52.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      313.00</td>
    <td align="right">        0.00</td>
    <td align="right">       52.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      313.00</td>
    <td align="right">        0.00</td>
    <td align="right">       52.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      313.00</td>
    <td align="right">        0.00</td>
    <td align="right">       52.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      313.00</td>
    <td align="right">        0.00</td>
    <td align="right">       52.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      314.00</td>
    <td align="right">        0.00</td>
    <td align="right">       51.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      323.83</td>
    <td align="right">        0.00</td>
    <td align="right">       41.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      324.83</td>
    <td align="right">        0.00</td>
    <td align="right">       40.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      359.17</td>
    <td align="right">        0.00</td>
    <td align="right">        5.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      358.50</td>
    <td align="right">        0.00</td>
    <td align="right">        6.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      353.50</td>
    <td align="right">        0.00</td>
    <td align="right">       11.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">     7785.33</td>
    <td align="right">        0.00</td>
    <td align="right">      974.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>Statistics</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Statistic</td>
  </tr>
  <tr>
    <td align="right">Minimum</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Mean minus two standard deviations</td>
    <td align="right">        -1.1</td>
  </tr>
  <tr>
    <td align="right">Mean</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">Mean plus two standard deviations</td>
    <td align="right">        1.73</td>
  </tr>
  <tr>
    <td align="right">Maximum</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">Standard deviation</td>
    <td align="right">        0.72</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AVAILABILITYMANAGERNIGHTCYCLECONTROLSTATUS::PSZ-AC:4AVAILABILITYMANAGER></a>
<p>Report:<b> AVAILABILITY MANAGER NIGHT CYCLE CONTROL STATUS []</b></p>
<p>For:<b> PSZ-AC:4 AVAILABILITY MANAGER</b></p>
<p>Timestamp: <b>2010-09-01
    18:48:56</b></p>
Values in table are in hours.<br>
<br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">-</td>
    <td align="right">           1</td>
    <td align="right">           2</td>
    <td align="right">           3</td>
    <td align="right">           4</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Interval Start</td>
    <td align="right">less than</td>
    <td align="right">        0.00<=</td>
    <td align="right">        1.00<=</td>
    <td align="right">        2.00<=</td>
    <td align="right">        3.00<=</td>
    <td align="right">equal to or more than</td>
    <td align="right">Row</td>
  </tr>
  <tr>
    <td align="right">Interval End</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00></td>
    <td align="right">        2.00></td>
    <td align="right">        3.00></td>
    <td align="right">        4.00></td>
    <td align="right">        4.00</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">      440.33</td>
    <td align="right">        0.00</td>
    <td align="right">      303.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">      458.50</td>
    <td align="right">        0.00</td>
    <td align="right">      213.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">      619.67</td>
    <td align="right">        0.00</td>
    <td align="right">      124.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">      669.67</td>
    <td align="right">        0.00</td>
    <td align="right">       50.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">      729.83</td>
    <td align="right">        0.00</td>
    <td align="right">       14.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">      643.33</td>
    <td align="right">        0.00</td>
    <td align="right">       76.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">      404.83</td>
    <td align="right">        0.00</td>
    <td align="right">      339.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      342.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      338.33</td>
    <td align="right">        0.00</td>
    <td align="right">       26.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      329.17</td>
    <td align="right">        0.00</td>
    <td align="right">       35.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      318.83</td>
    <td align="right">        0.00</td>
    <td align="right">       46.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      308.67</td>
    <td align="right">        0.00</td>
    <td align="right">       56.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      304.17</td>
    <td align="right">        0.00</td>
    <td align="right">       60.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      307.17</td>
    <td align="right">        0.00</td>
    <td align="right">       57.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      306.83</td>
    <td align="right">        0.00</td>
    <td align="right">       58.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      307.00</td>
    <td align="right">        0.00</td>
    <td align="right">       58.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      307.00</td>
    <td align="right">        0.00</td>
    <td align="right">       58.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      307.00</td>
    <td align="right">        0.00</td>
    <td align="right">       58.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      307.00</td>
    <td align="right">        0.00</td>
    <td align="right">       58.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      307.00</td>
    <td align="right">        0.00</td>
    <td align="right">       58.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      307.00</td>
    <td align="right">        0.00</td>
    <td align="right">       58.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      307.00</td>
    <td align="right">        0.00</td>
    <td align="right">       58.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      307.00</td>
    <td align="right">        0.00</td>
    <td align="right">       58.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      307.00</td>
    <td align="right">        0.00</td>
    <td align="right">       58.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      307.00</td>
    <td align="right">        0.00</td>
    <td align="right">       58.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      309.00</td>
    <td align="right">        0.00</td>
    <td align="right">       56.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      319.83</td>
    <td align="right">        0.00</td>
    <td align="right">       45.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      322.67</td>
    <td align="right">        0.00</td>
    <td align="right">       42.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      355.67</td>
    <td align="right">        0.00</td>
    <td align="right">        9.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      357.17</td>
    <td align="right">        0.00</td>
    <td align="right">        7.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      348.67</td>
    <td align="right">        0.00</td>
    <td align="right">       16.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">     7638.17</td>
    <td align="right">        0.00</td>
    <td align="right">     1121.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>Statistics</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Statistic</td>
  </tr>
  <tr>
    <td align="right">Minimum</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Mean minus two standard deviations</td>
    <td align="right">        -1.2</td>
  </tr>
  <tr>
    <td align="right">Mean</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">Mean plus two standard deviations</td>
    <td align="right">        1.81</td>
  </tr>
  <tr>
    <td align="right">Maximum</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">Standard deviation</td>
    <td align="right">        0.74</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EconomicsResultsSummaryReport::EntireFacility></a>
<p>Report:<b> Economics Results Summary Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-01
    18:48:56</b></p>
<b>Annual Cost</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric</td>
    <td align="right">Gas</td>
    <td align="right">Other</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Cost ($)</td>
    <td align="right">    11535.47</td>
    <td align="right">     5308.28</td>
    <td align="right">        0.00</td>
    <td align="right">    16843.75</td>
  </tr>
  <tr>
    <td align="right">Cost per Total Building Area ($/m2)</td>
    <td align="right">        5.03</td>
    <td align="right">        2.31</td>
    <td align="right">        0.00</td>
    <td align="right">        7.34</td>
  </tr>
  <tr>
    <td align="right">Cost per Net Conditioned Building Area ($/m2)</td>
    <td align="right">        5.03</td>
    <td align="right">        2.31</td>
    <td align="right">        0.00</td>
    <td align="right">        7.34</td>
  </tr>
</table>
<br><br>
<b>Tariff Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Selected</td>
    <td align="right">Qualified</td>
    <td align="right">Meter</td>
    <td align="right">Buy or Sell</td>
    <td align="right">Group</td>
    <td align="right">Annual Cost ($)</td>
  </tr>
  <tr>
    <td align="right">PUBSERVCOLORADO_SG_SECONDARYGENERAL</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">    11535.47</td>
  </tr>
  <tr>
    <td align="right">PUBSERVCOLORADO_C_COMMERCIALSERVICE</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">    22801.06</td>
  </tr>
  <tr>
    <td align="right">CO_EIAMONTHLYRATEGAS</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">GAS:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM GAS</td>
    <td align="right">     5308.28</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::PUBSERVCOLORADO_SG_SECONDARYGENERAL></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> PUBSERVCOLORADO_SG_SECONDARYGENERAL</b></p>
<p>Timestamp: <b>2010-09-01
    18:48:56</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">      895.49</td>
    <td align="right">      804.02</td>
    <td align="right">      895.85</td>
    <td align="right">      841.61</td>
    <td align="right">      879.02</td>
    <td align="right">      908.58</td>
    <td align="right">     1013.14</td>
    <td align="right">     1026.58</td>
    <td align="right">      905.06</td>
    <td align="right">      887.95</td>
    <td align="right">      858.91</td>
    <td align="right">      896.81</td>
    <td align="right">    10813.04</td>
    <td align="right">     1026.58</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">       15.30</td>
    <td align="right">       15.30</td>
    <td align="right">       15.30</td>
    <td align="right">       15.30</td>
    <td align="right">       15.30</td>
    <td align="right">       15.30</td>
    <td align="right">       15.30</td>
    <td align="right">       15.30</td>
    <td align="right">       15.30</td>
    <td align="right">       15.30</td>
    <td align="right">       15.30</td>
    <td align="right">       15.30</td>
    <td align="right">      183.60</td>
    <td align="right">       15.30</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">      910.79</td>
    <td align="right">      819.32</td>
    <td align="right">      911.15</td>
    <td align="right">      856.91</td>
    <td align="right">      894.32</td>
    <td align="right">      923.88</td>
    <td align="right">     1028.44</td>
    <td align="right">     1041.88</td>
    <td align="right">      920.36</td>
    <td align="right">      903.25</td>
    <td align="right">      874.21</td>
    <td align="right">      912.11</td>
    <td align="right">    10996.64</td>
    <td align="right">     1041.88</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">      910.79</td>
    <td align="right">      819.32</td>
    <td align="right">      911.15</td>
    <td align="right">      856.91</td>
    <td align="right">      894.32</td>
    <td align="right">      923.88</td>
    <td align="right">     1028.44</td>
    <td align="right">     1041.88</td>
    <td align="right">      920.36</td>
    <td align="right">      903.25</td>
    <td align="right">      874.21</td>
    <td align="right">      912.11</td>
    <td align="right">    10996.64</td>
    <td align="right">     1041.88</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">       44.63</td>
    <td align="right">       40.15</td>
    <td align="right">       44.65</td>
    <td align="right">       41.99</td>
    <td align="right">       43.82</td>
    <td align="right">       45.27</td>
    <td align="right">       50.39</td>
    <td align="right">       51.05</td>
    <td align="right">       45.10</td>
    <td align="right">       44.26</td>
    <td align="right">       42.84</td>
    <td align="right">       44.69</td>
    <td align="right">      538.84</td>
    <td align="right">       51.05</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">      955.42</td>
    <td align="right">      859.46</td>
    <td align="right">      955.80</td>
    <td align="right">      898.90</td>
    <td align="right">      938.15</td>
    <td align="right">      969.15</td>
    <td align="right">     1078.84</td>
    <td align="right">     1092.93</td>
    <td align="right">      965.46</td>
    <td align="right">      947.51</td>
    <td align="right">      917.05</td>
    <td align="right">      956.81</td>
    <td align="right">    11535.47</td>
    <td align="right">     1092.93</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">ANNUALENERGYCHARGE ($)</td>
    <td align="right">      419.76</td>
    <td align="right">      376.88</td>
    <td align="right">      419.93</td>
    <td align="right">      394.51</td>
    <td align="right">      412.04</td>
    <td align="right">      425.90</td>
    <td align="right">      474.91</td>
    <td align="right">      481.21</td>
    <td align="right">      424.25</td>
    <td align="right">      416.23</td>
    <td align="right">      402.62</td>
    <td align="right">      420.38</td>
    <td align="right">     5068.61</td>
    <td align="right">      481.21</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALINCENTIVECOSTCHARGE ($)</td>
    <td align="right">       53.42</td>
    <td align="right">       47.97</td>
    <td align="right">       53.45</td>
    <td align="right">       50.21</td>
    <td align="right">       52.44</td>
    <td align="right">       54.21</td>
    <td align="right">       60.44</td>
    <td align="right">       61.24</td>
    <td align="right">       54.00</td>
    <td align="right">       52.97</td>
    <td align="right">       51.24</td>
    <td align="right">       53.50</td>
    <td align="right">      645.10</td>
    <td align="right">       61.24</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALENERGYCOSTCHARGE ($)</td>
    <td align="right">      211.15</td>
    <td align="right">      189.58</td>
    <td align="right">      211.24</td>
    <td align="right">      198.45</td>
    <td align="right">      207.27</td>
    <td align="right">      214.24</td>
    <td align="right">      238.89</td>
    <td align="right">      242.06</td>
    <td align="right">      213.41</td>
    <td align="right">      209.37</td>
    <td align="right">      202.53</td>
    <td align="right">      211.46</td>
    <td align="right">     2549.67</td>
    <td align="right">      242.06</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFFOURPTNINEPERCENT ($)</td>
    <td align="right">       44.63</td>
    <td align="right">       40.15</td>
    <td align="right">       44.65</td>
    <td align="right">       41.99</td>
    <td align="right">       43.82</td>
    <td align="right">       45.27</td>
    <td align="right">       50.39</td>
    <td align="right">       51.05</td>
    <td align="right">       45.10</td>
    <td align="right">       44.26</td>
    <td align="right">       42.84</td>
    <td align="right">       44.69</td>
    <td align="right">      538.84</td>
    <td align="right">       51.05</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      910.79</td>
    <td align="right">      819.32</td>
    <td align="right">      911.15</td>
    <td align="right">      856.91</td>
    <td align="right">      894.32</td>
    <td align="right">      923.88</td>
    <td align="right">     1028.44</td>
    <td align="right">     1041.88</td>
    <td align="right">      920.36</td>
    <td align="right">      903.25</td>
    <td align="right">      874.21</td>
    <td align="right">      912.11</td>
    <td align="right">    10996.64</td>
    <td align="right">     1041.88</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    25440.11</td>
    <td align="right">    22841.42</td>
    <td align="right">    25450.40</td>
    <td align="right">    23909.40</td>
    <td align="right">    24972.25</td>
    <td align="right">    25812.03</td>
    <td align="right">    28782.45</td>
    <td align="right">    29164.13</td>
    <td align="right">    25711.93</td>
    <td align="right">    25225.90</td>
    <td align="right">    24400.94</td>
    <td align="right">    25477.63</td>
    <td align="right">   307188.59</td>
    <td align="right">    29164.13</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MINDEMAND25KW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    25440.11</td>
    <td align="right">    22841.42</td>
    <td align="right">    25450.40</td>
    <td align="right">    23909.40</td>
    <td align="right">    24972.25</td>
    <td align="right">    25812.03</td>
    <td align="right">    28782.45</td>
    <td align="right">    29164.13</td>
    <td align="right">    25711.93</td>
    <td align="right">    25225.90</td>
    <td align="right">    24400.94</td>
    <td align="right">    25477.63</td>
    <td align="right">   307188.59</td>
    <td align="right">    29164.13</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       65.96</td>
    <td align="right">       66.16</td>
    <td align="right">       62.87</td>
    <td align="right">       66.60</td>
    <td align="right">       73.43</td>
    <td align="right">       83.60</td>
    <td align="right">       90.64</td>
    <td align="right">       90.45</td>
    <td align="right">       82.43</td>
    <td align="right">       71.48</td>
    <td align="right">       65.74</td>
    <td align="right">       66.21</td>
    <td align="right">      885.56</td>
    <td align="right">       90.64</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">    25440.11</td>
    <td align="right">    22841.42</td>
    <td align="right">    25450.40</td>
    <td align="right">    23909.40</td>
    <td align="right">    24972.25</td>
    <td align="right">    25812.03</td>
    <td align="right">    28782.45</td>
    <td align="right">    29164.13</td>
    <td align="right">    25711.93</td>
    <td align="right">    25225.90</td>
    <td align="right">    24400.94</td>
    <td align="right">    25477.63</td>
    <td align="right">   307188.59</td>
    <td align="right">    29164.13</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">       65.96</td>
    <td align="right">       66.16</td>
    <td align="right">       62.87</td>
    <td align="right">       66.60</td>
    <td align="right">       73.43</td>
    <td align="right">       83.60</td>
    <td align="right">       90.64</td>
    <td align="right">       90.45</td>
    <td align="right">       82.43</td>
    <td align="right">       71.48</td>
    <td align="right">       65.74</td>
    <td align="right">       66.21</td>
    <td align="right">      885.56</td>
    <td align="right">       90.64</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">       65.96</td>
    <td align="right">       66.16</td>
    <td align="right">       62.87</td>
    <td align="right">       66.60</td>
    <td align="right">       73.43</td>
    <td align="right">       83.60</td>
    <td align="right">       90.64</td>
    <td align="right">       90.45</td>
    <td align="right">       82.43</td>
    <td align="right">       71.48</td>
    <td align="right">       65.74</td>
    <td align="right">       66.21</td>
    <td align="right">      885.56</td>
    <td align="right">       90.64</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">       65.96</td>
    <td align="right">       66.16</td>
    <td align="right">       62.87</td>
    <td align="right">       66.60</td>
    <td align="right">       73.43</td>
    <td align="right">       83.60</td>
    <td align="right">       90.64</td>
    <td align="right">       90.45</td>
    <td align="right">       82.43</td>
    <td align="right">       71.48</td>
    <td align="right">       65.74</td>
    <td align="right">       66.21</td>
    <td align="right">      885.56</td>
    <td align="right">       90.64</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">       65.96</td>
    <td align="right">       66.16</td>
    <td align="right">       62.87</td>
    <td align="right">       66.60</td>
    <td align="right">       73.43</td>
    <td align="right">       83.60</td>
    <td align="right">       90.64</td>
    <td align="right">       90.45</td>
    <td align="right">       82.43</td>
    <td align="right">       71.48</td>
    <td align="right">       65.74</td>
    <td align="right">       66.21</td>
    <td align="right">      885.56</td>
    <td align="right">       90.64</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">    25440.11</td>
    <td align="right">    22841.42</td>
    <td align="right">    25450.40</td>
    <td align="right">    23909.40</td>
    <td align="right">    24972.25</td>
    <td align="right">    25812.03</td>
    <td align="right">    28782.45</td>
    <td align="right">    29164.13</td>
    <td align="right">    25711.93</td>
    <td align="right">    25225.90</td>
    <td align="right">    24400.94</td>
    <td align="right">    25477.63</td>
    <td align="right">   307188.59</td>
    <td align="right">    29164.13</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">       65.96</td>
    <td align="right">       66.16</td>
    <td align="right">       62.87</td>
    <td align="right">       66.60</td>
    <td align="right">       73.43</td>
    <td align="right">       83.60</td>
    <td align="right">       90.64</td>
    <td align="right">       90.45</td>
    <td align="right">       82.43</td>
    <td align="right">       71.48</td>
    <td align="right">       65.74</td>
    <td align="right">       66.21</td>
    <td align="right">      885.56</td>
    <td align="right">       90.64</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">    25440.11</td>
    <td align="right">    22841.42</td>
    <td align="right">    25450.40</td>
    <td align="right">    23909.40</td>
    <td align="right">    24972.25</td>
    <td align="right">    25812.03</td>
    <td align="right">    28782.45</td>
    <td align="right">    29164.13</td>
    <td align="right">    25711.93</td>
    <td align="right">    25225.90</td>
    <td align="right">    24400.94</td>
    <td align="right">    25477.63</td>
    <td align="right">   307188.59</td>
    <td align="right">    29164.13</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">       65.96</td>
    <td align="right">       66.16</td>
    <td align="right">       62.87</td>
    <td align="right">       66.60</td>
    <td align="right">       73.43</td>
    <td align="right">       83.60</td>
    <td align="right">       90.64</td>
    <td align="right">       90.45</td>
    <td align="right">       82.43</td>
    <td align="right">       71.48</td>
    <td align="right">       65.74</td>
    <td align="right">       66.21</td>
    <td align="right">      885.56</td>
    <td align="right">       90.64</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">    25440.11</td>
    <td align="right">    22841.42</td>
    <td align="right">    25450.40</td>
    <td align="right">    23909.40</td>
    <td align="right">    24972.25</td>
    <td align="right">    25812.03</td>
    <td align="right">    28782.45</td>
    <td align="right">    29164.13</td>
    <td align="right">    25711.93</td>
    <td align="right">    25225.90</td>
    <td align="right">    24400.94</td>
    <td align="right">    25477.63</td>
    <td align="right">   307188.59</td>
    <td align="right">    29164.13</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">       65.96</td>
    <td align="right">       66.16</td>
    <td align="right">       62.87</td>
    <td align="right">       66.60</td>
    <td align="right">       73.43</td>
    <td align="right">       83.60</td>
    <td align="right">       90.64</td>
    <td align="right">       90.45</td>
    <td align="right">       82.43</td>
    <td align="right">       71.48</td>
    <td align="right">       65.74</td>
    <td align="right">       66.21</td>
    <td align="right">      885.56</td>
    <td align="right">       90.64</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MINDEMAND25KW                                                                                        FROM TotalDemand</b><br><br>
<b>ANNUALENERGYCHARGE                                                                                   FROM TotalEnergy</b><br><br>
<b>ANNUALINCENTIVECOSTCHARGE                                                                            FROM TotalEnergy</b><br><br>
<b>ANNUALENERGYCOSTCHARGE                                                                               FROM TotalEnergy                                                                                          TotalDemand</b><br><br>
<b>EnergyCharges                                                                                        SUM ANNUALENERGYCHARGE                                                                                   ANNUALINCENTIVECOSTCHARGE                                                                            ANNUALENERGYCOSTCHARGE                                                                               ANNUALENERGYCOSTCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFFOURPTNINEPERCENT                                                                               FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFFOURPTNINEPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::PUBSERVCOLORADO_C_COMMERCIALSERVICE></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> PUBSERVCOLORADO_C_COMMERCIALSERVICE</b></p>
<p>Timestamp: <b>2010-09-01
    18:48:56</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">MAXDEMAND25KW</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     1793.53</td>
    <td align="right">     1610.32</td>
    <td align="right">     1794.25</td>
    <td align="right">     1685.61</td>
    <td align="right">     1760.54</td>
    <td align="right">     1819.75</td>
    <td align="right">     2029.16</td>
    <td align="right">     2056.07</td>
    <td align="right">     1812.69</td>
    <td align="right">     1778.43</td>
    <td align="right">     1720.27</td>
    <td align="right">     1796.17</td>
    <td align="right">    21656.80</td>
    <td align="right">     2056.07</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">        6.60</td>
    <td align="right">        6.60</td>
    <td align="right">        6.60</td>
    <td align="right">        6.60</td>
    <td align="right">        6.60</td>
    <td align="right">        6.60</td>
    <td align="right">        6.60</td>
    <td align="right">        6.60</td>
    <td align="right">        6.60</td>
    <td align="right">        6.60</td>
    <td align="right">        6.60</td>
    <td align="right">        6.60</td>
    <td align="right">       79.20</td>
    <td align="right">        6.60</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     1800.13</td>
    <td align="right">     1616.92</td>
    <td align="right">     1800.85</td>
    <td align="right">     1692.21</td>
    <td align="right">     1767.14</td>
    <td align="right">     1826.35</td>
    <td align="right">     2035.76</td>
    <td align="right">     2062.67</td>
    <td align="right">     1819.29</td>
    <td align="right">     1785.03</td>
    <td align="right">     1726.87</td>
    <td align="right">     1802.77</td>
    <td align="right">    21736.00</td>
    <td align="right">     2062.67</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     1800.13</td>
    <td align="right">     1616.92</td>
    <td align="right">     1800.85</td>
    <td align="right">     1692.21</td>
    <td align="right">     1767.14</td>
    <td align="right">     1826.35</td>
    <td align="right">     2035.76</td>
    <td align="right">     2062.67</td>
    <td align="right">     1819.29</td>
    <td align="right">     1785.03</td>
    <td align="right">     1726.87</td>
    <td align="right">     1802.77</td>
    <td align="right">    21736.00</td>
    <td align="right">     2062.67</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">       88.21</td>
    <td align="right">       79.23</td>
    <td align="right">       88.24</td>
    <td align="right">       82.92</td>
    <td align="right">       86.59</td>
    <td align="right">       89.49</td>
    <td align="right">       99.75</td>
    <td align="right">      101.07</td>
    <td align="right">       89.15</td>
    <td align="right">       87.47</td>
    <td align="right">       84.62</td>
    <td align="right">       88.34</td>
    <td align="right">     1065.06</td>
    <td align="right">      101.07</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     1888.33</td>
    <td align="right">     1696.15</td>
    <td align="right">     1889.10</td>
    <td align="right">     1775.13</td>
    <td align="right">     1853.73</td>
    <td align="right">     1915.84</td>
    <td align="right">     2135.51</td>
    <td align="right">     2163.74</td>
    <td align="right">     1908.44</td>
    <td align="right">     1872.49</td>
    <td align="right">     1811.48</td>
    <td align="right">     1891.11</td>
    <td align="right">    22801.06</td>
    <td align="right">     2163.74</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">ANNUALENERGYCHARGE ($)</td>
    <td align="right">     1531.49</td>
    <td align="right">     1375.05</td>
    <td align="right">     1532.11</td>
    <td align="right">     1439.35</td>
    <td align="right">     1503.33</td>
    <td align="right">     1553.88</td>
    <td align="right">     1732.70</td>
    <td align="right">     1755.68</td>
    <td align="right">     1547.86</td>
    <td align="right">     1518.60</td>
    <td align="right">     1468.94</td>
    <td align="right">     1533.75</td>
    <td align="right">    18492.75</td>
    <td align="right">     1755.68</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALINCENTIVECHARGE ($)</td>
    <td align="right">       53.42</td>
    <td align="right">       47.97</td>
    <td align="right">       53.45</td>
    <td align="right">       50.21</td>
    <td align="right">       52.44</td>
    <td align="right">       54.21</td>
    <td align="right">       60.44</td>
    <td align="right">       61.24</td>
    <td align="right">       54.00</td>
    <td align="right">       52.97</td>
    <td align="right">       51.24</td>
    <td align="right">       53.50</td>
    <td align="right">      645.10</td>
    <td align="right">       61.24</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALENERGYCOSTCHARGE ($)</td>
    <td align="right">      208.61</td>
    <td align="right">      187.30</td>
    <td align="right">      208.69</td>
    <td align="right">      196.06</td>
    <td align="right">      204.77</td>
    <td align="right">      211.66</td>
    <td align="right">      236.02</td>
    <td align="right">      239.15</td>
    <td align="right">      210.84</td>
    <td align="right">      206.85</td>
    <td align="right">      200.09</td>
    <td align="right">      208.92</td>
    <td align="right">     2518.95</td>
    <td align="right">      239.15</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFFOURPTNINEPERCENT ($)</td>
    <td align="right">       88.21</td>
    <td align="right">       79.23</td>
    <td align="right">       88.24</td>
    <td align="right">       82.92</td>
    <td align="right">       86.59</td>
    <td align="right">       89.49</td>
    <td align="right">       99.75</td>
    <td align="right">      101.07</td>
    <td align="right">       89.15</td>
    <td align="right">       87.47</td>
    <td align="right">       84.62</td>
    <td align="right">       88.34</td>
    <td align="right">     1065.06</td>
    <td align="right">      101.07</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     1800.13</td>
    <td align="right">     1616.92</td>
    <td align="right">     1800.85</td>
    <td align="right">     1692.21</td>
    <td align="right">     1767.14</td>
    <td align="right">     1826.35</td>
    <td align="right">     2035.76</td>
    <td align="right">     2062.67</td>
    <td align="right">     1819.29</td>
    <td align="right">     1785.03</td>
    <td align="right">     1726.87</td>
    <td align="right">     1802.77</td>
    <td align="right">    21736.00</td>
    <td align="right">     2062.67</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    25440.11</td>
    <td align="right">    22841.42</td>
    <td align="right">    25450.40</td>
    <td align="right">    23909.40</td>
    <td align="right">    24972.25</td>
    <td align="right">    25812.03</td>
    <td align="right">    28782.45</td>
    <td align="right">    29164.13</td>
    <td align="right">    25711.93</td>
    <td align="right">    25225.90</td>
    <td align="right">    24400.94</td>
    <td align="right">    25477.63</td>
    <td align="right">   307188.59</td>
    <td align="right">    29164.13</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MAXDEMAND25KW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    25440.11</td>
    <td align="right">    22841.42</td>
    <td align="right">    25450.40</td>
    <td align="right">    23909.40</td>
    <td align="right">    24972.25</td>
    <td align="right">    25812.03</td>
    <td align="right">    28782.45</td>
    <td align="right">    29164.13</td>
    <td align="right">    25711.93</td>
    <td align="right">    25225.90</td>
    <td align="right">    24400.94</td>
    <td align="right">    25477.63</td>
    <td align="right">   307188.59</td>
    <td align="right">    29164.13</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       65.96</td>
    <td align="right">       66.16</td>
    <td align="right">       62.87</td>
    <td align="right">       66.60</td>
    <td align="right">       73.43</td>
    <td align="right">       83.60</td>
    <td align="right">       90.64</td>
    <td align="right">       90.45</td>
    <td align="right">       82.43</td>
    <td align="right">       71.48</td>
    <td align="right">       65.74</td>
    <td align="right">       66.21</td>
    <td align="right">      885.56</td>
    <td align="right">       90.64</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">    25440.11</td>
    <td align="right">    22841.42</td>
    <td align="right">    25450.40</td>
    <td align="right">    23909.40</td>
    <td align="right">    24972.25</td>
    <td align="right">    25812.03</td>
    <td align="right">    28782.45</td>
    <td align="right">    29164.13</td>
    <td align="right">    25711.93</td>
    <td align="right">    25225.90</td>
    <td align="right">    24400.94</td>
    <td align="right">    25477.63</td>
    <td align="right">   307188.59</td>
    <td align="right">    29164.13</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">       65.96</td>
    <td align="right">       66.16</td>
    <td align="right">       62.87</td>
    <td align="right">       66.60</td>
    <td align="right">       73.43</td>
    <td align="right">       83.60</td>
    <td align="right">       90.64</td>
    <td align="right">       90.45</td>
    <td align="right">       82.43</td>
    <td align="right">       71.48</td>
    <td align="right">       65.74</td>
    <td align="right">       66.21</td>
    <td align="right">      885.56</td>
    <td align="right">       90.64</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">       65.96</td>
    <td align="right">       66.16</td>
    <td align="right">       62.87</td>
    <td align="right">       66.60</td>
    <td align="right">       73.43</td>
    <td align="right">       83.60</td>
    <td align="right">       90.64</td>
    <td align="right">       90.45</td>
    <td align="right">       82.43</td>
    <td align="right">       71.48</td>
    <td align="right">       65.74</td>
    <td align="right">       66.21</td>
    <td align="right">      885.56</td>
    <td align="right">       90.64</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">       65.96</td>
    <td align="right">       66.16</td>
    <td align="right">       62.87</td>
    <td align="right">       66.60</td>
    <td align="right">       73.43</td>
    <td align="right">       83.60</td>
    <td align="right">       90.64</td>
    <td align="right">       90.45</td>
    <td align="right">       82.43</td>
    <td align="right">       71.48</td>
    <td align="right">       65.74</td>
    <td align="right">       66.21</td>
    <td align="right">      885.56</td>
    <td align="right">       90.64</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">       65.96</td>
    <td align="right">       66.16</td>
    <td align="right">       62.87</td>
    <td align="right">       66.60</td>
    <td align="right">       73.43</td>
    <td align="right">       83.60</td>
    <td align="right">       90.64</td>
    <td align="right">       90.45</td>
    <td align="right">       82.43</td>
    <td align="right">       71.48</td>
    <td align="right">       65.74</td>
    <td align="right">       66.21</td>
    <td align="right">      885.56</td>
    <td align="right">       90.64</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">    25440.11</td>
    <td align="right">    22841.42</td>
    <td align="right">    25450.40</td>
    <td align="right">    23909.40</td>
    <td align="right">    24972.25</td>
    <td align="right">    25812.03</td>
    <td align="right">    28782.45</td>
    <td align="right">    29164.13</td>
    <td align="right">    25711.93</td>
    <td align="right">    25225.90</td>
    <td align="right">    24400.94</td>
    <td align="right">    25477.63</td>
    <td align="right">   307188.59</td>
    <td align="right">    29164.13</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">       65.96</td>
    <td align="right">       66.16</td>
    <td align="right">       62.87</td>
    <td align="right">       66.60</td>
    <td align="right">       73.43</td>
    <td align="right">       83.60</td>
    <td align="right">       90.64</td>
    <td align="right">       90.45</td>
    <td align="right">       82.43</td>
    <td align="right">       71.48</td>
    <td align="right">       65.74</td>
    <td align="right">       66.21</td>
    <td align="right">      885.56</td>
    <td align="right">       90.64</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">    25440.11</td>
    <td align="right">    22841.42</td>
    <td align="right">    25450.40</td>
    <td align="right">    23909.40</td>
    <td align="right">    24972.25</td>
    <td align="right">    25812.03</td>
    <td align="right">    28782.45</td>
    <td align="right">    29164.13</td>
    <td align="right">    25711.93</td>
    <td align="right">    25225.90</td>
    <td align="right">    24400.94</td>
    <td align="right">    25477.63</td>
    <td align="right">   307188.59</td>
    <td align="right">    29164.13</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">       65.96</td>
    <td align="right">       66.16</td>
    <td align="right">       62.87</td>
    <td align="right">       66.60</td>
    <td align="right">       73.43</td>
    <td align="right">       83.60</td>
    <td align="right">       90.64</td>
    <td align="right">       90.45</td>
    <td align="right">       82.43</td>
    <td align="right">       71.48</td>
    <td align="right">       65.74</td>
    <td align="right">       66.21</td>
    <td align="right">      885.56</td>
    <td align="right">       90.64</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">    25440.11</td>
    <td align="right">    22841.42</td>
    <td align="right">    25450.40</td>
    <td align="right">    23909.40</td>
    <td align="right">    24972.25</td>
    <td align="right">    25812.03</td>
    <td align="right">    28782.45</td>
    <td align="right">    29164.13</td>
    <td align="right">    25711.93</td>
    <td align="right">    25225.90</td>
    <td align="right">    24400.94</td>
    <td align="right">    25477.63</td>
    <td align="right">   307188.59</td>
    <td align="right">    29164.13</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">       65.96</td>
    <td align="right">       66.16</td>
    <td align="right">       62.87</td>
    <td align="right">       66.60</td>
    <td align="right">       73.43</td>
    <td align="right">       83.60</td>
    <td align="right">       90.64</td>
    <td align="right">       90.45</td>
    <td align="right">       82.43</td>
    <td align="right">       71.48</td>
    <td align="right">       65.74</td>
    <td align="right">       66.21</td>
    <td align="right">      885.56</td>
    <td align="right">       90.64</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MAXDEMAND25KW                                                                                        FROM TotalDemand</b><br><br>
<b>ANNUALENERGYCHARGE                                                                                   FROM TotalEnergy</b><br><br>
<b>ANNUALINCENTIVECHARGE                                                                                FROM TotalEnergy</b><br><br>
<b>ANNUALENERGYCOSTCHARGE                                                                               FROM TotalEnergy</b><br><br>
<b>EnergyCharges                                                                                        SUM ANNUALENERGYCHARGE                                                                                   ANNUALINCENTIVECHARGE                                                                                ANNUALENERGYCOSTCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFFOURPTNINEPERCENT                                                                               FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFFOURPTNINEPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::CO_EIAMONTHLYRATEGAS></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> CO_EIAMONTHLYRATEGAS</b></p>
<p>Timestamp: <b>2010-09-01
    18:48:56</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">GAS:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM GAS</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">MCF</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">      987.32</td>
    <td align="right">      765.40</td>
    <td align="right">      682.61</td>
    <td align="right">      345.18</td>
    <td align="right">      192.44</td>
    <td align="right">       51.65</td>
    <td align="right">      0.1069</td>
    <td align="right">        2.31</td>
    <td align="right">       85.57</td>
    <td align="right">      293.89</td>
    <td align="right">      633.84</td>
    <td align="right">     1020.01</td>
    <td align="right">     5060.32</td>
    <td align="right">     1020.01</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">      987.32</td>
    <td align="right">      765.40</td>
    <td align="right">      682.61</td>
    <td align="right">      345.18</td>
    <td align="right">      192.44</td>
    <td align="right">       51.65</td>
    <td align="right">      0.1069</td>
    <td align="right">        2.31</td>
    <td align="right">       85.57</td>
    <td align="right">      293.89</td>
    <td align="right">      633.84</td>
    <td align="right">     1020.01</td>
    <td align="right">     5060.32</td>
    <td align="right">     1020.01</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">      987.32</td>
    <td align="right">      765.40</td>
    <td align="right">      682.61</td>
    <td align="right">      345.18</td>
    <td align="right">      192.44</td>
    <td align="right">       51.65</td>
    <td align="right">      0.1069</td>
    <td align="right">        2.31</td>
    <td align="right">       85.57</td>
    <td align="right">      293.89</td>
    <td align="right">      633.84</td>
    <td align="right">     1020.01</td>
    <td align="right">     5060.32</td>
    <td align="right">     1020.01</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">       48.38</td>
    <td align="right">       37.50</td>
    <td align="right">       33.45</td>
    <td align="right">       16.91</td>
    <td align="right">        9.43</td>
    <td align="right">        2.53</td>
    <td align="right">      0.0052</td>
    <td align="right">      0.1130</td>
    <td align="right">        4.19</td>
    <td align="right">       14.40</td>
    <td align="right">       31.06</td>
    <td align="right">       49.98</td>
    <td align="right">      247.96</td>
    <td align="right">       49.98</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     1035.70</td>
    <td align="right">      802.90</td>
    <td align="right">      716.05</td>
    <td align="right">      362.09</td>
    <td align="right">      201.87</td>
    <td align="right">       54.18</td>
    <td align="right">      0.1122</td>
    <td align="right">        2.42</td>
    <td align="right">       89.76</td>
    <td align="right">      308.29</td>
    <td align="right">      664.90</td>
    <td align="right">     1069.99</td>
    <td align="right">     5308.28</td>
    <td align="right">     1069.99</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">MONTHLYRATEGASCHARGE ($)</td>
    <td align="right">      987.32</td>
    <td align="right">      765.40</td>
    <td align="right">      682.61</td>
    <td align="right">      345.18</td>
    <td align="right">      192.44</td>
    <td align="right">       51.65</td>
    <td align="right">      0.1069</td>
    <td align="right">        2.31</td>
    <td align="right">       85.57</td>
    <td align="right">      293.89</td>
    <td align="right">      633.84</td>
    <td align="right">     1020.01</td>
    <td align="right">     5060.32</td>
    <td align="right">     1020.01</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFFOURPTNINEPERCENT ($)</td>
    <td align="right">       48.38</td>
    <td align="right">       37.50</td>
    <td align="right">       33.45</td>
    <td align="right">       16.91</td>
    <td align="right">        9.43</td>
    <td align="right">        2.53</td>
    <td align="right">      0.0052</td>
    <td align="right">      0.1130</td>
    <td align="right">        4.19</td>
    <td align="right">       14.40</td>
    <td align="right">       31.06</td>
    <td align="right">       49.98</td>
    <td align="right">      247.96</td>
    <td align="right">       49.98</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      987.32</td>
    <td align="right">      765.40</td>
    <td align="right">      682.61</td>
    <td align="right">      345.18</td>
    <td align="right">      192.44</td>
    <td align="right">       51.65</td>
    <td align="right">      0.1069</td>
    <td align="right">        2.31</td>
    <td align="right">       85.57</td>
    <td align="right">      293.89</td>
    <td align="right">      633.84</td>
    <td align="right">     1020.01</td>
    <td align="right">     5060.32</td>
    <td align="right">     1020.01</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">      143.51</td>
    <td align="right">      114.92</td>
    <td align="right">       93.51</td>
    <td align="right">       48.28</td>
    <td align="right">       25.94</td>
    <td align="right">        6.58</td>
    <td align="right">      0.0133</td>
    <td align="right">      0.2887</td>
    <td align="right">       11.29</td>
    <td align="right">       40.37</td>
    <td align="right">       91.60</td>
    <td align="right">      152.70</td>
    <td align="right">      728.98</td>
    <td align="right">      152.70</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">      143.51</td>
    <td align="right">      114.92</td>
    <td align="right">       93.51</td>
    <td align="right">       48.28</td>
    <td align="right">       25.94</td>
    <td align="right">        6.58</td>
    <td align="right">      0.0133</td>
    <td align="right">      0.2887</td>
    <td align="right">       11.29</td>
    <td align="right">       40.37</td>
    <td align="right">       91.60</td>
    <td align="right">      152.70</td>
    <td align="right">      728.98</td>
    <td align="right">      152.70</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">      0.9894</td>
    <td align="right">      0.9838</td>
    <td align="right">      0.9587</td>
    <td align="right">      0.7880</td>
    <td align="right">      0.6255</td>
    <td align="right">      0.3836</td>
    <td align="right">      0.0084</td>
    <td align="right">      0.0629</td>
    <td align="right">      0.4770</td>
    <td align="right">      0.7141</td>
    <td align="right">      0.8850</td>
    <td align="right">      0.9879</td>
    <td align="right">        7.86</td>
    <td align="right">        0.99</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">      143.51</td>
    <td align="right">      114.92</td>
    <td align="right">       93.51</td>
    <td align="right">       48.28</td>
    <td align="right">       25.94</td>
    <td align="right">        6.58</td>
    <td align="right">      0.0133</td>
    <td align="right">      0.2887</td>
    <td align="right">       11.29</td>
    <td align="right">       40.37</td>
    <td align="right">       91.60</td>
    <td align="right">      152.70</td>
    <td align="right">      728.98</td>
    <td align="right">      152.70</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">      0.9894</td>
    <td align="right">      0.9838</td>
    <td align="right">      0.9587</td>
    <td align="right">      0.7880</td>
    <td align="right">      0.6255</td>
    <td align="right">      0.3836</td>
    <td align="right">      0.0084</td>
    <td align="right">      0.0629</td>
    <td align="right">      0.4770</td>
    <td align="right">      0.7141</td>
    <td align="right">      0.8850</td>
    <td align="right">      0.9879</td>
    <td align="right">        7.86</td>
    <td align="right">        0.99</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">      0.9894</td>
    <td align="right">      0.9838</td>
    <td align="right">      0.9587</td>
    <td align="right">      0.7880</td>
    <td align="right">      0.6255</td>
    <td align="right">      0.3836</td>
    <td align="right">      0.0084</td>
    <td align="right">      0.0629</td>
    <td align="right">      0.4770</td>
    <td align="right">      0.7141</td>
    <td align="right">      0.8850</td>
    <td align="right">      0.9879</td>
    <td align="right">        7.86</td>
    <td align="right">        0.99</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">      0.9894</td>
    <td align="right">      0.9838</td>
    <td align="right">      0.9587</td>
    <td align="right">      0.7880</td>
    <td align="right">      0.6255</td>
    <td align="right">      0.3836</td>
    <td align="right">      0.0084</td>
    <td align="right">      0.0629</td>
    <td align="right">      0.4770</td>
    <td align="right">      0.7141</td>
    <td align="right">      0.8850</td>
    <td align="right">      0.9879</td>
    <td align="right">        7.86</td>
    <td align="right">        0.99</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">      0.9894</td>
    <td align="right">      0.9838</td>
    <td align="right">      0.9587</td>
    <td align="right">      0.7880</td>
    <td align="right">      0.6255</td>
    <td align="right">      0.3836</td>
    <td align="right">      0.0084</td>
    <td align="right">      0.0629</td>
    <td align="right">      0.4770</td>
    <td align="right">      0.7141</td>
    <td align="right">      0.8850</td>
    <td align="right">      0.9879</td>
    <td align="right">        7.86</td>
    <td align="right">        0.99</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">      143.51</td>
    <td align="right">      114.92</td>
    <td align="right">       93.51</td>
    <td align="right">       48.28</td>
    <td align="right">       25.94</td>
    <td align="right">        6.58</td>
    <td align="right">      0.0133</td>
    <td align="right">      0.2887</td>
    <td align="right">       11.29</td>
    <td align="right">       40.37</td>
    <td align="right">       91.60</td>
    <td align="right">      152.70</td>
    <td align="right">      728.98</td>
    <td align="right">      152.70</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">      0.9894</td>
    <td align="right">      0.9838</td>
    <td align="right">      0.9587</td>
    <td align="right">      0.7880</td>
    <td align="right">      0.6255</td>
    <td align="right">      0.3836</td>
    <td align="right">      0.0084</td>
    <td align="right">      0.0629</td>
    <td align="right">      0.4770</td>
    <td align="right">      0.7141</td>
    <td align="right">      0.8850</td>
    <td align="right">      0.9879</td>
    <td align="right">        7.86</td>
    <td align="right">        0.99</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">      143.51</td>
    <td align="right">      114.92</td>
    <td align="right">       93.51</td>
    <td align="right">       48.28</td>
    <td align="right">       25.94</td>
    <td align="right">        6.58</td>
    <td align="right">      0.0133</td>
    <td align="right">      0.2887</td>
    <td align="right">       11.29</td>
    <td align="right">       40.37</td>
    <td align="right">       91.60</td>
    <td align="right">      152.70</td>
    <td align="right">      728.98</td>
    <td align="right">      152.70</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">      0.9894</td>
    <td align="right">      0.9838</td>
    <td align="right">      0.9587</td>
    <td align="right">      0.7880</td>
    <td align="right">      0.6255</td>
    <td align="right">      0.3836</td>
    <td align="right">      0.0084</td>
    <td align="right">      0.0629</td>
    <td align="right">      0.4770</td>
    <td align="right">      0.7141</td>
    <td align="right">      0.8850</td>
    <td align="right">      0.9879</td>
    <td align="right">        7.86</td>
    <td align="right">        0.99</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">      143.51</td>
    <td align="right">      114.92</td>
    <td align="right">       93.51</td>
    <td align="right">       48.28</td>
    <td align="right">       25.94</td>
    <td align="right">        6.58</td>
    <td align="right">      0.0133</td>
    <td align="right">      0.2887</td>
    <td align="right">       11.29</td>
    <td align="right">       40.37</td>
    <td align="right">       91.60</td>
    <td align="right">      152.70</td>
    <td align="right">      728.98</td>
    <td align="right">      152.70</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">      0.9894</td>
    <td align="right">      0.9838</td>
    <td align="right">      0.9587</td>
    <td align="right">      0.7880</td>
    <td align="right">      0.6255</td>
    <td align="right">      0.3836</td>
    <td align="right">      0.0084</td>
    <td align="right">      0.0629</td>
    <td align="right">      0.4770</td>
    <td align="right">      0.7141</td>
    <td align="right">      0.8850</td>
    <td align="right">      0.9879</td>
    <td align="right">        7.86</td>
    <td align="right">        0.99</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CO_MONTHLYGASRATES</td>
    <td align="right">        6.88</td>
    <td align="right">        6.66</td>
    <td align="right">        7.30</td>
    <td align="right">        7.15</td>
    <td align="right">        7.42</td>
    <td align="right">        7.85</td>
    <td align="right">        8.05</td>
    <td align="right">        7.99</td>
    <td align="right">        7.58</td>
    <td align="right">        7.28</td>
    <td align="right">        6.92</td>
    <td align="right">        6.68</td>
    <td align="right">       87.76</td>
    <td align="right">        8.05</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MONTHLYRATEGASCHARGE                                                                                 FROM TotalEnergy                                                                                          CO_MONTHLYGASRATES</b><br><br>
<b>EnergyCharges                                                                                        SUM MONTHLYRATEGASCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFFOURPTNINEPERCENT                                                                               FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFFOURPTNINEPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
</body>
</html>
