<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Strip Mall Reference Bldg New Constr. 90.1-2004 v1.3_5.0 DULUTH MN USA TMY2-14913 WMO#=727450
  2010-09-01
  17:47:32 
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus 5.0.0.035, 9/1/2010 5:47 PM</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Strip Mall Reference Bldg New Constr. 90.1-2004 v1.3_5.0</b></p>
<p>Environment: <b>DULUTH MN USA TMY2-14913 WMO#=727450</b></p>
<p>Simulation Timestamp: <b>2010-09-01
  17:47:32</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> AnnualBuildingUtilityPerformanceSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-01
    17:47:32</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">     2735.45</td>
    <td align="right">     1308.63</td>
    <td align="right">     1308.63</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">     2735.45</td>
    <td align="right">     1308.63</td>
    <td align="right">     1308.63</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">     5253.59</td>
    <td align="right">     2513.30</td>
    <td align="right">     2513.30</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">     5253.59</td>
    <td align="right">     2513.30</td>
    <td align="right">     2513.30</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=>Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.437</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.092</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       0.822</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       1.647</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.585</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     2090.32</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     2090.32</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">     1768.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       16.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      477.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">      180.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      149.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      142.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">      966.52</td>
    <td align="right">     1768.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">     1768.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">       16.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">      477.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Exterior Facade Lighting</td>
    <td align="right">      180.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">MiscPlug</td>
    <td align="right">      149.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Unitary Fans</td>
    <td align="right">      142.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      314.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">       76.17</td>
    <td align="right">      846.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       71.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      462.38</td>
    <td align="right">      846.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      314.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">       76.17</td>
    <td align="right">      846.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       71.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      462.38</td>
    <td align="right">      846.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">      966.52</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">      966.52</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">      966.52</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">      966.52</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Time Cooling Setpoint Not Met</td>
    <td align="right">        0.56</td>
  </tr>
</table>
<br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Heating</td>
    <td align="right">        0.83</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     3024.00</td>
  </tr>
</table>
<br><br>
<b>Note 1: An asterisk (*) indicates that the feature is not yet implemented.</b><br><br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">ClimaticDataSummary</a>
<br><a href="#EnvelopeSummary::EntireFacility">EnvelopeSummary</a>
<br><a href="#EquipmentSummary::EntireFacility">EquipmentSummary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVACSizingSummary</a>
<br><a href="#SystemSummary::EntireFacility">SystemSummary</a>
<p><b>EMISSIONS DATA SUMMARY</b></p> |
<a href="#EMISSIONSDATASUMMARY::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>HEATING PART LOAD PERFORMANCE</b></p> |
<a href="#HEATINGPARTLOADPERFORMANCE::PSZ-AC_10:10_UNITARY_PACKAGE_HEATCOIL">PSZ-AC_10:10_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::PSZ-AC_1:1_UNITARY_PACKAGE_HEATCOIL">PSZ-AC_1:1_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::PSZ-AC_2:2_UNITARY_PACKAGE_HEATCOIL">PSZ-AC_2:2_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::PSZ-AC_3:3_UNITARY_PACKAGE_HEATCOIL">PSZ-AC_3:3_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::PSZ-AC_4:4_UNITARY_PACKAGE_HEATCOIL">PSZ-AC_4:4_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::PSZ-AC_5:5_UNITARY_PACKAGE_HEATCOIL">PSZ-AC_5:5_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::PSZ-AC_6:6_UNITARY_PACKAGE_HEATCOIL">PSZ-AC_6:6_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::PSZ-AC_7:7_UNITARY_PACKAGE_HEATCOIL">PSZ-AC_7:7_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::PSZ-AC_8:8_UNITARY_PACKAGE_HEATCOIL">PSZ-AC_8:8_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::PSZ-AC_9:9_UNITARY_PACKAGE_HEATCOIL">PSZ-AC_9:9_UNITARY_PACKAGE_HEATCOIL</a>    |   
<p><b>COOLING PART LOAD PERFORMANCE</b></p> |
<a href="#COOLINGPARTLOADPERFORMANCE::PSZ-AC_10:10_UNITARY_PACKAGE_COOLCOIL">PSZ-AC_10:10_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::PSZ-AC_1:1_UNITARY_PACKAGE_COOLCOIL">PSZ-AC_1:1_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::PSZ-AC_2:2_UNITARY_PACKAGE_COOLCOIL">PSZ-AC_2:2_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::PSZ-AC_3:3_UNITARY_PACKAGE_COOLCOIL">PSZ-AC_3:3_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::PSZ-AC_4:4_UNITARY_PACKAGE_COOLCOIL">PSZ-AC_4:4_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::PSZ-AC_5:5_UNITARY_PACKAGE_COOLCOIL">PSZ-AC_5:5_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::PSZ-AC_6:6_UNITARY_PACKAGE_COOLCOIL">PSZ-AC_6:6_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::PSZ-AC_7:7_UNITARY_PACKAGE_COOLCOIL">PSZ-AC_7:7_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::PSZ-AC_8:8_UNITARY_PACKAGE_COOLCOIL">PSZ-AC_8:8_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::PSZ-AC_9:9_UNITARY_PACKAGE_COOLCOIL">PSZ-AC_9:9_UNITARY_PACKAGE_COOLCOIL</a>    |   
<p><b>FAN PART LOAD PERFORMANCE</b></p> |
<a href="#FANPARTLOADPERFORMANCE::PSZ-AC_10:10_UNITARY_PACKAGE_FAN">PSZ-AC_10:10_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::PSZ-AC_1:1_UNITARY_PACKAGE_FAN">PSZ-AC_1:1_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::PSZ-AC_2:2_UNITARY_PACKAGE_FAN">PSZ-AC_2:2_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::PSZ-AC_3:3_UNITARY_PACKAGE_FAN">PSZ-AC_3:3_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::PSZ-AC_4:4_UNITARY_PACKAGE_FAN">PSZ-AC_4:4_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::PSZ-AC_5:5_UNITARY_PACKAGE_FAN">PSZ-AC_5:5_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::PSZ-AC_6:6_UNITARY_PACKAGE_FAN">PSZ-AC_6:6_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::PSZ-AC_7:7_UNITARY_PACKAGE_FAN">PSZ-AC_7:7_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::PSZ-AC_8:8_UNITARY_PACKAGE_FAN">PSZ-AC_8:8_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::PSZ-AC_9:9_UNITARY_PACKAGE_FAN">PSZ-AC_9:9_UNITARY_PACKAGE_FAN</a>    |   
<p><b>ZONE AIR RELATIVE HUMIDITY</b></p> |
<a href="#ZONEAIRRELATIVEHUMIDITY::LGSTORE1">LGSTORE1</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::LGSTORE2">LGSTORE2</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::SMSTORE1">SMSTORE1</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::SMSTORE2">SMSTORE2</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::SMSTORE3">SMSTORE3</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::SMSTORE4">SMSTORE4</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::SMSTORE5">SMSTORE5</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::SMSTORE6">SMSTORE6</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::SMSTORE7">SMSTORE7</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::SMSTORE8">SMSTORE8</a>   |  
<p><b>AIRLOOPHVAC ACTUAL OUTDOOR AIR FRACTION</b></p> |
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::PSZ-AC_10:10">PSZ-AC_10:10</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::PSZ-AC_1:1">PSZ-AC_1:1</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::PSZ-AC_2:2">PSZ-AC_2:2</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::PSZ-AC_3:3">PSZ-AC_3:3</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::PSZ-AC_4:4">PSZ-AC_4:4</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::PSZ-AC_5:5">PSZ-AC_5:5</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::PSZ-AC_6:6">PSZ-AC_6:6</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::PSZ-AC_7:7">PSZ-AC_7:7</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::PSZ-AC_8:8">PSZ-AC_8:8</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::PSZ-AC_9:9">PSZ-AC_9:9</a>   |  
<p><b>AVAILABILITY MANAGER NIGHT CYCLE CONTROL STATUS</b></p> |
<a href="#AVAILABILITYMANAGERNIGHTCYCLECONTROLSTATUS::PSZ-AC_10:10AVAILABILITYMANAGER">PSZ-AC_10:10 AVAILABILITY MANAGER</a>   |  
<a href="#AVAILABILITYMANAGERNIGHTCYCLECONTROLSTATUS::PSZ-AC_1:1AVAILABILITYMANAGER">PSZ-AC_1:1 AVAILABILITY MANAGER</a>   |  
<a href="#AVAILABILITYMANAGERNIGHTCYCLECONTROLSTATUS::PSZ-AC_2:2AVAILABILITYMANAGER">PSZ-AC_2:2 AVAILABILITY MANAGER</a>   |  
<a href="#AVAILABILITYMANAGERNIGHTCYCLECONTROLSTATUS::PSZ-AC_3:3AVAILABILITYMANAGER">PSZ-AC_3:3 AVAILABILITY MANAGER</a>   |  
<a href="#AVAILABILITYMANAGERNIGHTCYCLECONTROLSTATUS::PSZ-AC_4:4AVAILABILITYMANAGER">PSZ-AC_4:4 AVAILABILITY MANAGER</a>   |  
<a href="#AVAILABILITYMANAGERNIGHTCYCLECONTROLSTATUS::PSZ-AC_5:5AVAILABILITYMANAGER">PSZ-AC_5:5 AVAILABILITY MANAGER</a>   |  
<a href="#AVAILABILITYMANAGERNIGHTCYCLECONTROLSTATUS::PSZ-AC_6:6AVAILABILITYMANAGER">PSZ-AC_6:6 AVAILABILITY MANAGER</a>   |  
<a href="#AVAILABILITYMANAGERNIGHTCYCLECONTROLSTATUS::PSZ-AC_7:7AVAILABILITYMANAGER">PSZ-AC_7:7 AVAILABILITY MANAGER</a>   |  
<a href="#AVAILABILITYMANAGERNIGHTCYCLECONTROLSTATUS::PSZ-AC_8:8AVAILABILITYMANAGER">PSZ-AC_8:8 AVAILABILITY MANAGER</a>   |  
<a href="#AVAILABILITYMANAGERNIGHTCYCLECONTROLSTATUS::PSZ-AC_9:9AVAILABILITYMANAGER">PSZ-AC_9:9 AVAILABILITY MANAGER</a>   |  
<p><b>Tariff Report</b></p> |
<a href="#TariffReport::NORTHERNSTATESPOW_A-14_GENERALSERVICE">NORTHERNSTATESPOW_A-14_GENERALSERVICE</a>   |  
<a href="#TariffReport::NORTHERNSTATESPOW_A-10_SMALLGENERAL">NORTHERNSTATESPOW_A-10_SMALLGENERAL</a>   |  
<a href="#TariffReport::MN_EIAMONTHLYRATEGAS">MN_EIAMONTHLYRATEGAS</a>   |  
<p><b>Economics Results Summary Report</b></p> |
<a href="#EconomicsResultsSummaryReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> InputVerificationandResultsSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-01
    17:47:32</b></p>
<b>General</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus 5.0.0.035, 9/1/2010 5:47 PM</td>
  </tr>
  <tr>
    <td align="right">Weather</td>
    <td align="right">DULUTH MN USA TMY2-14913 WMO#=727450</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       46.83</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">       -92.2</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">      432.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -6.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     1184.15</td>
    <td align="right">      473.66</td>
    <td align="right">      118.41</td>
    <td align="right">      473.66</td>
    <td align="right">      118.41</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      124.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      124.29</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Window-Wall Ratio [%]</td>
    <td align="right">       10.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       26.24</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     2090.32</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2] per person</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1</td>
    <td align="right">      348.39</td>
    <td align="right">Yes</td>
    <td align="right">     1804.64</td>
    <td align="right">        1.00</td>
    <td align="right">      276.30</td>
    <td align="right">       20.75</td>
    <td align="right">     23.9900</td>
    <td align="right">        6.19</td>
    <td align="right">      4.3000</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2</td>
    <td align="right">      348.39</td>
    <td align="right">Yes</td>
    <td align="right">     1804.64</td>
    <td align="right">        1.00</td>
    <td align="right">      157.89</td>
    <td align="right">       20.70</td>
    <td align="right">     13.7700</td>
    <td align="right">        6.19</td>
    <td align="right">      4.3000</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1</td>
    <td align="right">      174.19</td>
    <td align="right">Yes</td>
    <td align="right">      902.32</td>
    <td align="right">        1.00</td>
    <td align="right">       78.94</td>
    <td align="right">       10.37</td>
    <td align="right">     23.9900</td>
    <td align="right">        6.19</td>
    <td align="right">      4.3000</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2</td>
    <td align="right">      174.19</td>
    <td align="right">Yes</td>
    <td align="right">      902.32</td>
    <td align="right">        1.00</td>
    <td align="right">       78.94</td>
    <td align="right">       10.35</td>
    <td align="right">     18.2900</td>
    <td align="right">        6.19</td>
    <td align="right">      4.3000</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3</td>
    <td align="right">      174.19</td>
    <td align="right">Yes</td>
    <td align="right">      902.32</td>
    <td align="right">        1.00</td>
    <td align="right">       78.94</td>
    <td align="right">       10.35</td>
    <td align="right">     18.2900</td>
    <td align="right">        6.19</td>
    <td align="right">      4.3000</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4</td>
    <td align="right">      174.19</td>
    <td align="right">Yes</td>
    <td align="right">      902.32</td>
    <td align="right">        1.00</td>
    <td align="right">       78.94</td>
    <td align="right">       10.35</td>
    <td align="right">     18.2900</td>
    <td align="right">        6.19</td>
    <td align="right">      4.3000</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5</td>
    <td align="right">      174.19</td>
    <td align="right">Yes</td>
    <td align="right">      902.32</td>
    <td align="right">        1.00</td>
    <td align="right">       78.94</td>
    <td align="right">       10.35</td>
    <td align="right">     13.7700</td>
    <td align="right">        6.19</td>
    <td align="right">      4.3000</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6</td>
    <td align="right">      174.19</td>
    <td align="right">Yes</td>
    <td align="right">      902.32</td>
    <td align="right">        1.00</td>
    <td align="right">       78.94</td>
    <td align="right">       10.35</td>
    <td align="right">     13.7700</td>
    <td align="right">        6.19</td>
    <td align="right">      4.3000</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7</td>
    <td align="right">      174.19</td>
    <td align="right">Yes</td>
    <td align="right">      902.32</td>
    <td align="right">        1.00</td>
    <td align="right">       78.94</td>
    <td align="right">       10.35</td>
    <td align="right">     13.7700</td>
    <td align="right">        6.19</td>
    <td align="right">      4.3000</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8</td>
    <td align="right">      174.19</td>
    <td align="right">Yes</td>
    <td align="right">      902.32</td>
    <td align="right">        1.00</td>
    <td align="right">      197.36</td>
    <td align="right">       10.35</td>
    <td align="right">     13.7700</td>
    <td align="right">        6.19</td>
    <td align="right">      4.3000</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     2090.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10827.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1184.15</td>
    <td align="right">      124.29</td>
    <td align="right">     17.4550</td>
    <td align="right">        6.19</td>
    <td align="right">      4.3000</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     2090.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10827.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1184.15</td>
    <td align="right">      124.29</td>
    <td align="right">     17.4550</td>
    <td align="right">        6.19</td>
    <td align="right">      4.3000</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> ClimaticDataSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-01
    17:47:32</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">DULUTH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">      -29.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -29.00</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        4.30</td>
    <td align="right">      310.00</td>
  </tr>
  <tr>
    <td align="right">DULUTH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">       27.20</td>
    <td align="right">       10.90</td>
    <td align="right">       22.30</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        5.20</td>
    <td align="right">      230.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> EnvelopeSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-01
    17:47:32</b></p>
<b>Opaque Exterior</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1_WALL_1</td>
    <td align="right">STEEL FRAME NON-RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       78.94</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1_WALL_2</td>
    <td align="right">STEEL FRAME NON-RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">      118.41</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1_WALL_3</td>
    <td align="right">STEEL FRAME NON-RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       78.94</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">      348.39</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1_ROOF</td>
    <td align="right">IEAD NON-RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.358</td>
    <td align="right">       0.384</td>
    <td align="right">      348.39</td>
    <td align="right">      270.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2_WALL_1</td>
    <td align="right">STEEL FRAME NON-RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       78.94</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2_WALL_3</td>
    <td align="right">STEEL FRAME NON-RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       78.94</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">      348.39</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2_ROOF</td>
    <td align="right">IEAD NON-RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.358</td>
    <td align="right">       0.384</td>
    <td align="right">      348.39</td>
    <td align="right">      270.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1_WALL_1</td>
    <td align="right">STEEL FRAME NON-RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       39.47</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1_WALL_3</td>
    <td align="right">STEEL FRAME NON-RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       39.47</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">      174.19</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1_ROOF</td>
    <td align="right">IEAD NON-RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.358</td>
    <td align="right">       0.384</td>
    <td align="right">      174.19</td>
    <td align="right">      270.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2_WALL_1</td>
    <td align="right">STEEL FRAME NON-RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       39.47</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2_WALL_3</td>
    <td align="right">STEEL FRAME NON-RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       39.47</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">      174.19</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2_ROOF</td>
    <td align="right">IEAD NON-RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.358</td>
    <td align="right">       0.384</td>
    <td align="right">      174.19</td>
    <td align="right">      270.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3_WALL_1</td>
    <td align="right">STEEL FRAME NON-RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       39.47</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3_WALL_3</td>
    <td align="right">STEEL FRAME NON-RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       39.47</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">      174.19</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3_ROOF</td>
    <td align="right">IEAD NON-RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.358</td>
    <td align="right">       0.384</td>
    <td align="right">      174.19</td>
    <td align="right">      270.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4_WALL_1</td>
    <td align="right">STEEL FRAME NON-RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       39.47</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4_WALL_3</td>
    <td align="right">STEEL FRAME NON-RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       39.47</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">      174.19</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4_ROOF</td>
    <td align="right">IEAD NON-RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.358</td>
    <td align="right">       0.384</td>
    <td align="right">      174.19</td>
    <td align="right">      270.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5_WALL_1</td>
    <td align="right">STEEL FRAME NON-RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       39.47</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5_WALL_3</td>
    <td align="right">STEEL FRAME NON-RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       39.47</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">      174.19</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5_ROOF</td>
    <td align="right">IEAD NON-RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.358</td>
    <td align="right">       0.384</td>
    <td align="right">      174.19</td>
    <td align="right">      270.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6_WALL_1</td>
    <td align="right">STEEL FRAME NON-RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       39.47</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6_WALL_3</td>
    <td align="right">STEEL FRAME NON-RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       39.47</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">      174.19</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6_ROOF</td>
    <td align="right">IEAD NON-RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.358</td>
    <td align="right">       0.384</td>
    <td align="right">      174.19</td>
    <td align="right">      270.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7_WALL_1</td>
    <td align="right">STEEL FRAME NON-RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       39.47</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7_WALL_3</td>
    <td align="right">STEEL FRAME NON-RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       39.47</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">      174.19</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7_ROOF</td>
    <td align="right">IEAD NON-RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.358</td>
    <td align="right">       0.384</td>
    <td align="right">      174.19</td>
    <td align="right">      270.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8_WALL_1</td>
    <td align="right">STEEL FRAME NON-RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       39.47</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8_WALL_3</td>
    <td align="right">STEEL FRAME NON-RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       39.47</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8_WALL_4</td>
    <td align="right">STEEL FRAME NON-RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">      118.41</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">      174.19</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8_ROOF</td>
    <td align="right">IEAD NON-RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.358</td>
    <td align="right">       0.384</td>
    <td align="right">      174.19</td>
    <td align="right">      270.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Fenestration</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">U-Factor [W/m2-K]</td>
    <td align="right">SHGC</td>
    <td align="right">Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1_WALL_1_DOOR_1</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        3.90</td>
    <td align="right">        3.90</td>
    <td align="right">       3.241</td>
    <td align="right">       0.487</td>
    <td align="right">       0.409</td>
    <td align="right">No</td>
    <td align="right">LGSTORE1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1_WALL_1_DOOR_2</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        3.90</td>
    <td align="right">        3.90</td>
    <td align="right">       3.241</td>
    <td align="right">       0.487</td>
    <td align="right">       0.409</td>
    <td align="right">No</td>
    <td align="right">LGSTORE1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       3.241</td>
    <td align="right">       0.487</td>
    <td align="right">       0.409</td>
    <td align="right">No</td>
    <td align="right">LGSTORE1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1_WALL_1_WINDOW_2</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       3.241</td>
    <td align="right">       0.487</td>
    <td align="right">       0.409</td>
    <td align="right">No</td>
    <td align="right">LGSTORE1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1_WALL_1_WINDOW_3</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       3.241</td>
    <td align="right">       0.487</td>
    <td align="right">       0.409</td>
    <td align="right">No</td>
    <td align="right">LGSTORE1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1_WALL_1_WINDOW_4</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       3.241</td>
    <td align="right">       0.487</td>
    <td align="right">       0.409</td>
    <td align="right">No</td>
    <td align="right">LGSTORE1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2_WALL_1_DOOR_1</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        3.88</td>
    <td align="right">        3.88</td>
    <td align="right">       3.241</td>
    <td align="right">       0.487</td>
    <td align="right">       0.409</td>
    <td align="right">No</td>
    <td align="right">LGSTORE2_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2_WALL_1_DOOR_2</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        3.88</td>
    <td align="right">        3.88</td>
    <td align="right">       3.241</td>
    <td align="right">       0.487</td>
    <td align="right">       0.409</td>
    <td align="right">No</td>
    <td align="right">LGSTORE2_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       3.241</td>
    <td align="right">       0.487</td>
    <td align="right">       0.409</td>
    <td align="right">No</td>
    <td align="right">LGSTORE2_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2_WALL_1_WINDOW_2</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       3.241</td>
    <td align="right">       0.487</td>
    <td align="right">       0.409</td>
    <td align="right">No</td>
    <td align="right">LGSTORE2_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2_WALL_1_WINDOW_3</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       3.241</td>
    <td align="right">       0.487</td>
    <td align="right">       0.409</td>
    <td align="right">No</td>
    <td align="right">LGSTORE2_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2_WALL_1_WINDOW_4</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       3.241</td>
    <td align="right">       0.487</td>
    <td align="right">       0.409</td>
    <td align="right">No</td>
    <td align="right">LGSTORE2_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1_WALL_1_DOOR</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        3.90</td>
    <td align="right">        3.90</td>
    <td align="right">       3.241</td>
    <td align="right">       0.487</td>
    <td align="right">       0.409</td>
    <td align="right">No</td>
    <td align="right">SMSTORE1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       3.241</td>
    <td align="right">       0.487</td>
    <td align="right">       0.409</td>
    <td align="right">No</td>
    <td align="right">SMSTORE1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1_WALL_1_WINDOW_2</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       3.241</td>
    <td align="right">       0.487</td>
    <td align="right">       0.409</td>
    <td align="right">No</td>
    <td align="right">SMSTORE1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2_WALL_1_DOOR</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        3.88</td>
    <td align="right">        3.88</td>
    <td align="right">       3.241</td>
    <td align="right">       0.487</td>
    <td align="right">       0.409</td>
    <td align="right">No</td>
    <td align="right">SMSTORE2_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       3.241</td>
    <td align="right">       0.487</td>
    <td align="right">       0.409</td>
    <td align="right">No</td>
    <td align="right">SMSTORE2_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2_WALL_1_WINDOW_2</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       3.241</td>
    <td align="right">       0.487</td>
    <td align="right">       0.409</td>
    <td align="right">No</td>
    <td align="right">SMSTORE2_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3_WALL_1_DOOR</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        3.88</td>
    <td align="right">        3.88</td>
    <td align="right">       3.241</td>
    <td align="right">       0.487</td>
    <td align="right">       0.409</td>
    <td align="right">No</td>
    <td align="right">SMSTORE3_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       3.241</td>
    <td align="right">       0.487</td>
    <td align="right">       0.409</td>
    <td align="right">No</td>
    <td align="right">SMSTORE3_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3_WALL_1_WINDOW_2</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       3.241</td>
    <td align="right">       0.487</td>
    <td align="right">       0.409</td>
    <td align="right">No</td>
    <td align="right">SMSTORE3_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4_WALL_1_DOOR</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        3.88</td>
    <td align="right">        3.88</td>
    <td align="right">       3.241</td>
    <td align="right">       0.487</td>
    <td align="right">       0.409</td>
    <td align="right">No</td>
    <td align="right">SMSTORE4_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       3.241</td>
    <td align="right">       0.487</td>
    <td align="right">       0.409</td>
    <td align="right">No</td>
    <td align="right">SMSTORE4_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4_WALL_1_WINDOW_2</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       3.241</td>
    <td align="right">       0.487</td>
    <td align="right">       0.409</td>
    <td align="right">No</td>
    <td align="right">SMSTORE4_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5_WALL_1_DOOR</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        3.88</td>
    <td align="right">        3.88</td>
    <td align="right">       3.241</td>
    <td align="right">       0.487</td>
    <td align="right">       0.409</td>
    <td align="right">No</td>
    <td align="right">SMSTORE5_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       3.241</td>
    <td align="right">       0.487</td>
    <td align="right">       0.409</td>
    <td align="right">No</td>
    <td align="right">SMSTORE5_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5_WALL_1_WINDOW_2</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       3.241</td>
    <td align="right">       0.487</td>
    <td align="right">       0.409</td>
    <td align="right">No</td>
    <td align="right">SMSTORE5_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6_WALL_1_DOOR</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        3.88</td>
    <td align="right">        3.88</td>
    <td align="right">       3.241</td>
    <td align="right">       0.487</td>
    <td align="right">       0.409</td>
    <td align="right">No</td>
    <td align="right">SMSTORE6_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       3.241</td>
    <td align="right">       0.487</td>
    <td align="right">       0.409</td>
    <td align="right">No</td>
    <td align="right">SMSTORE6_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6_WALL_1_WINDOW_2</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       3.241</td>
    <td align="right">       0.487</td>
    <td align="right">       0.409</td>
    <td align="right">No</td>
    <td align="right">SMSTORE6_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7_WALL_1_DOOR</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        3.88</td>
    <td align="right">        3.88</td>
    <td align="right">       3.241</td>
    <td align="right">       0.487</td>
    <td align="right">       0.409</td>
    <td align="right">No</td>
    <td align="right">SMSTORE7_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       3.241</td>
    <td align="right">       0.487</td>
    <td align="right">       0.409</td>
    <td align="right">No</td>
    <td align="right">SMSTORE7_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7_WALL_1_WINDOW_2</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       3.241</td>
    <td align="right">       0.487</td>
    <td align="right">       0.409</td>
    <td align="right">No</td>
    <td align="right">SMSTORE7_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8_WALL_1_DOOR</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        3.88</td>
    <td align="right">        3.88</td>
    <td align="right">       3.241</td>
    <td align="right">       0.487</td>
    <td align="right">       0.409</td>
    <td align="right">No</td>
    <td align="right">SMSTORE8_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       3.241</td>
    <td align="right">       0.487</td>
    <td align="right">       0.409</td>
    <td align="right">No</td>
    <td align="right">SMSTORE8_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8_WALL_1_WINDOW_2</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       3.241</td>
    <td align="right">       0.487</td>
    <td align="right">       0.409</td>
    <td align="right">No</td>
    <td align="right">SMSTORE8_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      124.29</td>
    <td align="right">        3.24</td>
    <td align="right">       0.487</td>
    <td align="right">       0.409</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      124.29</td>
    <td align="right">        3.24</td>
    <td align="right">       0.487</td>
    <td align="right">       0.409</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> EquipmentSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-01
    17:47:32</b></p>
<b>Central Plant</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_10:10_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    17588.73</td>
    <td align="right">    11891.45</td>
    <td align="right">     5697.29</td>
    <td align="right">        0.68</td>
    <td align="right">        3.67</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    27842.17</td>
    <td align="right">    19229.85</td>
    <td align="right">     8612.33</td>
    <td align="right">        0.69</td>
    <td align="right">        3.50</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    13413.65</td>
    <td align="right">     9100.02</td>
    <td align="right">     4313.63</td>
    <td align="right">        0.68</td>
    <td align="right">        3.67</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:3_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    12185.34</td>
    <td align="right">     8238.30</td>
    <td align="right">     3947.04</td>
    <td align="right">        0.68</td>
    <td align="right">        3.67</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:4_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    12182.04</td>
    <td align="right">     8236.07</td>
    <td align="right">     3945.97</td>
    <td align="right">        0.68</td>
    <td align="right">        3.67</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:5_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    12199.87</td>
    <td align="right">     8248.13</td>
    <td align="right">     3951.74</td>
    <td align="right">        0.68</td>
    <td align="right">        3.67</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_6:6_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    24036.09</td>
    <td align="right">    16250.40</td>
    <td align="right">     7785.69</td>
    <td align="right">        0.68</td>
    <td align="right">        3.50</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_7:7_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    12200.20</td>
    <td align="right">     8248.35</td>
    <td align="right">     3951.85</td>
    <td align="right">        0.68</td>
    <td align="right">        3.67</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_8:8_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    12187.86</td>
    <td align="right">     8240.01</td>
    <td align="right">     3947.85</td>
    <td align="right">        0.68</td>
    <td align="right">        3.67</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_9:9_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    12288.44</td>
    <td align="right">     8308.01</td>
    <td align="right">     3980.43</td>
    <td align="right">        0.68</td>
    <td align="right">        3.67</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rating (Net) Cooling Capacity [W]</td>
    <td align="right">SEER in SI Units [W/W]</td>
    <td align="right">SEER in IP Units [Btu/W-h]</td>
    <td align="right">EER in SI Units [W/W]</td>
    <td align="right">EER in IP Units [Btu/W-h]</td>
    <td align="right">IEER in SI Units [W/W]</td>
    <td align="right">IEER in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_10:10_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">17039.2</td>
    <td align="right">3.67</td>
    <td align="right">12.53</td>
    <td align="right">3.19</td>
    <td align="right">10.88</td>
    <td align="right">3.56</td>
    <td align="right">12.16</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">26920.8</td>
    <td align="right">3.72</td>
    <td align="right">12.70</td>
    <td align="right">3.03</td>
    <td align="right">10.35</td>
    <td align="right">3.41</td>
    <td align="right">11.64</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">12990.6</td>
    <td align="right">3.67</td>
    <td align="right">12.52</td>
    <td align="right">3.18</td>
    <td align="right">10.86</td>
    <td align="right">3.56</td>
    <td align="right">12.13</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:3_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">11804.6</td>
    <td align="right">3.67</td>
    <td align="right">12.53</td>
    <td align="right">3.19</td>
    <td align="right">10.88</td>
    <td align="right">3.56</td>
    <td align="right">12.16</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:4_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">11801.4</td>
    <td align="right">3.67</td>
    <td align="right">12.53</td>
    <td align="right">3.19</td>
    <td align="right">10.88</td>
    <td align="right">3.56</td>
    <td align="right">12.16</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:5_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">11818.7</td>
    <td align="right">3.67</td>
    <td align="right">12.53</td>
    <td align="right">3.19</td>
    <td align="right">10.88</td>
    <td align="right">3.56</td>
    <td align="right">12.16</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_6:6_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">23285.3</td>
    <td align="right">3.75</td>
    <td align="right">12.80</td>
    <td align="right">3.06</td>
    <td align="right">10.43</td>
    <td align="right">3.46</td>
    <td align="right">11.79</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_7:7_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">11819.0</td>
    <td align="right">3.67</td>
    <td align="right">12.53</td>
    <td align="right">3.19</td>
    <td align="right">10.88</td>
    <td align="right">3.56</td>
    <td align="right">12.16</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_8:8_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">11807.1</td>
    <td align="right">3.67</td>
    <td align="right">12.53</td>
    <td align="right">3.19</td>
    <td align="right">10.88</td>
    <td align="right">3.56</td>
    <td align="right">12.16</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_9:9_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">11904.5</td>
    <td align="right">3.67</td>
    <td align="right">12.53</td>
    <td align="right">3.19</td>
    <td align="right">10.88</td>
    <td align="right">3.56</td>
    <td align="right">12.16</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_10:10_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    30690.05</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    56383.42</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    26003.61</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:3_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    25935.03</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:4_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    25932.13</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:5_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    25947.81</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_6:6_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    51575.82</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_7:7_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    25948.10</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_8:8_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    25937.25</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_9:9_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    26025.72</td>
    <td align="right">        0.80</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Flow Rate [m3/s]</td>
    <td align="right">Rated Power [W]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_10:10_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.71</td>
    <td align="right">      821.56</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.55</td>
    <td align="right">      622.00</td>
    <td align="right">        1.19</td>
    <td align="right">     1353.31</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.55</td>
    <td align="right">      632.51</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:3_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.49</td>
    <td align="right">      569.17</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:4_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.49</td>
    <td align="right">      569.02</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:5_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.49</td>
    <td align="right">      569.85</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_6:6_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.55</td>
    <td align="right">      622.00</td>
    <td align="right">        0.97</td>
    <td align="right">     1102.66</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_7:7_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.49</td>
    <td align="right">      569.86</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_8:8_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.49</td>
    <td align="right">      569.29</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_9:9_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.49</td>
    <td align="right">      573.99</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Power [W]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVACSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-01
    17:47:32</b></p>
<b>Zone Cooling</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1</td>
    <td align="right">    12713.39</td>
    <td align="right">       0.908</td>
    <td align="right">       1.090</td>
    <td align="right">DULUTH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:50:00</td>
    <td align="right">       24.77</td>
    <td align="right">     0.01585</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2</td>
    <td align="right">     9406.99</td>
    <td align="right">       0.672</td>
    <td align="right">       0.806</td>
    <td align="right">DULUTH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:20:00</td>
    <td align="right">       26.26</td>
    <td align="right">     0.01585</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1</td>
    <td align="right">     6362.76</td>
    <td align="right">       0.454</td>
    <td align="right">       0.545</td>
    <td align="right">DULUTH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:10:00</td>
    <td align="right">       26.40</td>
    <td align="right">     0.01585</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2</td>
    <td align="right">     5630.50</td>
    <td align="right">       0.402</td>
    <td align="right">       0.483</td>
    <td align="right">DULUTH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:10:00</td>
    <td align="right">       26.40</td>
    <td align="right">     0.01585</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3</td>
    <td align="right">     5549.09</td>
    <td align="right">       0.396</td>
    <td align="right">       0.476</td>
    <td align="right">DULUTH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:10:00</td>
    <td align="right">       26.40</td>
    <td align="right">     0.01585</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4</td>
    <td align="right">     5502.34</td>
    <td align="right">       0.393</td>
    <td align="right">       0.472</td>
    <td align="right">DULUTH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:10:00</td>
    <td align="right">       26.40</td>
    <td align="right">     0.01585</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5</td>
    <td align="right">     4898.77</td>
    <td align="right">       0.350</td>
    <td align="right">       0.420</td>
    <td align="right">DULUTH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:20:00</td>
    <td align="right">       26.26</td>
    <td align="right">     0.01585</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6</td>
    <td align="right">     4875.09</td>
    <td align="right">       0.348</td>
    <td align="right">       0.418</td>
    <td align="right">DULUTH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:20:00</td>
    <td align="right">       26.26</td>
    <td align="right">     0.01585</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7</td>
    <td align="right">     4900.77</td>
    <td align="right">       0.350</td>
    <td align="right">       0.420</td>
    <td align="right">DULUTH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:20:00</td>
    <td align="right">       26.26</td>
    <td align="right">     0.01585</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8</td>
    <td align="right">     5493.30</td>
    <td align="right">       0.392</td>
    <td align="right">       0.471</td>
    <td align="right">DULUTH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">       26.87</td>
    <td align="right">     0.01585</td>
  </tr>
</table>
<br><br>
<b>Zone Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1</td>
    <td align="right">    26336.45</td>
    <td align="right">       0.990</td>
    <td align="right">       1.188</td>
    <td align="right">DULUTH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -29.00</td>
    <td align="right">     0.00027</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2</td>
    <td align="right">    21456.62</td>
    <td align="right">       0.807</td>
    <td align="right">       0.968</td>
    <td align="right">DULUTH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -29.00</td>
    <td align="right">     0.00027</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1</td>
    <td align="right">    10947.15</td>
    <td align="right">       0.412</td>
    <td align="right">       0.494</td>
    <td align="right">DULUTH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -29.00</td>
    <td align="right">     0.00027</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2</td>
    <td align="right">    10877.56</td>
    <td align="right">       0.409</td>
    <td align="right">       0.491</td>
    <td align="right">DULUTH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -29.00</td>
    <td align="right">     0.00027</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3</td>
    <td align="right">    10874.61</td>
    <td align="right">       0.409</td>
    <td align="right">       0.491</td>
    <td align="right">DULUTH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -29.00</td>
    <td align="right">     0.00027</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4</td>
    <td align="right">    10890.53</td>
    <td align="right">       0.409</td>
    <td align="right">       0.491</td>
    <td align="right">DULUTH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -29.00</td>
    <td align="right">     0.00027</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5</td>
    <td align="right">    10890.82</td>
    <td align="right">       0.409</td>
    <td align="right">       0.491</td>
    <td align="right">DULUTH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -29.00</td>
    <td align="right">     0.00027</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6</td>
    <td align="right">    10879.81</td>
    <td align="right">       0.409</td>
    <td align="right">       0.491</td>
    <td align="right">DULUTH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -29.00</td>
    <td align="right">     0.00027</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7</td>
    <td align="right">    10969.59</td>
    <td align="right">       0.412</td>
    <td align="right">       0.495</td>
    <td align="right">DULUTH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -29.00</td>
    <td align="right">     0.00027</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8</td>
    <td align="right">    15703.96</td>
    <td align="right">       0.590</td>
    <td align="right">       0.708</td>
    <td align="right">DULUTH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -29.00</td>
    <td align="right">     0.00027</td>
  </tr>
</table>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_10:10</td>
    <td align="right">        0.47</td>
    <td align="right">        0.47</td>
    <td align="right">        0.71</td>
    <td align="right">        0.71</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1</td>
    <td align="right">        1.09</td>
    <td align="right">        1.09</td>
    <td align="right">        1.19</td>
    <td align="right">        1.19</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2</td>
    <td align="right">        0.55</td>
    <td align="right">        0.55</td>
    <td align="right">        0.49</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:3</td>
    <td align="right">        0.48</td>
    <td align="right">        0.48</td>
    <td align="right">        0.49</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:4</td>
    <td align="right">        0.48</td>
    <td align="right">        0.48</td>
    <td align="right">        0.49</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:5</td>
    <td align="right">        0.47</td>
    <td align="right">        0.47</td>
    <td align="right">        0.49</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_6:6</td>
    <td align="right">        0.81</td>
    <td align="right">        0.81</td>
    <td align="right">        0.97</td>
    <td align="right">        0.97</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_7:7</td>
    <td align="right">        0.42</td>
    <td align="right">        0.42</td>
    <td align="right">        0.49</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_8:8</td>
    <td align="right">        0.42</td>
    <td align="right">        0.42</td>
    <td align="right">        0.49</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_9:9</td>
    <td align="right">        0.42</td>
    <td align="right">        0.42</td>
    <td align="right">        0.49</td>
    <td align="right">        0.49</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> SystemSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-01
    17:47:32</b></p>
<b>Economizer</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1</td>
    <td align="right">     2859.83</td>
    <td align="right">     4518.83</td>
    <td align="right">     2686.33</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2</td>
    <td align="right">     2991.33</td>
    <td align="right">     4707.83</td>
    <td align="right">     2927.67</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1</td>
    <td align="right">     2742.50</td>
    <td align="right">     4520.33</td>
    <td align="right">     2578.50</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2</td>
    <td align="right">     2831.33</td>
    <td align="right">     4608.00</td>
    <td align="right">     2717.50</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3</td>
    <td align="right">     2842.67</td>
    <td align="right">     4620.17</td>
    <td align="right">     2734.67</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4</td>
    <td align="right">     2851.17</td>
    <td align="right">     4630.67</td>
    <td align="right">     2749.17</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5</td>
    <td align="right">     2954.67</td>
    <td align="right">     4702.50</td>
    <td align="right">     2890.33</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6</td>
    <td align="right">     2959.50</td>
    <td align="right">     4704.33</td>
    <td align="right">     2895.17</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7</td>
    <td align="right">     2973.00</td>
    <td align="right">     4700.00</td>
    <td align="right">     2907.33</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8</td>
    <td align="right">     3094.67</td>
    <td align="right">     4632.17</td>
    <td align="right">     2987.83</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     3155.67</td>
    <td align="right">     4708.83</td>
    <td align="right">     3024.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1</td>
    <td align="right">      217.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2</td>
    <td align="right">      181.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1</td>
    <td align="right">      153.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2</td>
    <td align="right">      170.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3</td>
    <td align="right">      171.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4</td>
    <td align="right">      172.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5</td>
    <td align="right">      177.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6</td>
    <td align="right">      179.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7</td>
    <td align="right">      184.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8</td>
    <td align="right">      270.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">      570.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> ComponentSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-01
    17:47:32</b></p>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1 DIRECT AIR</td>
    <td align="right">        1.19</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2 DIRECT AIR</td>
    <td align="right">    0.967933</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1 DIRECT AIR</td>
    <td align="right">    0.545307</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2 DIRECT AIR</td>
    <td align="right">    0.490704</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3 DIRECT AIR</td>
    <td align="right">    0.490571</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4 DIRECT AIR</td>
    <td align="right">    0.491289</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5 DIRECT AIR</td>
    <td align="right">    0.491302</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6 DIRECT AIR</td>
    <td align="right">    0.490805</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7 DIRECT AIR</td>
    <td align="right">    0.494856</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8 DIRECT AIR</td>
    <td align="right">    0.708298</td>
  </tr>
</table>
<br><br>
<b>Branch</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_10:10 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.708298</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1 AIR LOOP MAIN BRANCH</td>
    <td align="right">        1.19</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.545307</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:3 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.490704</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:4 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.490571</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:5 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.491289</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_6:6 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.967933</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_7:7 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.491302</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_8:8 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.490805</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_9:9 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.494856</td>
  </tr>
</table>
<br><br>
<b>AirLoopHVAC</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_10:10</td>
    <td align="right">    0.708298</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1</td>
    <td align="right">        1.19</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2</td>
    <td align="right">    0.545307</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:3</td>
    <td align="right">    0.490704</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:4</td>
    <td align="right">    0.490571</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:5</td>
    <td align="right">    0.491289</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_6:6</td>
    <td align="right">    0.967933</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_7:7</td>
    <td align="right">    0.491302</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_8:8</td>
    <td align="right">    0.490805</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_9:9</td>
    <td align="right">    0.494856</td>
  </tr>
</table>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_10:10_OA_CONTROLLER</td>
    <td align="right">    0.708298</td>
    <td align="right">    0.264774</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_OA_CONTROLLER</td>
    <td align="right">        1.19</td>
    <td align="right">    0.529547</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_OA_CONTROLLER</td>
    <td align="right">    0.545307</td>
    <td align="right">    0.264774</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:3_OA_CONTROLLER</td>
    <td align="right">    0.490704</td>
    <td align="right">    0.264774</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:4_OA_CONTROLLER</td>
    <td align="right">    0.490571</td>
    <td align="right">    0.264774</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:5_OA_CONTROLLER</td>
    <td align="right">    0.491289</td>
    <td align="right">    0.264774</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_6:6_OA_CONTROLLER</td>
    <td align="right">    0.967933</td>
    <td align="right">    0.529547</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_7:7_OA_CONTROLLER</td>
    <td align="right">    0.491302</td>
    <td align="right">    0.264774</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_8:8_OA_CONTROLLER</td>
    <td align="right">    0.490805</td>
    <td align="right">    0.264774</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_9:9_OA_CONTROLLER</td>
    <td align="right">    0.494856</td>
    <td align="right">    0.264774</td>
  </tr>
</table>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Air Flow Rate [m3/s]</td>
    <td align="right">Rated Total Cooling Capacity (gross) [W]</td>
    <td align="right">Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_10:10_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.708298</td>
    <td align="right">    17588.73</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">        1.19</td>
    <td align="right">    27842.17</td>
    <td align="right">    0.690673</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.545307</td>
    <td align="right">    13413.65</td>
    <td align="right">    0.678415</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:3_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.490704</td>
    <td align="right">    12185.34</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:4_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.490571</td>
    <td align="right">    12182.04</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:5_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.491289</td>
    <td align="right">    12199.87</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_6:6_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.967933</td>
    <td align="right">    24036.09</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_7:7_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.491302</td>
    <td align="right">    12200.20</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_8:8_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.490805</td>
    <td align="right">    12187.86</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_9:9_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.494856</td>
    <td align="right">    12288.44</td>
    <td align="right">    0.676083</td>
  </tr>
</table>
<br><br>
<b>AirLoopHVAC:UnitaryHeatCool</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Supply Air Flow Rate [m3/s]</td>
    <td align="right">Supply Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">Supply Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">Nominal Heating Capacity [W]</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">Nominal Cooling Capacity [W]</td>
    <td align="right">Maximum Supply Air Temperature from Supplemental Heater [C]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_10:10_UNITARY_PACKAGE</td>
    <td align="right">    0.708298</td>
    <td align="right">    0.708298</td>
    <td align="right">    0.708298</td>
    <td align="right">    0.708298</td>
    <td align="right">    30690.05</td>
    <td align="right">    1.000000</td>
    <td align="right">    17588.73</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_UNITARY_PACKAGE</td>
    <td align="right">        1.19</td>
    <td align="right">        1.19</td>
    <td align="right">        1.19</td>
    <td align="right">        1.19</td>
    <td align="right">    56383.42</td>
    <td align="right">        1.00</td>
    <td align="right">    27842.17</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_UNITARY_PACKAGE</td>
    <td align="right">    0.545307</td>
    <td align="right">    0.545307</td>
    <td align="right">    0.545307</td>
    <td align="right">    0.545307</td>
    <td align="right">    26003.61</td>
    <td align="right">        1.00</td>
    <td align="right">    13413.65</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:3_UNITARY_PACKAGE</td>
    <td align="right">    0.490704</td>
    <td align="right">    0.490704</td>
    <td align="right">    0.490704</td>
    <td align="right">    0.490704</td>
    <td align="right">    25935.03</td>
    <td align="right">        1.00</td>
    <td align="right">    12185.34</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:4_UNITARY_PACKAGE</td>
    <td align="right">    0.490571</td>
    <td align="right">    0.490571</td>
    <td align="right">    0.490571</td>
    <td align="right">    0.490571</td>
    <td align="right">    25932.13</td>
    <td align="right">    1.000000</td>
    <td align="right">    12182.04</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:5_UNITARY_PACKAGE</td>
    <td align="right">    0.491289</td>
    <td align="right">    0.491289</td>
    <td align="right">    0.491289</td>
    <td align="right">    0.491289</td>
    <td align="right">    25947.81</td>
    <td align="right">        1.00</td>
    <td align="right">    12199.87</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_6:6_UNITARY_PACKAGE</td>
    <td align="right">    0.967933</td>
    <td align="right">    0.967933</td>
    <td align="right">    0.967933</td>
    <td align="right">    0.967933</td>
    <td align="right">    51575.82</td>
    <td align="right">        1.00</td>
    <td align="right">    24036.09</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_7:7_UNITARY_PACKAGE</td>
    <td align="right">    0.491302</td>
    <td align="right">    0.491302</td>
    <td align="right">    0.491302</td>
    <td align="right">    0.491302</td>
    <td align="right">    25948.10</td>
    <td align="right">        1.00</td>
    <td align="right">    12200.20</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_8:8_UNITARY_PACKAGE</td>
    <td align="right">    0.490805</td>
    <td align="right">    0.490805</td>
    <td align="right">    0.490805</td>
    <td align="right">    0.490805</td>
    <td align="right">    25937.25</td>
    <td align="right">        1.00</td>
    <td align="right">    12187.86</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_9:9_UNITARY_PACKAGE</td>
    <td align="right">    0.494856</td>
    <td align="right">    0.494856</td>
    <td align="right">    0.494856</td>
    <td align="right">    0.494856</td>
    <td align="right">    26025.72</td>
    <td align="right">    1.000000</td>
    <td align="right">    12288.44</td>
    <td align="right">       40.00</td>
  </tr>
</table>
<br><br>
<b>Fan:OnOff</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_10:10_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.708298</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_UNITARY_PACKAGE_FAN</td>
    <td align="right">        1.19</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.545307</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:3_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.490704</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:4_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.490571</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:5_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.491289</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_6:6_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.967933</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_7:7_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.491302</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_8:8_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.490805</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_9:9_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.494856</td>
  </tr>
</table>
<br><br>
<b>Coil:Heating:Gas</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_10:10_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    30690.05</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    56383.42</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    26003.61</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:3_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    25935.03</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:4_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    25932.13</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:5_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    25947.81</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_6:6_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    51575.82</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_7:7_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    25948.10</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_8:8_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    25937.25</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_9:9_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    26025.72</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EMISSIONSDATASUMMARY::Meter></a>
<p>Report:<b> EMISSIONS DATA SUMMARY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-09-01
    17:47:32</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">CO2:FACILITY [kg]</td>
    <td align="right">NOX:FACILITY [kg]</td>
    <td align="right">SO2:FACILITY [kg]</td>
    <td align="right">PM:FACILITY [kg]</td>
    <td align="right">HG:FACILITY [kg]</td>
    <td align="right">WATERENVIRONMENTALFACTORS:FACILITY [L]</td>
    <td align="right">CARBON EQUIVALENT:FACILITY [kg]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  36831.1113</td>
    <td align="right">     50.4732</td>
    <td align="right">     55.6594</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0004</td>
    <td align="right">  36525.7321</td>
    <td align="right">  14376.2430</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  31520.7348</td>
    <td align="right">     43.7730</td>
    <td align="right">     49.5135</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0004</td>
    <td align="right">  32496.7829</td>
    <td align="right">  12358.6147</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  30382.1195</td>
    <td align="right">     44.1840</td>
    <td align="right">     54.2119</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0004</td>
    <td align="right">  35594.3934</td>
    <td align="right">  12102.6148</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  23430.7151</td>
    <td align="right">     36.5724</td>
    <td align="right">     49.9411</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0004</td>
    <td align="right">  32805.7134</td>
    <td align="right">   9572.2906</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  20318.2015</td>
    <td align="right">     34.0018</td>
    <td align="right">     50.7560</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0004</td>
    <td align="right">  33352.8542</td>
    <td align="right">   8519.3877</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  17683.7867</td>
    <td align="right">     31.4991</td>
    <td align="right">     50.3808</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0004</td>
    <td align="right">  33114.7225</td>
    <td align="right">   7596.9548</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  18633.0434</td>
    <td align="right">     33.7418</td>
    <td align="right">     54.8821</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0004</td>
    <td align="right">  36075.5088</td>
    <td align="right">   8057.5039</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  19271.4510</td>
    <td align="right">     34.5016</td>
    <td align="right">     55.4721</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0004</td>
    <td align="right">  36461.8817</td>
    <td align="right">   8295.6928</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  19372.0064</td>
    <td align="right">     33.2274</td>
    <td align="right">     51.0263</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0004</td>
    <td align="right">  33534.1030</td>
    <td align="right">   8199.9734</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  23209.9787</td>
    <td align="right">     37.4512</td>
    <td align="right">     53.4540</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0004</td>
    <td align="right">  35119.6899</td>
    <td align="right">   9599.0494</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  28038.6958</td>
    <td align="right">     41.7065</td>
    <td align="right">     53.0602</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0004</td>
    <td align="right">  34844.0154</td>
    <td align="right">  11258.0625</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  35330.2319</td>
    <td align="right">     49.1459</td>
    <td align="right">     55.7664</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0004</td>
    <td align="right">  36601.2976</td>
    <td align="right">  13860.1314</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 304022.0762</td>
    <td align="right">    470.2778</td>
    <td align="right">    634.1238</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0048</td>
    <td align="right"> 416526.6949</td>
    <td align="right"> 123796.5190</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  17683.7867</td>
    <td align="right">     31.4991</td>
    <td align="right">     49.5135</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0004</td>
    <td align="right">  32496.7829</td>
    <td align="right">   7596.9548</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  36831.1113</td>
    <td align="right">     50.4732</td>
    <td align="right">     55.7664</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0004</td>
    <td align="right">  36601.2976</td>
    <td align="right">  14376.2430</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-09-01
    17:47:32</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY [J]</td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.847552E+11</td>
    <td align="right">   59743.600</td>
    <td align="right">02-JAN-16:30</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">    7331.211</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   11485.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.754063E+11</td>
    <td align="right">   59743.600</td>
    <td align="right">01-FEB-17:10</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">    7331.211</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   11485.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.825941E+11</td>
    <td align="right">   59743.600</td>
    <td align="right">01-MAR-17:49</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">    7331.211</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   11485.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.761232E+11</td>
    <td align="right">   48258.600</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">    7331.211</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.773928E+11</td>
    <td align="right">   55610.362</td>
    <td align="right">31-MAY-15:00</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">    7331.211</td>
    <td align="right">       0.000</td>
    <td align="right">    7351.762</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.768402E+11</td>
    <td align="right">   67833.005</td>
    <td align="right">14-JUN-14:00</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">    7331.211</td>
    <td align="right">       0.000</td>
    <td align="right">   19574.405</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.837105E+11</td>
    <td align="right">   78089.008</td>
    <td align="right">08-JUL-15:00</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">    7331.211</td>
    <td align="right">       0.000</td>
    <td align="right">   29830.408</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.846070E+11</td>
    <td align="right">   78173.893</td>
    <td align="right">12-AUG-14:00</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">    7331.211</td>
    <td align="right">       0.000</td>
    <td align="right">   29915.293</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.778134E+11</td>
    <td align="right">   62027.707</td>
    <td align="right">07-SEP-14:00</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">    7331.211</td>
    <td align="right">       0.000</td>
    <td align="right">   13769.107</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.814926E+11</td>
    <td align="right">   59743.600</td>
    <td align="right">26-OCT-16:00</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">    7331.211</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   11485.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.808529E+11</td>
    <td align="right">   59743.600</td>
    <td align="right">18-NOV-16:30</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">    7331.211</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   11485.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.849306E+11</td>
    <td align="right">   59743.600</td>
    <td align="right">01-DEC-16:19</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">    7331.211</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   11485.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.966519E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.754063E+11</td>
    <td align="right">   48258.600</td>
    <td align="right">&nbsp;</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">    7331.211</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.849306E+11</td>
    <td align="right">   78173.893</td>
    <td align="right">&nbsp;</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">    7331.211</td>
    <td align="right">       0.000</td>
    <td align="right">   29915.293</td>
    <td align="right">   11485.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::PSZ-AC_10:10_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC_10:10_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-01
    17:47:32</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      12703.</td>
    <td align="right">      38363.</td>
    <td align="right">08-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      11565.</td>
    <td align="right">      38363.</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       8464.</td>
    <td align="right">      38363.</td>
    <td align="right">03-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       4737.</td>
    <td align="right">      35148.</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       2266.</td>
    <td align="right">      30764.</td>
    <td align="right">02-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        579.</td>
    <td align="right">      26670.</td>
    <td align="right">23-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        191.</td>
    <td align="right">      25967.</td>
    <td align="right">27-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        500.</td>
    <td align="right">      28016.</td>
    <td align="right">28-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       1647.</td>
    <td align="right">      31144.</td>
    <td align="right">26-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       3652.</td>
    <td align="right">      32273.</td>
    <td align="right">17-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       7420.</td>
    <td align="right">      38198.</td>
    <td align="right">26-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      11689.</td>
    <td align="right">      38363.</td>
    <td align="right">16-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       5421.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        191.</td>
    <td align="right">      25967.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      12703.</td>
    <td align="right">      38363.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::PSZ-AC_1:1_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC_1:1_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-01
    17:47:32</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      22368.</td>
    <td align="right">      70479.</td>
    <td align="right">08-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      20312.</td>
    <td align="right">      70479.</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      14801.</td>
    <td align="right">      70479.</td>
    <td align="right">03-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       8121.</td>
    <td align="right">      62630.</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       3783.</td>
    <td align="right">      53573.</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        955.</td>
    <td align="right">      45692.</td>
    <td align="right">23-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        323.</td>
    <td align="right">      44717.</td>
    <td align="right">27-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        802.</td>
    <td align="right">      48366.</td>
    <td align="right">28-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       2642.</td>
    <td align="right">      53922.</td>
    <td align="right">26-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       6169.</td>
    <td align="right">      56156.</td>
    <td align="right">17-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      12794.</td>
    <td align="right">      68561.</td>
    <td align="right">26-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      20455.</td>
    <td align="right">      70479.</td>
    <td align="right">30-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       9408.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        323.</td>
    <td align="right">      44717.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      22368.</td>
    <td align="right">      70479.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::PSZ-AC_2:2_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC_2:2_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-01
    17:47:32</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      10261.</td>
    <td align="right">      32505.</td>
    <td align="right">08-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       9299.</td>
    <td align="right">      32505.</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       6819.</td>
    <td align="right">      32505.</td>
    <td align="right">03-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       3788.</td>
    <td align="right">      29662.</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       1774.</td>
    <td align="right">      24975.</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        455.</td>
    <td align="right">      21174.</td>
    <td align="right">23-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        148.</td>
    <td align="right">      20749.</td>
    <td align="right">27-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        368.</td>
    <td align="right">      22436.</td>
    <td align="right">28-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       1224.</td>
    <td align="right">      25048.</td>
    <td align="right">26-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       2872.</td>
    <td align="right">      26417.</td>
    <td align="right">17-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       5886.</td>
    <td align="right">      32505.</td>
    <td align="right">25-NOV-06:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       9355.</td>
    <td align="right">      32505.</td>
    <td align="right">16-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       4330.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        148.</td>
    <td align="right">      20749.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      10261.</td>
    <td align="right">      32505.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::PSZ-AC_3:3_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC_3:3_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-01
    17:47:32</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      10504.</td>
    <td align="right">      32419.</td>
    <td align="right">08-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       9544.</td>
    <td align="right">      32419.</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       7068.</td>
    <td align="right">      32419.</td>
    <td align="right">03-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       4017.</td>
    <td align="right">      27824.</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       1926.</td>
    <td align="right">      23127.</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        496.</td>
    <td align="right">      19543.</td>
    <td align="right">23-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        161.</td>
    <td align="right">      19205.</td>
    <td align="right">27-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        409.</td>
    <td align="right">      20762.</td>
    <td align="right">28-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       1359.</td>
    <td align="right">      23262.</td>
    <td align="right">26-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       3072.</td>
    <td align="right">      24573.</td>
    <td align="right">17-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       6124.</td>
    <td align="right">      30813.</td>
    <td align="right">26-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       9603.</td>
    <td align="right">      32419.</td>
    <td align="right">30-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       4499.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        161.</td>
    <td align="right">      19205.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      10504.</td>
    <td align="right">      32419.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::PSZ-AC_4:4_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC_4:4_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-01
    17:47:32</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      10530.</td>
    <td align="right">      32415.</td>
    <td align="right">08-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       9570.</td>
    <td align="right">      32415.</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       7094.</td>
    <td align="right">      32415.</td>
    <td align="right">03-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       4040.</td>
    <td align="right">      27819.</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       1943.</td>
    <td align="right">      23124.</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        503.</td>
    <td align="right">      19548.</td>
    <td align="right">23-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        163.</td>
    <td align="right">      19208.</td>
    <td align="right">27-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        414.</td>
    <td align="right">      20762.</td>
    <td align="right">28-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       1375.</td>
    <td align="right">      23261.</td>
    <td align="right">26-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       3092.</td>
    <td align="right">      24572.</td>
    <td align="right">17-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       6148.</td>
    <td align="right">      30809.</td>
    <td align="right">26-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       9630.</td>
    <td align="right">      32415.</td>
    <td align="right">30-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       4517.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        163.</td>
    <td align="right">      19208.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      10530.</td>
    <td align="right">      32415.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::PSZ-AC_5:5_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC_5:5_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-01
    17:47:32</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      10551.</td>
    <td align="right">      32435.</td>
    <td align="right">08-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       9591.</td>
    <td align="right">      32435.</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       7115.</td>
    <td align="right">      32435.</td>
    <td align="right">03-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       4058.</td>
    <td align="right">      27843.</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       1957.</td>
    <td align="right">      23152.</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        509.</td>
    <td align="right">      19578.</td>
    <td align="right">23-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        165.</td>
    <td align="right">      19237.</td>
    <td align="right">27-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        419.</td>
    <td align="right">      20788.</td>
    <td align="right">28-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       1387.</td>
    <td align="right">      23291.</td>
    <td align="right">26-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       3109.</td>
    <td align="right">      24603.</td>
    <td align="right">17-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       6168.</td>
    <td align="right">      30833.</td>
    <td align="right">26-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       9651.</td>
    <td align="right">      32435.</td>
    <td align="right">30-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       4532.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        165.</td>
    <td align="right">      19237.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      10551.</td>
    <td align="right">      32435.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::PSZ-AC_6:6_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC_6:6_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-01
    17:47:32</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      21484.</td>
    <td align="right">      64470.</td>
    <td align="right">08-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      19567.</td>
    <td align="right">      64470.</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      14599.</td>
    <td align="right">      64470.</td>
    <td align="right">03-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       8430.</td>
    <td align="right">      55219.</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       4125.</td>
    <td align="right">      45920.</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       1084.</td>
    <td align="right">      38844.</td>
    <td align="right">23-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        355.</td>
    <td align="right">      38195.</td>
    <td align="right">27-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        918.</td>
    <td align="right">      41242.</td>
    <td align="right">28-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       2998.</td>
    <td align="right">      46237.</td>
    <td align="right">26-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       6508.</td>
    <td align="right">      48853.</td>
    <td align="right">17-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      12685.</td>
    <td align="right">      61156.</td>
    <td align="right">25-NOV-06:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      19693.</td>
    <td align="right">      64470.</td>
    <td align="right">30-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       9320.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        355.</td>
    <td align="right">      38195.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      21484.</td>
    <td align="right">      64470.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::PSZ-AC_7:7_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC_7:7_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-01
    17:47:32</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      10775.</td>
    <td align="right">      32435.</td>
    <td align="right">08-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       9809.</td>
    <td align="right">      32435.</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       7322.</td>
    <td align="right">      32435.</td>
    <td align="right">03-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       4238.</td>
    <td align="right">      27844.</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       2079.</td>
    <td align="right">      23165.</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        546.</td>
    <td align="right">      19603.</td>
    <td align="right">23-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        175.</td>
    <td align="right">      19261.</td>
    <td align="right">27-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        454.</td>
    <td align="right">      20803.</td>
    <td align="right">28-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       1498.</td>
    <td align="right">      23311.</td>
    <td align="right">26-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       3269.</td>
    <td align="right">      24623.</td>
    <td align="right">17-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       6369.</td>
    <td align="right">      30812.</td>
    <td align="right">26-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       9874.</td>
    <td align="right">      32435.</td>
    <td align="right">30-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       4676.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        175.</td>
    <td align="right">      19261.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      10775.</td>
    <td align="right">      32435.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::PSZ-AC_8:8_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC_8:8_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-01
    17:47:32</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      10782.</td>
    <td align="right">      32422.</td>
    <td align="right">08-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       9815.</td>
    <td align="right">      32422.</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       7329.</td>
    <td align="right">      32422.</td>
    <td align="right">03-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       4245.</td>
    <td align="right">      27827.</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       2083.</td>
    <td align="right">      23150.</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        546.</td>
    <td align="right">      19590.</td>
    <td align="right">23-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        175.</td>
    <td align="right">      19248.</td>
    <td align="right">27-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        455.</td>
    <td align="right">      20789.</td>
    <td align="right">28-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       1502.</td>
    <td align="right">      23297.</td>
    <td align="right">26-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       3274.</td>
    <td align="right">      24608.</td>
    <td align="right">17-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       6376.</td>
    <td align="right">      30795.</td>
    <td align="right">26-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       9880.</td>
    <td align="right">      32422.</td>
    <td align="right">30-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       4680.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        175.</td>
    <td align="right">      19248.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      10782.</td>
    <td align="right">      32422.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::PSZ-AC_9:9_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC_9:9_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-01
    17:47:32</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      10843.</td>
    <td align="right">      32532.</td>
    <td align="right">08-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       9871.</td>
    <td align="right">      32532.</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       7370.</td>
    <td align="right">      32532.</td>
    <td align="right">03-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       4270.</td>
    <td align="right">      28170.</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       2097.</td>
    <td align="right">      23308.</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        550.</td>
    <td align="right">      19731.</td>
    <td align="right">23-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        177.</td>
    <td align="right">      19381.</td>
    <td align="right">27-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        460.</td>
    <td align="right">      20934.</td>
    <td align="right">28-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       1515.</td>
    <td align="right">      23459.</td>
    <td align="right">26-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       3299.</td>
    <td align="right">      24768.</td>
    <td align="right">17-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       6420.</td>
    <td align="right">      30931.</td>
    <td align="right">26-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       9941.</td>
    <td align="right">      32532.</td>
    <td align="right">30-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       4709.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        177.</td>
    <td align="right">      19381.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      10843.</td>
    <td align="right">      32532.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::PSZ-AC_10:10_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC_10:10_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-01
    17:47:32</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">02-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          7.</td>
    <td align="right">        663.</td>
    <td align="right">31-MAY-15:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">         80.</td>
    <td align="right">       1787.</td>
    <td align="right">14-JUN-14:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        286.</td>
    <td align="right">       2767.</td>
    <td align="right">08-JUL-12:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        181.</td>
    <td align="right">       2757.</td>
    <td align="right">12-AUG-14:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">         19.</td>
    <td align="right">       1254.</td>
    <td align="right">07-SEP-14:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          4.</td>
    <td align="right">        925.</td>
    <td align="right">07-OCT-14:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         49.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        286.</td>
    <td align="right">       2767.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::PSZ-AC_1:1_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC_1:1_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-01
    17:47:32</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">02-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         21.</td>
    <td align="right">       1558.</td>
    <td align="right">31-MAY-15:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        190.</td>
    <td align="right">       3672.</td>
    <td align="right">14-JUN-14:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        617.</td>
    <td align="right">       5528.</td>
    <td align="right">08-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        410.</td>
    <td align="right">       5479.</td>
    <td align="right">12-AUG-14:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">         51.</td>
    <td align="right">       2585.</td>
    <td align="right">07-SEP-14:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">         10.</td>
    <td align="right">       1945.</td>
    <td align="right">07-OCT-14:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        110.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        617.</td>
    <td align="right">       5528.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::PSZ-AC_2:2_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC_2:2_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-01
    17:47:32</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">02-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         10.</td>
    <td align="right">        738.</td>
    <td align="right">31-MAY-15:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">         93.</td>
    <td align="right">       1844.</td>
    <td align="right">14-JUN-14:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        310.</td>
    <td align="right">       2684.</td>
    <td align="right">08-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        206.</td>
    <td align="right">       2694.</td>
    <td align="right">12-AUG-14:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">         27.</td>
    <td align="right">       1357.</td>
    <td align="right">07-SEP-14:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          5.</td>
    <td align="right">       1024.</td>
    <td align="right">07-OCT-14:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         55.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        310.</td>
    <td align="right">       2694.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::PSZ-AC_3:3_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC_3:3_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-01
    17:47:32</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">02-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          7.</td>
    <td align="right">        614.</td>
    <td align="right">31-MAY-15:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">         74.</td>
    <td align="right">       1651.</td>
    <td align="right">14-JUN-14:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        263.</td>
    <td align="right">       2470.</td>
    <td align="right">08-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        170.</td>
    <td align="right">       2484.</td>
    <td align="right">12-AUG-14:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">         19.</td>
    <td align="right">       1184.</td>
    <td align="right">07-SEP-14:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          4.</td>
    <td align="right">        895.</td>
    <td align="right">07-OCT-14:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         45.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        263.</td>
    <td align="right">       2484.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::PSZ-AC_4:4_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC_4:4_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-01
    17:47:32</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">02-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          6.</td>
    <td align="right">        601.</td>
    <td align="right">31-MAY-15:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">         72.</td>
    <td align="right">       1631.</td>
    <td align="right">14-JUN-14:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        258.</td>
    <td align="right">       2452.</td>
    <td align="right">08-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        167.</td>
    <td align="right">       2467.</td>
    <td align="right">12-AUG-14:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">         18.</td>
    <td align="right">       1165.</td>
    <td align="right">07-SEP-14:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          4.</td>
    <td align="right">        882.</td>
    <td align="right">07-OCT-14:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         44.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        258.</td>
    <td align="right">       2467.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::PSZ-AC_5:5_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC_5:5_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-01
    17:47:32</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">02-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          6.</td>
    <td align="right">        592.</td>
    <td align="right">31-MAY-15:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">         70.</td>
    <td align="right">       1618.</td>
    <td align="right">14-JUN-14:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        256.</td>
    <td align="right">       2443.</td>
    <td align="right">08-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        164.</td>
    <td align="right">       2458.</td>
    <td align="right">12-AUG-14:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">         18.</td>
    <td align="right">       1152.</td>
    <td align="right">07-SEP-14:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          4.</td>
    <td align="right">        872.</td>
    <td align="right">07-OCT-14:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         44.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        256.</td>
    <td align="right">       2458.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::PSZ-AC_6:6_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC_6:6_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-01
    17:47:32</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">02-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          9.</td>
    <td align="right">       1045.</td>
    <td align="right">31-MAY-15:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        113.</td>
    <td align="right">       2899.</td>
    <td align="right">14-JUN-14:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        438.</td>
    <td align="right">       4603.</td>
    <td align="right">08-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        274.</td>
    <td align="right">       4593.</td>
    <td align="right">12-AUG-14:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">         25.</td>
    <td align="right">       1969.</td>
    <td align="right">07-SEP-14:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          6.</td>
    <td align="right">       1502.</td>
    <td align="right">07-OCT-14:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         73.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        438.</td>
    <td align="right">       4603.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::PSZ-AC_7:7_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC_7:7_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-01
    17:47:32</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">02-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          4.</td>
    <td align="right">        512.</td>
    <td align="right">31-MAY-15:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">         58.</td>
    <td align="right">       1489.</td>
    <td align="right">14-JUN-14:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        226.</td>
    <td align="right">       2305.</td>
    <td align="right">08-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        142.</td>
    <td align="right">       2326.</td>
    <td align="right">12-AUG-14:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">         13.</td>
    <td align="right">       1034.</td>
    <td align="right">07-SEP-14:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          3.</td>
    <td align="right">        775.</td>
    <td align="right">07-OCT-14:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         38.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        226.</td>
    <td align="right">       2326.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::PSZ-AC_8:8_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC_8:8_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-01
    17:47:32</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">02-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          4.</td>
    <td align="right">        510.</td>
    <td align="right">31-MAY-15:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">         57.</td>
    <td align="right">       1486.</td>
    <td align="right">14-JUN-14:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        225.</td>
    <td align="right">       2301.</td>
    <td align="right">08-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        141.</td>
    <td align="right">       2321.</td>
    <td align="right">12-AUG-14:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">         13.</td>
    <td align="right">       1031.</td>
    <td align="right">07-SEP-14:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          3.</td>
    <td align="right">        772.</td>
    <td align="right">07-OCT-14:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         38.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        225.</td>
    <td align="right">       2321.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::PSZ-AC_9:9_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC_9:9_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-01
    17:47:32</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">02-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          4.</td>
    <td align="right">        518.</td>
    <td align="right">31-MAY-15:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">         58.</td>
    <td align="right">       1497.</td>
    <td align="right">14-JUN-14:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        228.</td>
    <td align="right">       2318.</td>
    <td align="right">08-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        143.</td>
    <td align="right">       2337.</td>
    <td align="right">12-AUG-14:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">         13.</td>
    <td align="right">       1040.</td>
    <td align="right">07-SEP-14:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          3.</td>
    <td align="right">        776.</td>
    <td align="right">07-OCT-14:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         38.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        228.</td>
    <td align="right">       2337.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::PSZ-AC_10:10_UNITARY_PACKAGE_FAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC_10:10_UNITARY_PACKAGE_FAN</b></p>
<p>Timestamp: <b>2010-09-01
    17:47:32</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        541.</td>
    <td align="right">        822.</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        542.</td>
    <td align="right">        822.</td>
    <td align="right">01-FEB-00:40</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        524.</td>
    <td align="right">        822.</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        500.</td>
    <td align="right">        822.</td>
    <td align="right">01-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        496.</td>
    <td align="right">        822.</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        500.</td>
    <td align="right">        822.</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        492.</td>
    <td align="right">        822.</td>
    <td align="right">01-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        500.</td>
    <td align="right">        822.</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        496.</td>
    <td align="right">        822.</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        492.</td>
    <td align="right">        822.</td>
    <td align="right">01-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        508.</td>
    <td align="right">        822.</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        538.</td>
    <td align="right">        822.</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        511.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        492.</td>
    <td align="right">        822.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        542.</td>
    <td align="right">        822.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::PSZ-AC_1:1_UNITARY_PACKAGE_FAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC_1:1_UNITARY_PACKAGE_FAN</b></p>
<p>Timestamp: <b>2010-09-01
    17:47:32</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        880.</td>
    <td align="right">       1353.</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        883.</td>
    <td align="right">       1353.</td>
    <td align="right">01-FEB-01:39</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        854.</td>
    <td align="right">       1353.</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        821.</td>
    <td align="right">       1353.</td>
    <td align="right">01-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        817.</td>
    <td align="right">       1353.</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        823.</td>
    <td align="right">       1353.</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        811.</td>
    <td align="right">       1353.</td>
    <td align="right">01-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        824.</td>
    <td align="right">       1353.</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        818.</td>
    <td align="right">       1353.</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        810.</td>
    <td align="right">       1353.</td>
    <td align="right">01-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        830.</td>
    <td align="right">       1353.</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        873.</td>
    <td align="right">       1353.</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        837.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        810.</td>
    <td align="right">       1353.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        883.</td>
    <td align="right">       1353.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::PSZ-AC_2:2_UNITARY_PACKAGE_FAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC_2:2_UNITARY_PACKAGE_FAN</b></p>
<p>Timestamp: <b>2010-09-01
    17:47:32</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        401.</td>
    <td align="right">        633.</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        403.</td>
    <td align="right">        633.</td>
    <td align="right">01-FEB-03:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        394.</td>
    <td align="right">        633.</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        382.</td>
    <td align="right">        633.</td>
    <td align="right">01-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        382.</td>
    <td align="right">        633.</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        385.</td>
    <td align="right">        633.</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        379.</td>
    <td align="right">        633.</td>
    <td align="right">01-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        385.</td>
    <td align="right">        633.</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        382.</td>
    <td align="right">        633.</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        378.</td>
    <td align="right">        633.</td>
    <td align="right">01-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        383.</td>
    <td align="right">        633.</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        398.</td>
    <td align="right">        633.</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        388.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        378.</td>
    <td align="right">        633.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        403.</td>
    <td align="right">        633.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::PSZ-AC_3:3_UNITARY_PACKAGE_FAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC_3:3_UNITARY_PACKAGE_FAN</b></p>
<p>Timestamp: <b>2010-09-01
    17:47:32</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        363.</td>
    <td align="right">        569.</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        365.</td>
    <td align="right">        569.</td>
    <td align="right">01-FEB-02:20</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        355.</td>
    <td align="right">        569.</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        344.</td>
    <td align="right">        569.</td>
    <td align="right">01-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        343.</td>
    <td align="right">        569.</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        346.</td>
    <td align="right">        569.</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        341.</td>
    <td align="right">        569.</td>
    <td align="right">01-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        347.</td>
    <td align="right">        569.</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        344.</td>
    <td align="right">        569.</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        340.</td>
    <td align="right">        569.</td>
    <td align="right">01-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        345.</td>
    <td align="right">        569.</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        360.</td>
    <td align="right">        569.</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        350.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        340.</td>
    <td align="right">        569.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        365.</td>
    <td align="right">        569.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::PSZ-AC_4:4_UNITARY_PACKAGE_FAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC_4:4_UNITARY_PACKAGE_FAN</b></p>
<p>Timestamp: <b>2010-09-01
    17:47:32</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        363.</td>
    <td align="right">        569.</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        365.</td>
    <td align="right">        569.</td>
    <td align="right">01-FEB-02:20</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        355.</td>
    <td align="right">        569.</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        344.</td>
    <td align="right">        569.</td>
    <td align="right">01-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        343.</td>
    <td align="right">        569.</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        346.</td>
    <td align="right">        569.</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        341.</td>
    <td align="right">        569.</td>
    <td align="right">01-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        346.</td>
    <td align="right">        569.</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        344.</td>
    <td align="right">        569.</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        340.</td>
    <td align="right">        569.</td>
    <td align="right">01-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        345.</td>
    <td align="right">        569.</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        360.</td>
    <td align="right">        569.</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        349.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        340.</td>
    <td align="right">        569.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        365.</td>
    <td align="right">        569.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::PSZ-AC_5:5_UNITARY_PACKAGE_FAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC_5:5_UNITARY_PACKAGE_FAN</b></p>
<p>Timestamp: <b>2010-09-01
    17:47:32</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        364.</td>
    <td align="right">        570.</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        366.</td>
    <td align="right">        570.</td>
    <td align="right">01-FEB-02:20</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        356.</td>
    <td align="right">        570.</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        345.</td>
    <td align="right">        570.</td>
    <td align="right">01-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        344.</td>
    <td align="right">        570.</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        347.</td>
    <td align="right">        570.</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        342.</td>
    <td align="right">        570.</td>
    <td align="right">01-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        347.</td>
    <td align="right">        570.</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        344.</td>
    <td align="right">        570.</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        341.</td>
    <td align="right">        570.</td>
    <td align="right">01-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        346.</td>
    <td align="right">        570.</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        361.</td>
    <td align="right">        570.</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        350.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        341.</td>
    <td align="right">        570.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        366.</td>
    <td align="right">        570.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::PSZ-AC_6:6_UNITARY_PACKAGE_FAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC_6:6_UNITARY_PACKAGE_FAN</b></p>
<p>Timestamp: <b>2010-09-01
    17:47:32</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        709.</td>
    <td align="right">       1103.</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        712.</td>
    <td align="right">       1103.</td>
    <td align="right">01-FEB-01:49</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        691.</td>
    <td align="right">       1103.</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        667.</td>
    <td align="right">       1103.</td>
    <td align="right">01-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        665.</td>
    <td align="right">       1103.</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        671.</td>
    <td align="right">       1103.</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        661.</td>
    <td align="right">       1103.</td>
    <td align="right">01-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        671.</td>
    <td align="right">       1103.</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        666.</td>
    <td align="right">       1103.</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        660.</td>
    <td align="right">       1103.</td>
    <td align="right">01-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        672.</td>
    <td align="right">       1103.</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        703.</td>
    <td align="right">       1103.</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        679.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        660.</td>
    <td align="right">       1103.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        712.</td>
    <td align="right">       1103.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::PSZ-AC_7:7_UNITARY_PACKAGE_FAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC_7:7_UNITARY_PACKAGE_FAN</b></p>
<p>Timestamp: <b>2010-09-01
    17:47:32</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        365.</td>
    <td align="right">        570.</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        366.</td>
    <td align="right">        570.</td>
    <td align="right">01-FEB-02:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        356.</td>
    <td align="right">        570.</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        345.</td>
    <td align="right">        570.</td>
    <td align="right">01-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        344.</td>
    <td align="right">        570.</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        347.</td>
    <td align="right">        570.</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        342.</td>
    <td align="right">        570.</td>
    <td align="right">01-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        347.</td>
    <td align="right">        570.</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        344.</td>
    <td align="right">        570.</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        341.</td>
    <td align="right">        570.</td>
    <td align="right">01-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        346.</td>
    <td align="right">        570.</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        361.</td>
    <td align="right">        570.</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        350.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        341.</td>
    <td align="right">        570.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        366.</td>
    <td align="right">        570.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::PSZ-AC_8:8_UNITARY_PACKAGE_FAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC_8:8_UNITARY_PACKAGE_FAN</b></p>
<p>Timestamp: <b>2010-09-01
    17:47:32</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        364.</td>
    <td align="right">        569.</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        366.</td>
    <td align="right">        569.</td>
    <td align="right">01-FEB-02:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        356.</td>
    <td align="right">        569.</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        344.</td>
    <td align="right">        569.</td>
    <td align="right">01-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        344.</td>
    <td align="right">        569.</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        346.</td>
    <td align="right">        569.</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        341.</td>
    <td align="right">        569.</td>
    <td align="right">01-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        347.</td>
    <td align="right">        569.</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        344.</td>
    <td align="right">        569.</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        341.</td>
    <td align="right">        569.</td>
    <td align="right">01-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        346.</td>
    <td align="right">        569.</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        361.</td>
    <td align="right">        569.</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        350.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        341.</td>
    <td align="right">        569.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        366.</td>
    <td align="right">        569.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::PSZ-AC_9:9_UNITARY_PACKAGE_FAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC_9:9_UNITARY_PACKAGE_FAN</b></p>
<p>Timestamp: <b>2010-09-01
    17:47:32</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        368.</td>
    <td align="right">        574.</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        370.</td>
    <td align="right">        574.</td>
    <td align="right">01-FEB-02:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        359.</td>
    <td align="right">        574.</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        347.</td>
    <td align="right">        574.</td>
    <td align="right">01-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        346.</td>
    <td align="right">        574.</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        349.</td>
    <td align="right">        574.</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        344.</td>
    <td align="right">        574.</td>
    <td align="right">01-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        349.</td>
    <td align="right">        574.</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        347.</td>
    <td align="right">        574.</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        343.</td>
    <td align="right">        574.</td>
    <td align="right">01-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        349.</td>
    <td align="right">        574.</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        365.</td>
    <td align="right">        574.</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        353.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        343.</td>
    <td align="right">        574.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        370.</td>
    <td align="right">        574.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZONEAIRRELATIVEHUMIDITY::LGSTORE1></a>
<p>Report:<b> ZONE AIR RELATIVE HUMIDITY [%]</b></p>
<p>For:<b> LGSTORE1</b></p>
<p>Timestamp: <b>2010-09-01
    17:47:32</b></p>
Values in table are in hours.<br>
<br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">-</td>
    <td align="right">           1</td>
    <td align="right">           2</td>
    <td align="right">           3</td>
    <td align="right">           4</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Interval Start</td>
    <td align="right">less than</td>
    <td align="right">         60.<=</td>
    <td align="right">         70.<=</td>
    <td align="right">         80.<=</td>
    <td align="right">         90.<=</td>
    <td align="right">equal to or more than</td>
    <td align="right">Row</td>
  </tr>
  <tr>
    <td align="right">Interval End</td>
    <td align="right">         60.</td>
    <td align="right">         70.></td>
    <td align="right">         80.></td>
    <td align="right">         90.></td>
    <td align="right">        100.></td>
    <td align="right">        100.</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      673.00</td>
    <td align="right">       41.17</td>
    <td align="right">        5.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      417.92</td>
    <td align="right">      216.42</td>
    <td align="right">      101.17</td>
    <td align="right">        8.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      524.17</td>
    <td align="right">      158.25</td>
    <td align="right">       61.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      606.47</td>
    <td align="right">      100.03</td>
    <td align="right">       13.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      716.00</td>
    <td align="right">        4.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 am</td>
    <td align="right">      331.17</td>
    <td align="right">       23.33</td>
    <td align="right">        9.83</td>
    <td align="right">        0.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 am</td>
    <td align="right">      330.33</td>
    <td align="right">       21.83</td>
    <td align="right">       11.83</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 am</td>
    <td align="right">      327.17</td>
    <td align="right">       24.67</td>
    <td align="right">       12.17</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 am</td>
    <td align="right">      326.00</td>
    <td align="right">       26.50</td>
    <td align="right">       12.33</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 am</td>
    <td align="right">      325.50</td>
    <td align="right">       27.33</td>
    <td align="right">       12.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 am</td>
    <td align="right">      331.63</td>
    <td align="right">       20.87</td>
    <td align="right">       12.33</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 am</td>
    <td align="right">      330.42</td>
    <td align="right">       23.25</td>
    <td align="right">       10.33</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 am</td>
    <td align="right">      329.50</td>
    <td align="right">       24.50</td>
    <td align="right">        9.33</td>
    <td align="right">        1.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 am</td>
    <td align="right">      330.67</td>
    <td align="right">       23.83</td>
    <td align="right">        8.67</td>
    <td align="right">        1.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 am</td>
    <td align="right">      332.67</td>
    <td align="right">       23.33</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 am</td>
    <td align="right">      333.00</td>
    <td align="right">       25.00</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 pm</td>
    <td align="right">      335.67</td>
    <td align="right">       22.67</td>
    <td align="right">        6.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 pm</td>
    <td align="right">      339.50</td>
    <td align="right">       18.67</td>
    <td align="right">        6.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 pm</td>
    <td align="right">      341.17</td>
    <td align="right">       18.33</td>
    <td align="right">        5.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 pm</td>
    <td align="right">      342.33</td>
    <td align="right">       19.17</td>
    <td align="right">        3.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 pm</td>
    <td align="right">      343.67</td>
    <td align="right">       18.83</td>
    <td align="right">        2.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 pm</td>
    <td align="right">      344.67</td>
    <td align="right">       18.25</td>
    <td align="right">        2.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 pm</td>
    <td align="right">      342.67</td>
    <td align="right">       18.33</td>
    <td align="right">        4.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 pm</td>
    <td align="right">      344.33</td>
    <td align="right">       16.67</td>
    <td align="right">        4.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 pm</td>
    <td align="right">      343.50</td>
    <td align="right">       17.50</td>
    <td align="right">        4.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 pm</td>
    <td align="right">      343.17</td>
    <td align="right">       16.17</td>
    <td align="right">        5.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 pm</td>
    <td align="right">      337.33</td>
    <td align="right">       20.67</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 pm</td>
    <td align="right">      331.67</td>
    <td align="right">       26.17</td>
    <td align="right">        7.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 am</td>
    <td align="right">      331.83</td>
    <td align="right">       24.00</td>
    <td align="right">        9.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     8049.55</td>
    <td align="right">      519.87</td>
    <td align="right">      182.08</td>
    <td align="right">        8.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>Statistics</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Statistic</td>
  </tr>
  <tr>
    <td align="right">Minimum</td>
    <td align="right">        0.87</td>
  </tr>
  <tr>
    <td align="right">Mean minus two standard deviations</td>
    <td align="right">       -12.5</td>
  </tr>
  <tr>
    <td align="right">Mean</td>
    <td align="right">       25.35</td>
  </tr>
  <tr>
    <td align="right">Mean plus two standard deviations</td>
    <td align="right">       63.17</td>
  </tr>
  <tr>
    <td align="right">Maximum</td>
    <td align="right">       83.41</td>
  </tr>
  <tr>
    <td align="right">Standard deviation</td>
    <td align="right">       18.91</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZONEAIRRELATIVEHUMIDITY::LGSTORE2></a>
<p>Report:<b> ZONE AIR RELATIVE HUMIDITY [%]</b></p>
<p>For:<b> LGSTORE2</b></p>
<p>Timestamp: <b>2010-09-01
    17:47:32</b></p>
Values in table are in hours.<br>
<br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">-</td>
    <td align="right">           1</td>
    <td align="right">           2</td>
    <td align="right">           3</td>
    <td align="right">           4</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Interval Start</td>
    <td align="right">less than</td>
    <td align="right">         60.<=</td>
    <td align="right">         70.<=</td>
    <td align="right">         80.<=</td>
    <td align="right">         90.<=</td>
    <td align="right">equal to or more than</td>
    <td align="right">Row</td>
  </tr>
  <tr>
    <td align="right">Interval End</td>
    <td align="right">         60.</td>
    <td align="right">         70.></td>
    <td align="right">         80.></td>
    <td align="right">         90.></td>
    <td align="right">        100.></td>
    <td align="right">        100.</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      657.67</td>
    <td align="right">       51.50</td>
    <td align="right">       10.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      371.29</td>
    <td align="right">      229.21</td>
    <td align="right">      124.50</td>
    <td align="right">       19.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      489.67</td>
    <td align="right">      166.75</td>
    <td align="right">       85.58</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      591.63</td>
    <td align="right">      105.20</td>
    <td align="right">       23.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      716.67</td>
    <td align="right">        3.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 am</td>
    <td align="right">      327.83</td>
    <td align="right">       22.67</td>
    <td align="right">       12.67</td>
    <td align="right">        1.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 am</td>
    <td align="right">      328.00</td>
    <td align="right">       21.50</td>
    <td align="right">       14.00</td>
    <td align="right">        1.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 am</td>
    <td align="right">      326.50</td>
    <td align="right">       23.17</td>
    <td align="right">       13.33</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 am</td>
    <td align="right">      324.00</td>
    <td align="right">       25.33</td>
    <td align="right">       14.33</td>
    <td align="right">        1.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 am</td>
    <td align="right">      322.50</td>
    <td align="right">       28.00</td>
    <td align="right">       14.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 am</td>
    <td align="right">      331.34</td>
    <td align="right">       21.33</td>
    <td align="right">       11.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 am</td>
    <td align="right">      329.83</td>
    <td align="right">       23.17</td>
    <td align="right">       10.67</td>
    <td align="right">        1.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 am</td>
    <td align="right">      329.17</td>
    <td align="right">       22.33</td>
    <td align="right">       11.50</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 am</td>
    <td align="right">      329.33</td>
    <td align="right">       21.42</td>
    <td align="right">       12.25</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 am</td>
    <td align="right">      329.67</td>
    <td align="right">       22.33</td>
    <td align="right">       11.50</td>
    <td align="right">        1.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 am</td>
    <td align="right">      329.67</td>
    <td align="right">       22.33</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 pm</td>
    <td align="right">      330.92</td>
    <td align="right">       24.92</td>
    <td align="right">        8.33</td>
    <td align="right">        0.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 pm</td>
    <td align="right">      332.33</td>
    <td align="right">       24.83</td>
    <td align="right">        7.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 pm</td>
    <td align="right">      335.83</td>
    <td align="right">       21.50</td>
    <td align="right">        7.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 pm</td>
    <td align="right">      336.17</td>
    <td align="right">       21.33</td>
    <td align="right">        7.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 pm</td>
    <td align="right">      335.50</td>
    <td align="right">       22.83</td>
    <td align="right">        6.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 pm</td>
    <td align="right">      336.33</td>
    <td align="right">       22.50</td>
    <td align="right">        6.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 pm</td>
    <td align="right">      336.33</td>
    <td align="right">       21.33</td>
    <td align="right">        7.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 pm</td>
    <td align="right">      335.67</td>
    <td align="right">       23.33</td>
    <td align="right">        6.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 pm</td>
    <td align="right">      337.67</td>
    <td align="right">       20.83</td>
    <td align="right">        6.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 pm</td>
    <td align="right">      335.17</td>
    <td align="right">       21.33</td>
    <td align="right">        7.50</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 pm</td>
    <td align="right">      328.50</td>
    <td align="right">       24.83</td>
    <td align="right">       10.67</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 pm</td>
    <td align="right">      325.67</td>
    <td align="right">       26.17</td>
    <td align="right">       11.50</td>
    <td align="right">        1.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 am</td>
    <td align="right">      325.00</td>
    <td align="right">       26.67</td>
    <td align="right">       11.83</td>
    <td align="right">        1.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     7938.92</td>
    <td align="right">      555.99</td>
    <td align="right">      244.08</td>
    <td align="right">       21.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>Statistics</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Statistic</td>
  </tr>
  <tr>
    <td align="right">Minimum</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">Mean minus two standard deviations</td>
    <td align="right">       -12.9</td>
  </tr>
  <tr>
    <td align="right">Mean</td>
    <td align="right">       25.72</td>
  </tr>
  <tr>
    <td align="right">Mean plus two standard deviations</td>
    <td align="right">       64.38</td>
  </tr>
  <tr>
    <td align="right">Maximum</td>
    <td align="right">       85.20</td>
  </tr>
  <tr>
    <td align="right">Standard deviation</td>
    <td align="right">       19.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZONEAIRRELATIVEHUMIDITY::SMSTORE1></a>
<p>Report:<b> ZONE AIR RELATIVE HUMIDITY [%]</b></p>
<p>For:<b> SMSTORE1</b></p>
<p>Timestamp: <b>2010-09-01
    17:47:32</b></p>
Values in table are in hours.<br>
<br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">-</td>
    <td align="right">           1</td>
    <td align="right">           2</td>
    <td align="right">           3</td>
    <td align="right">           4</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Interval Start</td>
    <td align="right">less than</td>
    <td align="right">         60.<=</td>
    <td align="right">         70.<=</td>
    <td align="right">         80.<=</td>
    <td align="right">         90.<=</td>
    <td align="right">equal to or more than</td>
    <td align="right">Row</td>
  </tr>
  <tr>
    <td align="right">Interval End</td>
    <td align="right">         60.</td>
    <td align="right">         70.></td>
    <td align="right">         80.></td>
    <td align="right">         90.></td>
    <td align="right">        100.></td>
    <td align="right">        100.</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      676.50</td>
    <td align="right">       37.33</td>
    <td align="right">        6.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      417.13</td>
    <td align="right">      218.37</td>
    <td align="right">      100.33</td>
    <td align="right">        8.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      526.33</td>
    <td align="right">      155.17</td>
    <td align="right">       62.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      611.47</td>
    <td align="right">       93.95</td>
    <td align="right">       14.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      719.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 am</td>
    <td align="right">      330.67</td>
    <td align="right">       24.33</td>
    <td align="right">        9.83</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 am</td>
    <td align="right">      330.33</td>
    <td align="right">       22.50</td>
    <td align="right">       11.17</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 am</td>
    <td align="right">      330.33</td>
    <td align="right">       21.00</td>
    <td align="right">       12.67</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 am</td>
    <td align="right">      328.33</td>
    <td align="right">       24.50</td>
    <td align="right">       12.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 am</td>
    <td align="right">      328.67</td>
    <td align="right">       23.83</td>
    <td align="right">       12.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 am</td>
    <td align="right">      331.84</td>
    <td align="right">       20.99</td>
    <td align="right">       11.83</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 am</td>
    <td align="right">      330.17</td>
    <td align="right">       23.33</td>
    <td align="right">       10.50</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 am</td>
    <td align="right">      329.75</td>
    <td align="right">       23.75</td>
    <td align="right">        9.83</td>
    <td align="right">        1.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 am</td>
    <td align="right">      330.50</td>
    <td align="right">       23.83</td>
    <td align="right">        8.67</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 am</td>
    <td align="right">      332.50</td>
    <td align="right">       22.67</td>
    <td align="right">        8.83</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 am</td>
    <td align="right">      333.17</td>
    <td align="right">       24.67</td>
    <td align="right">        7.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 pm</td>
    <td align="right">      335.83</td>
    <td align="right">       22.83</td>
    <td align="right">        6.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 pm</td>
    <td align="right">      339.67</td>
    <td align="right">       18.50</td>
    <td align="right">        6.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 pm</td>
    <td align="right">      342.33</td>
    <td align="right">       17.83</td>
    <td align="right">        4.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 pm</td>
    <td align="right">      344.33</td>
    <td align="right">       17.50</td>
    <td align="right">        3.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 pm</td>
    <td align="right">      345.00</td>
    <td align="right">       17.33</td>
    <td align="right">        2.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 pm</td>
    <td align="right">      345.00</td>
    <td align="right">       18.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 pm</td>
    <td align="right">      343.67</td>
    <td align="right">       17.33</td>
    <td align="right">        4.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 pm</td>
    <td align="right">      343.00</td>
    <td align="right">       18.00</td>
    <td align="right">        4.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 pm</td>
    <td align="right">      343.17</td>
    <td align="right">       17.83</td>
    <td align="right">        4.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 pm</td>
    <td align="right">      343.67</td>
    <td align="right">       15.42</td>
    <td align="right">        5.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 pm</td>
    <td align="right">      337.83</td>
    <td align="right">       19.33</td>
    <td align="right">        7.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 pm</td>
    <td align="right">      332.33</td>
    <td align="right">       25.00</td>
    <td align="right">        7.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 am</td>
    <td align="right">      330.83</td>
    <td align="right">       25.00</td>
    <td align="right">        9.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     8062.92</td>
    <td align="right">      505.32</td>
    <td align="right">      183.58</td>
    <td align="right">        8.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>Statistics</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Statistic</td>
  </tr>
  <tr>
    <td align="right">Minimum</td>
    <td align="right">        0.91</td>
  </tr>
  <tr>
    <td align="right">Mean minus two standard deviations</td>
    <td align="right">       -12.3</td>
  </tr>
  <tr>
    <td align="right">Mean</td>
    <td align="right">       25.31</td>
  </tr>
  <tr>
    <td align="right">Mean plus two standard deviations</td>
    <td align="right">       62.94</td>
  </tr>
  <tr>
    <td align="right">Maximum</td>
    <td align="right">       84.18</td>
  </tr>
  <tr>
    <td align="right">Standard deviation</td>
    <td align="right">       18.81</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZONEAIRRELATIVEHUMIDITY::SMSTORE2></a>
<p>Report:<b> ZONE AIR RELATIVE HUMIDITY [%]</b></p>
<p>For:<b> SMSTORE2</b></p>
<p>Timestamp: <b>2010-09-01
    17:47:32</b></p>
Values in table are in hours.<br>
<br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">-</td>
    <td align="right">           1</td>
    <td align="right">           2</td>
    <td align="right">           3</td>
    <td align="right">           4</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Interval Start</td>
    <td align="right">less than</td>
    <td align="right">         60.<=</td>
    <td align="right">         70.<=</td>
    <td align="right">         80.<=</td>
    <td align="right">         90.<=</td>
    <td align="right">equal to or more than</td>
    <td align="right">Row</td>
  </tr>
  <tr>
    <td align="right">Interval End</td>
    <td align="right">         60.</td>
    <td align="right">         70.></td>
    <td align="right">         80.></td>
    <td align="right">         90.></td>
    <td align="right">        100.></td>
    <td align="right">        100.</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      670.50</td>
    <td align="right">       40.00</td>
    <td align="right">        9.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      397.49</td>
    <td align="right">      220.35</td>
    <td align="right">      114.17</td>
    <td align="right">       12.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      505.67</td>
    <td align="right">      165.08</td>
    <td align="right">       73.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      600.13</td>
    <td align="right">      100.53</td>
    <td align="right">       19.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      719.17</td>
    <td align="right">        0.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 am</td>
    <td align="right">      330.17</td>
    <td align="right">       24.33</td>
    <td align="right">        9.50</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 am</td>
    <td align="right">      329.83</td>
    <td align="right">       21.50</td>
    <td align="right">       12.67</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 am</td>
    <td align="right">      328.33</td>
    <td align="right">       22.67</td>
    <td align="right">       13.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 am</td>
    <td align="right">      326.67</td>
    <td align="right">       25.33</td>
    <td align="right">       12.67</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 am</td>
    <td align="right">      327.50</td>
    <td align="right">       24.50</td>
    <td align="right">       13.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 am</td>
    <td align="right">      331.51</td>
    <td align="right">       21.16</td>
    <td align="right">       12.00</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 am</td>
    <td align="right">      330.17</td>
    <td align="right">       23.17</td>
    <td align="right">       10.50</td>
    <td align="right">        1.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 am</td>
    <td align="right">      329.33</td>
    <td align="right">       22.67</td>
    <td align="right">       11.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 am</td>
    <td align="right">      329.67</td>
    <td align="right">       22.08</td>
    <td align="right">       11.25</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 am</td>
    <td align="right">      331.33</td>
    <td align="right">       21.50</td>
    <td align="right">       11.00</td>
    <td align="right">        1.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 am</td>
    <td align="right">      331.83</td>
    <td align="right">       23.33</td>
    <td align="right">        8.83</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 pm</td>
    <td align="right">      332.33</td>
    <td align="right">       24.67</td>
    <td align="right">        7.83</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 pm</td>
    <td align="right">      336.00</td>
    <td align="right">       22.00</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 pm</td>
    <td align="right">      339.33</td>
    <td align="right">       18.83</td>
    <td align="right">        6.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 pm</td>
    <td align="right">      338.67</td>
    <td align="right">       20.17</td>
    <td align="right">        6.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 pm</td>
    <td align="right">      337.83</td>
    <td align="right">       22.83</td>
    <td align="right">        4.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 pm</td>
    <td align="right">      339.67</td>
    <td align="right">       19.50</td>
    <td align="right">        5.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 pm</td>
    <td align="right">      339.83</td>
    <td align="right">       20.33</td>
    <td align="right">        4.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 pm</td>
    <td align="right">      338.83</td>
    <td align="right">       20.83</td>
    <td align="right">        5.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 pm</td>
    <td align="right">      340.67</td>
    <td align="right">       18.33</td>
    <td align="right">        6.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 pm</td>
    <td align="right">      341.94</td>
    <td align="right">       16.72</td>
    <td align="right">        6.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 pm</td>
    <td align="right">      334.00</td>
    <td align="right">       22.67</td>
    <td align="right">        7.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 pm</td>
    <td align="right">      329.50</td>
    <td align="right">       24.17</td>
    <td align="right">       11.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 am</td>
    <td align="right">      330.00</td>
    <td align="right">       23.50</td>
    <td align="right">       11.17</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     8004.95</td>
    <td align="right">      526.80</td>
    <td align="right">      216.25</td>
    <td align="right">       12.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>Statistics</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Statistic</td>
  </tr>
  <tr>
    <td align="right">Minimum</td>
    <td align="right">        0.91</td>
  </tr>
  <tr>
    <td align="right">Mean minus two standard deviations</td>
    <td align="right">       -12.6</td>
  </tr>
  <tr>
    <td align="right">Mean</td>
    <td align="right">       25.47</td>
  </tr>
  <tr>
    <td align="right">Mean plus two standard deviations</td>
    <td align="right">       63.56</td>
  </tr>
  <tr>
    <td align="right">Maximum</td>
    <td align="right">       84.97</td>
  </tr>
  <tr>
    <td align="right">Standard deviation</td>
    <td align="right">       19.04</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZONEAIRRELATIVEHUMIDITY::SMSTORE3></a>
<p>Report:<b> ZONE AIR RELATIVE HUMIDITY [%]</b></p>
<p>For:<b> SMSTORE3</b></p>
<p>Timestamp: <b>2010-09-01
    17:47:32</b></p>
Values in table are in hours.<br>
<br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">-</td>
    <td align="right">           1</td>
    <td align="right">           2</td>
    <td align="right">           3</td>
    <td align="right">           4</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Interval Start</td>
    <td align="right">less than</td>
    <td align="right">         60.<=</td>
    <td align="right">         70.<=</td>
    <td align="right">         80.<=</td>
    <td align="right">         90.<=</td>
    <td align="right">equal to or more than</td>
    <td align="right">Row</td>
  </tr>
  <tr>
    <td align="right">Interval End</td>
    <td align="right">         60.</td>
    <td align="right">         70.></td>
    <td align="right">         80.></td>
    <td align="right">         90.></td>
    <td align="right">        100.></td>
    <td align="right">        100.</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      668.67</td>
    <td align="right">       41.50</td>
    <td align="right">        9.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      393.99</td>
    <td align="right">      221.35</td>
    <td align="right">      115.67</td>
    <td align="right">       13.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      500.50</td>
    <td align="right">      167.75</td>
    <td align="right">       75.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      597.63</td>
    <td align="right">      102.87</td>
    <td align="right">       19.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      719.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 am</td>
    <td align="right">      330.00</td>
    <td align="right">       23.33</td>
    <td align="right">       10.67</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 am</td>
    <td align="right">      329.50</td>
    <td align="right">       21.83</td>
    <td align="right">       12.67</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 am</td>
    <td align="right">      328.00</td>
    <td align="right">       23.00</td>
    <td align="right">       13.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 am</td>
    <td align="right">      326.50</td>
    <td align="right">       25.17</td>
    <td align="right">       13.00</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 am</td>
    <td align="right">      326.83</td>
    <td align="right">       25.00</td>
    <td align="right">       13.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 am</td>
    <td align="right">      331.34</td>
    <td align="right">       21.33</td>
    <td align="right">       12.00</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 am</td>
    <td align="right">      330.00</td>
    <td align="right">       23.33</td>
    <td align="right">       10.50</td>
    <td align="right">        1.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 am</td>
    <td align="right">      329.33</td>
    <td align="right">       22.50</td>
    <td align="right">       11.17</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 am</td>
    <td align="right">      329.50</td>
    <td align="right">       22.08</td>
    <td align="right">       11.42</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 am</td>
    <td align="right">      331.00</td>
    <td align="right">       21.83</td>
    <td align="right">       11.00</td>
    <td align="right">        1.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 am</td>
    <td align="right">      331.67</td>
    <td align="right">       23.00</td>
    <td align="right">        9.33</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 pm</td>
    <td align="right">      332.17</td>
    <td align="right">       24.50</td>
    <td align="right">        8.17</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 pm</td>
    <td align="right">      334.83</td>
    <td align="right">       23.17</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 pm</td>
    <td align="right">      338.33</td>
    <td align="right">       19.83</td>
    <td align="right">        6.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 pm</td>
    <td align="right">      338.33</td>
    <td align="right">       20.17</td>
    <td align="right">        6.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 pm</td>
    <td align="right">      336.67</td>
    <td align="right">       23.50</td>
    <td align="right">        4.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 pm</td>
    <td align="right">      338.83</td>
    <td align="right">       20.33</td>
    <td align="right">        5.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 pm</td>
    <td align="right">      339.33</td>
    <td align="right">       20.67</td>
    <td align="right">        5.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 pm</td>
    <td align="right">      338.17</td>
    <td align="right">       21.33</td>
    <td align="right">        5.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 pm</td>
    <td align="right">      340.17</td>
    <td align="right">       18.83</td>
    <td align="right">        6.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 pm</td>
    <td align="right">      340.44</td>
    <td align="right">       18.22</td>
    <td align="right">        6.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 pm</td>
    <td align="right">      332.17</td>
    <td align="right">       24.17</td>
    <td align="right">        7.67</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 pm</td>
    <td align="right">      329.00</td>
    <td align="right">       24.00</td>
    <td align="right">       11.67</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 am</td>
    <td align="right">      329.67</td>
    <td align="right">       23.33</td>
    <td align="right">       11.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     7991.79</td>
    <td align="right">      534.46</td>
    <td align="right">      220.75</td>
    <td align="right">       13.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>Statistics</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Statistic</td>
  </tr>
  <tr>
    <td align="right">Minimum</td>
    <td align="right">        0.91</td>
  </tr>
  <tr>
    <td align="right">Mean minus two standard deviations</td>
    <td align="right">       -12.7</td>
  </tr>
  <tr>
    <td align="right">Mean</td>
    <td align="right">       25.50</td>
  </tr>
  <tr>
    <td align="right">Mean plus two standard deviations</td>
    <td align="right">       63.66</td>
  </tr>
  <tr>
    <td align="right">Maximum</td>
    <td align="right">       85.05</td>
  </tr>
  <tr>
    <td align="right">Standard deviation</td>
    <td align="right">       19.08</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZONEAIRRELATIVEHUMIDITY::SMSTORE4></a>
<p>Report:<b> ZONE AIR RELATIVE HUMIDITY [%]</b></p>
<p>For:<b> SMSTORE4</b></p>
<p>Timestamp: <b>2010-09-01
    17:47:32</b></p>
Values in table are in hours.<br>
<br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">-</td>
    <td align="right">           1</td>
    <td align="right">           2</td>
    <td align="right">           3</td>
    <td align="right">           4</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Interval Start</td>
    <td align="right">less than</td>
    <td align="right">         60.<=</td>
    <td align="right">         70.<=</td>
    <td align="right">         80.<=</td>
    <td align="right">         90.<=</td>
    <td align="right">equal to or more than</td>
    <td align="right">Row</td>
  </tr>
  <tr>
    <td align="right">Interval End</td>
    <td align="right">         60.</td>
    <td align="right">         70.></td>
    <td align="right">         80.></td>
    <td align="right">         90.></td>
    <td align="right">        100.></td>
    <td align="right">        100.</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      667.50</td>
    <td align="right">       42.50</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      390.68</td>
    <td align="right">      223.32</td>
    <td align="right">      115.67</td>
    <td align="right">       14.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      499.50</td>
    <td align="right">      167.25</td>
    <td align="right">       77.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      596.80</td>
    <td align="right">      103.03</td>
    <td align="right">       20.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      718.67</td>
    <td align="right">        1.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 am</td>
    <td align="right">      329.50</td>
    <td align="right">       23.17</td>
    <td align="right">       11.33</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 am</td>
    <td align="right">      329.17</td>
    <td align="right">       21.67</td>
    <td align="right">       13.17</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 am</td>
    <td align="right">      327.83</td>
    <td align="right">       23.17</td>
    <td align="right">       13.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 am</td>
    <td align="right">      326.17</td>
    <td align="right">       25.00</td>
    <td align="right">       13.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 am</td>
    <td align="right">      326.00</td>
    <td align="right">       25.67</td>
    <td align="right">       13.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 am</td>
    <td align="right">      331.26</td>
    <td align="right">       21.41</td>
    <td align="right">       11.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 am</td>
    <td align="right">      330.00</td>
    <td align="right">       23.33</td>
    <td align="right">       10.50</td>
    <td align="right">        1.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 am</td>
    <td align="right">      329.33</td>
    <td align="right">       22.50</td>
    <td align="right">       11.17</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 am</td>
    <td align="right">      329.50</td>
    <td align="right">       22.08</td>
    <td align="right">       11.42</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 am</td>
    <td align="right">      331.00</td>
    <td align="right">       21.83</td>
    <td align="right">       10.83</td>
    <td align="right">        1.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 am</td>
    <td align="right">      331.67</td>
    <td align="right">       22.67</td>
    <td align="right">        9.67</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 pm</td>
    <td align="right">      332.00</td>
    <td align="right">       24.67</td>
    <td align="right">        8.17</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 pm</td>
    <td align="right">      334.83</td>
    <td align="right">       23.17</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 pm</td>
    <td align="right">      338.00</td>
    <td align="right">       20.00</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 pm</td>
    <td align="right">      338.00</td>
    <td align="right">       20.50</td>
    <td align="right">        6.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 pm</td>
    <td align="right">      336.50</td>
    <td align="right">       23.50</td>
    <td align="right">        5.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 pm</td>
    <td align="right">      338.33</td>
    <td align="right">       20.83</td>
    <td align="right">        5.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 pm</td>
    <td align="right">      339.17</td>
    <td align="right">       20.50</td>
    <td align="right">        5.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 pm</td>
    <td align="right">      337.83</td>
    <td align="right">       21.50</td>
    <td align="right">        5.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 pm</td>
    <td align="right">      340.00</td>
    <td align="right">       19.00</td>
    <td align="right">        6.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 pm</td>
    <td align="right">      339.39</td>
    <td align="right">       19.11</td>
    <td align="right">        6.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 pm</td>
    <td align="right">      331.83</td>
    <td align="right">       24.17</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 pm</td>
    <td align="right">      328.50</td>
    <td align="right">       24.33</td>
    <td align="right">       11.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 am</td>
    <td align="right">      329.33</td>
    <td align="right">       23.67</td>
    <td align="right">       11.33</td>
    <td align="right">        0.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     7985.15</td>
    <td align="right">      537.44</td>
    <td align="right">      223.08</td>
    <td align="right">       14.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>Statistics</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Statistic</td>
  </tr>
  <tr>
    <td align="right">Minimum</td>
    <td align="right">        0.91</td>
  </tr>
  <tr>
    <td align="right">Mean minus two standard deviations</td>
    <td align="right">       -12.7</td>
  </tr>
  <tr>
    <td align="right">Mean</td>
    <td align="right">       25.53</td>
  </tr>
  <tr>
    <td align="right">Mean plus two standard deviations</td>
    <td align="right">       63.74</td>
  </tr>
  <tr>
    <td align="right">Maximum</td>
    <td align="right">       85.09</td>
  </tr>
  <tr>
    <td align="right">Standard deviation</td>
    <td align="right">       19.11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZONEAIRRELATIVEHUMIDITY::SMSTORE5></a>
<p>Report:<b> ZONE AIR RELATIVE HUMIDITY [%]</b></p>
<p>For:<b> SMSTORE5</b></p>
<p>Timestamp: <b>2010-09-01
    17:47:32</b></p>
Values in table are in hours.<br>
<br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">-</td>
    <td align="right">           1</td>
    <td align="right">           2</td>
    <td align="right">           3</td>
    <td align="right">           4</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Interval Start</td>
    <td align="right">less than</td>
    <td align="right">         60.<=</td>
    <td align="right">         70.<=</td>
    <td align="right">         80.<=</td>
    <td align="right">         90.<=</td>
    <td align="right">equal to or more than</td>
    <td align="right">Row</td>
  </tr>
  <tr>
    <td align="right">Interval End</td>
    <td align="right">         60.</td>
    <td align="right">         70.></td>
    <td align="right">         80.></td>
    <td align="right">         90.></td>
    <td align="right">        100.></td>
    <td align="right">        100.</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      660.67</td>
    <td align="right">       48.33</td>
    <td align="right">       11.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      373.54</td>
    <td align="right">      229.96</td>
    <td align="right">      122.67</td>
    <td align="right">       17.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      490.17</td>
    <td align="right">      168.08</td>
    <td align="right">       83.75</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      593.22</td>
    <td align="right">      104.28</td>
    <td align="right">       22.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      718.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 am</td>
    <td align="right">      328.50</td>
    <td align="right">       22.50</td>
    <td align="right">       12.67</td>
    <td align="right">        1.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 am</td>
    <td align="right">      328.50</td>
    <td align="right">       21.50</td>
    <td align="right">       13.50</td>
    <td align="right">        1.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 am</td>
    <td align="right">      327.33</td>
    <td align="right">       22.83</td>
    <td align="right">       12.83</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 am</td>
    <td align="right">      325.33</td>
    <td align="right">       25.17</td>
    <td align="right">       13.33</td>
    <td align="right">        1.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 am</td>
    <td align="right">      324.33</td>
    <td align="right">       26.33</td>
    <td align="right">       14.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 am</td>
    <td align="right">      331.34</td>
    <td align="right">       21.33</td>
    <td align="right">       11.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 am</td>
    <td align="right">      330.00</td>
    <td align="right">       23.00</td>
    <td align="right">       10.67</td>
    <td align="right">        1.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 am</td>
    <td align="right">      329.17</td>
    <td align="right">       22.17</td>
    <td align="right">       11.67</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 am</td>
    <td align="right">      329.33</td>
    <td align="right">       21.58</td>
    <td align="right">       12.08</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 am</td>
    <td align="right">      329.33</td>
    <td align="right">       22.33</td>
    <td align="right">       11.83</td>
    <td align="right">        1.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 am</td>
    <td align="right">      329.33</td>
    <td align="right">       22.67</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 pm</td>
    <td align="right">      330.50</td>
    <td align="right">       25.33</td>
    <td align="right">        8.33</td>
    <td align="right">        0.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 pm</td>
    <td align="right">      332.33</td>
    <td align="right">       24.83</td>
    <td align="right">        7.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 pm</td>
    <td align="right">      335.67</td>
    <td align="right">       21.67</td>
    <td align="right">        7.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 pm</td>
    <td align="right">      336.17</td>
    <td align="right">       21.17</td>
    <td align="right">        7.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 pm</td>
    <td align="right">      335.67</td>
    <td align="right">       23.00</td>
    <td align="right">        6.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 pm</td>
    <td align="right">      336.50</td>
    <td align="right">       22.50</td>
    <td align="right">        6.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 pm</td>
    <td align="right">      336.50</td>
    <td align="right">       21.50</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 pm</td>
    <td align="right">      335.83</td>
    <td align="right">       23.17</td>
    <td align="right">        6.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 pm</td>
    <td align="right">      338.00</td>
    <td align="right">       20.67</td>
    <td align="right">        6.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 pm</td>
    <td align="right">      336.08</td>
    <td align="right">       21.42</td>
    <td align="right">        6.50</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 pm</td>
    <td align="right">      329.00</td>
    <td align="right">       24.83</td>
    <td align="right">       10.17</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 pm</td>
    <td align="right">      326.17</td>
    <td align="right">       25.83</td>
    <td align="right">       11.50</td>
    <td align="right">        1.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 am</td>
    <td align="right">      326.67</td>
    <td align="right">       25.33</td>
    <td align="right">       11.83</td>
    <td align="right">        1.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     7947.59</td>
    <td align="right">      552.66</td>
    <td align="right">      239.92</td>
    <td align="right">       19.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>Statistics</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Statistic</td>
  </tr>
  <tr>
    <td align="right">Minimum</td>
    <td align="right">        0.91</td>
  </tr>
  <tr>
    <td align="right">Mean minus two standard deviations</td>
    <td align="right">       -12.9</td>
  </tr>
  <tr>
    <td align="right">Mean</td>
    <td align="right">       25.66</td>
  </tr>
  <tr>
    <td align="right">Mean plus two standard deviations</td>
    <td align="right">       64.24</td>
  </tr>
  <tr>
    <td align="right">Maximum</td>
    <td align="right">       85.48</td>
  </tr>
  <tr>
    <td align="right">Standard deviation</td>
    <td align="right">       19.29</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZONEAIRRELATIVEHUMIDITY::SMSTORE6></a>
<p>Report:<b> ZONE AIR RELATIVE HUMIDITY [%]</b></p>
<p>For:<b> SMSTORE6</b></p>
<p>Timestamp: <b>2010-09-01
    17:47:32</b></p>
Values in table are in hours.<br>
<br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">-</td>
    <td align="right">           1</td>
    <td align="right">           2</td>
    <td align="right">           3</td>
    <td align="right">           4</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Interval Start</td>
    <td align="right">less than</td>
    <td align="right">         60.<=</td>
    <td align="right">         70.<=</td>
    <td align="right">         80.<=</td>
    <td align="right">         90.<=</td>
    <td align="right">equal to or more than</td>
    <td align="right">Row</td>
  </tr>
  <tr>
    <td align="right">Interval End</td>
    <td align="right">         60.</td>
    <td align="right">         70.></td>
    <td align="right">         80.></td>
    <td align="right">         90.></td>
    <td align="right">        100.></td>
    <td align="right">        100.</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      660.50</td>
    <td align="right">       48.50</td>
    <td align="right">       11.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      373.38</td>
    <td align="right">      229.79</td>
    <td align="right">      122.67</td>
    <td align="right">       18.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      490.17</td>
    <td align="right">      167.58</td>
    <td align="right">       84.42</td>
    <td align="right">        1.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      593.22</td>
    <td align="right">      104.12</td>
    <td align="right">       22.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      718.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 am</td>
    <td align="right">      328.50</td>
    <td align="right">       22.50</td>
    <td align="right">       12.50</td>
    <td align="right">        1.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 am</td>
    <td align="right">      328.50</td>
    <td align="right">       21.50</td>
    <td align="right">       13.50</td>
    <td align="right">        1.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 am</td>
    <td align="right">      327.33</td>
    <td align="right">       22.83</td>
    <td align="right">       12.83</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 am</td>
    <td align="right">      325.33</td>
    <td align="right">       25.17</td>
    <td align="right">       13.50</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 am</td>
    <td align="right">      324.33</td>
    <td align="right">       26.33</td>
    <td align="right">       14.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 am</td>
    <td align="right">      331.34</td>
    <td align="right">       21.33</td>
    <td align="right">       11.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 am</td>
    <td align="right">      330.00</td>
    <td align="right">       23.00</td>
    <td align="right">       10.67</td>
    <td align="right">        1.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 am</td>
    <td align="right">      329.17</td>
    <td align="right">       22.17</td>
    <td align="right">       11.67</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 am</td>
    <td align="right">      329.33</td>
    <td align="right">       21.58</td>
    <td align="right">       12.08</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 am</td>
    <td align="right">      329.33</td>
    <td align="right">       22.17</td>
    <td align="right">       12.00</td>
    <td align="right">        1.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 am</td>
    <td align="right">      329.17</td>
    <td align="right">       22.67</td>
    <td align="right">       12.17</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 pm</td>
    <td align="right">      330.50</td>
    <td align="right">       25.17</td>
    <td align="right">        8.50</td>
    <td align="right">        0.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 pm</td>
    <td align="right">      332.33</td>
    <td align="right">       24.83</td>
    <td align="right">        7.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 pm</td>
    <td align="right">      335.67</td>
    <td align="right">       21.67</td>
    <td align="right">        7.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 pm</td>
    <td align="right">      336.17</td>
    <td align="right">       21.17</td>
    <td align="right">        7.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 pm</td>
    <td align="right">      335.50</td>
    <td align="right">       23.00</td>
    <td align="right">        6.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 pm</td>
    <td align="right">      336.50</td>
    <td align="right">       22.50</td>
    <td align="right">        6.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 pm</td>
    <td align="right">      336.50</td>
    <td align="right">       21.33</td>
    <td align="right">        7.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 pm</td>
    <td align="right">      335.83</td>
    <td align="right">       23.17</td>
    <td align="right">        6.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 pm</td>
    <td align="right">      338.00</td>
    <td align="right">       20.67</td>
    <td align="right">        6.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 pm</td>
    <td align="right">      336.08</td>
    <td align="right">       21.25</td>
    <td align="right">        6.67</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 pm</td>
    <td align="right">      329.00</td>
    <td align="right">       24.83</td>
    <td align="right">       10.17</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 pm</td>
    <td align="right">      326.17</td>
    <td align="right">       25.83</td>
    <td align="right">       11.50</td>
    <td align="right">        1.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 am</td>
    <td align="right">      326.67</td>
    <td align="right">       25.33</td>
    <td align="right">       11.67</td>
    <td align="right">        1.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     7947.26</td>
    <td align="right">      551.99</td>
    <td align="right">      240.75</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>Statistics</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Statistic</td>
  </tr>
  <tr>
    <td align="right">Minimum</td>
    <td align="right">        0.91</td>
  </tr>
  <tr>
    <td align="right">Mean minus two standard deviations</td>
    <td align="right">       -12.9</td>
  </tr>
  <tr>
    <td align="right">Mean</td>
    <td align="right">       25.66</td>
  </tr>
  <tr>
    <td align="right">Mean plus two standard deviations</td>
    <td align="right">       64.25</td>
  </tr>
  <tr>
    <td align="right">Maximum</td>
    <td align="right">       85.48</td>
  </tr>
  <tr>
    <td align="right">Standard deviation</td>
    <td align="right">       19.29</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZONEAIRRELATIVEHUMIDITY::SMSTORE7></a>
<p>Report:<b> ZONE AIR RELATIVE HUMIDITY [%]</b></p>
<p>For:<b> SMSTORE7</b></p>
<p>Timestamp: <b>2010-09-01
    17:47:32</b></p>
Values in table are in hours.<br>
<br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">-</td>
    <td align="right">           1</td>
    <td align="right">           2</td>
    <td align="right">           3</td>
    <td align="right">           4</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Interval Start</td>
    <td align="right">less than</td>
    <td align="right">         60.<=</td>
    <td align="right">         70.<=</td>
    <td align="right">         80.<=</td>
    <td align="right">         90.<=</td>
    <td align="right">equal to or more than</td>
    <td align="right">Row</td>
  </tr>
  <tr>
    <td align="right">Interval End</td>
    <td align="right">         60.</td>
    <td align="right">         70.></td>
    <td align="right">         80.></td>
    <td align="right">         90.></td>
    <td align="right">        100.></td>
    <td align="right">        100.</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      660.67</td>
    <td align="right">       48.67</td>
    <td align="right">       10.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      374.21</td>
    <td align="right">      229.46</td>
    <td align="right">      123.00</td>
    <td align="right">       17.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      490.33</td>
    <td align="right">      168.58</td>
    <td align="right">       84.42</td>
    <td align="right">        0.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      593.05</td>
    <td align="right">      104.28</td>
    <td align="right">       22.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      717.33</td>
    <td align="right">        2.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 am</td>
    <td align="right">      328.33</td>
    <td align="right">       23.17</td>
    <td align="right">       12.50</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 am</td>
    <td align="right">      328.50</td>
    <td align="right">       21.50</td>
    <td align="right">       14.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 am</td>
    <td align="right">      327.33</td>
    <td align="right">       23.00</td>
    <td align="right">       13.00</td>
    <td align="right">        1.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 am</td>
    <td align="right">      324.50</td>
    <td align="right">       26.00</td>
    <td align="right">       13.83</td>
    <td align="right">        0.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 am</td>
    <td align="right">      324.00</td>
    <td align="right">       26.67</td>
    <td align="right">       14.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 am</td>
    <td align="right">      331.34</td>
    <td align="right">       21.33</td>
    <td align="right">       11.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 am</td>
    <td align="right">      330.00</td>
    <td align="right">       23.17</td>
    <td align="right">       10.50</td>
    <td align="right">        1.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 am</td>
    <td align="right">      329.17</td>
    <td align="right">       22.33</td>
    <td align="right">       11.50</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 am</td>
    <td align="right">      329.33</td>
    <td align="right">       21.58</td>
    <td align="right">       12.08</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 am</td>
    <td align="right">      329.33</td>
    <td align="right">       22.33</td>
    <td align="right">       11.83</td>
    <td align="right">        1.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 am</td>
    <td align="right">      329.33</td>
    <td align="right">       22.67</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 pm</td>
    <td align="right">      330.50</td>
    <td align="right">       25.33</td>
    <td align="right">        8.33</td>
    <td align="right">        0.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 pm</td>
    <td align="right">      332.33</td>
    <td align="right">       25.00</td>
    <td align="right">        7.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 pm</td>
    <td align="right">      335.83</td>
    <td align="right">       21.50</td>
    <td align="right">        7.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 pm</td>
    <td align="right">      336.17</td>
    <td align="right">       21.17</td>
    <td align="right">        7.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 pm</td>
    <td align="right">      335.83</td>
    <td align="right">       22.67</td>
    <td align="right">        6.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 pm</td>
    <td align="right">      336.50</td>
    <td align="right">       22.50</td>
    <td align="right">        6.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 pm</td>
    <td align="right">      336.67</td>
    <td align="right">       21.33</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 pm</td>
    <td align="right">      336.00</td>
    <td align="right">       23.00</td>
    <td align="right">        6.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 pm</td>
    <td align="right">      338.00</td>
    <td align="right">       20.67</td>
    <td align="right">        6.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 pm</td>
    <td align="right">      336.42</td>
    <td align="right">       21.08</td>
    <td align="right">        6.50</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 pm</td>
    <td align="right">      329.00</td>
    <td align="right">       24.83</td>
    <td align="right">       10.17</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 pm</td>
    <td align="right">      326.17</td>
    <td align="right">       25.83</td>
    <td align="right">       11.67</td>
    <td align="right">        1.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 am</td>
    <td align="right">      327.00</td>
    <td align="right">       25.00</td>
    <td align="right">       11.83</td>
    <td align="right">        1.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     7947.59</td>
    <td align="right">      553.66</td>
    <td align="right">      240.75</td>
    <td align="right">       18.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>Statistics</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Statistic</td>
  </tr>
  <tr>
    <td align="right">Minimum</td>
    <td align="right">        0.91</td>
  </tr>
  <tr>
    <td align="right">Mean minus two standard deviations</td>
    <td align="right">       -12.9</td>
  </tr>
  <tr>
    <td align="right">Mean</td>
    <td align="right">       25.67</td>
  </tr>
  <tr>
    <td align="right">Mean plus two standard deviations</td>
    <td align="right">       64.25</td>
  </tr>
  <tr>
    <td align="right">Maximum</td>
    <td align="right">       85.38</td>
  </tr>
  <tr>
    <td align="right">Standard deviation</td>
    <td align="right">       19.29</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZONEAIRRELATIVEHUMIDITY::SMSTORE8></a>
<p>Report:<b> ZONE AIR RELATIVE HUMIDITY [%]</b></p>
<p>For:<b> SMSTORE8</b></p>
<p>Timestamp: <b>2010-09-01
    17:47:32</b></p>
Values in table are in hours.<br>
<br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">-</td>
    <td align="right">           1</td>
    <td align="right">           2</td>
    <td align="right">           3</td>
    <td align="right">           4</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Interval Start</td>
    <td align="right">less than</td>
    <td align="right">         60.<=</td>
    <td align="right">         70.<=</td>
    <td align="right">         80.<=</td>
    <td align="right">         90.<=</td>
    <td align="right">equal to or more than</td>
    <td align="right">Row</td>
  </tr>
  <tr>
    <td align="right">Interval End</td>
    <td align="right">         60.</td>
    <td align="right">         70.></td>
    <td align="right">         80.></td>
    <td align="right">         90.></td>
    <td align="right">        100.></td>
    <td align="right">        100.</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      742.67</td>
    <td align="right">        1.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      659.50</td>
    <td align="right">       50.83</td>
    <td align="right">        9.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      387.69</td>
    <td align="right">      222.81</td>
    <td align="right">      117.17</td>
    <td align="right">       16.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      499.75</td>
    <td align="right">      167.92</td>
    <td align="right">       76.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      593.47</td>
    <td align="right">      107.53</td>
    <td align="right">       19.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      714.00</td>
    <td align="right">        6.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 am</td>
    <td align="right">      327.17</td>
    <td align="right">       24.67</td>
    <td align="right">       11.83</td>
    <td align="right">        1.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 am</td>
    <td align="right">      325.67</td>
    <td align="right">       24.67</td>
    <td align="right">       13.67</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 am</td>
    <td align="right">      324.50</td>
    <td align="right">       26.33</td>
    <td align="right">       13.17</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 am</td>
    <td align="right">      322.67</td>
    <td align="right">       28.83</td>
    <td align="right">       13.17</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 am</td>
    <td align="right">      321.67</td>
    <td align="right">       29.50</td>
    <td align="right">       13.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 am</td>
    <td align="right">      331.86</td>
    <td align="right">       20.48</td>
    <td align="right">       12.33</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 am</td>
    <td align="right">      330.33</td>
    <td align="right">       23.00</td>
    <td align="right">       10.50</td>
    <td align="right">        1.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 am</td>
    <td align="right">      329.42</td>
    <td align="right">       22.75</td>
    <td align="right">       10.83</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 am</td>
    <td align="right">      329.67</td>
    <td align="right">       22.00</td>
    <td align="right">       11.33</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 am</td>
    <td align="right">      330.83</td>
    <td align="right">       22.33</td>
    <td align="right">       10.83</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 am</td>
    <td align="right">      331.50</td>
    <td align="right">       23.33</td>
    <td align="right">        9.17</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 pm</td>
    <td align="right">      333.33</td>
    <td align="right">       24.00</td>
    <td align="right">        7.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 pm</td>
    <td align="right">      336.00</td>
    <td align="right">       22.00</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 pm</td>
    <td align="right">      337.83</td>
    <td align="right">       19.83</td>
    <td align="right">        7.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 pm</td>
    <td align="right">      339.00</td>
    <td align="right">       19.00</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 pm</td>
    <td align="right">      337.67</td>
    <td align="right">       23.17</td>
    <td align="right">        4.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 pm</td>
    <td align="right">      337.83</td>
    <td align="right">       21.17</td>
    <td align="right">        6.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 pm</td>
    <td align="right">      338.50</td>
    <td align="right">       21.17</td>
    <td align="right">        5.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 pm</td>
    <td align="right">      338.25</td>
    <td align="right">       20.75</td>
    <td align="right">        6.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 pm</td>
    <td align="right">      340.33</td>
    <td align="right">       18.67</td>
    <td align="right">        6.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 pm</td>
    <td align="right">      337.39</td>
    <td align="right">       20.11</td>
    <td align="right">        6.67</td>
    <td align="right">        0.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 pm</td>
    <td align="right">      329.83</td>
    <td align="right">       26.17</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 pm</td>
    <td align="right">      327.00</td>
    <td align="right">       26.33</td>
    <td align="right">       10.50</td>
    <td align="right">        1.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 am</td>
    <td align="right">      326.83</td>
    <td align="right">       26.17</td>
    <td align="right">       10.33</td>
    <td align="right">        1.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     7965.08</td>
    <td align="right">      556.42</td>
    <td align="right">      222.17</td>
    <td align="right">       16.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>Statistics</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Statistic</td>
  </tr>
  <tr>
    <td align="right">Minimum</td>
    <td align="right">        0.86</td>
  </tr>
  <tr>
    <td align="right">Mean minus two standard deviations</td>
    <td align="right">       -13.0</td>
  </tr>
  <tr>
    <td align="right">Mean</td>
    <td align="right">       25.57</td>
  </tr>
  <tr>
    <td align="right">Mean plus two standard deviations</td>
    <td align="right">       64.14</td>
  </tr>
  <tr>
    <td align="right">Maximum</td>
    <td align="right">       84.09</td>
  </tr>
  <tr>
    <td align="right">Standard deviation</td>
    <td align="right">       19.28</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AIRLOOPHVACACTUALOUTDOORAIRFRACTION::PSZ-AC_10:10></a>
<p>Report:<b> AIRLOOPHVAC ACTUAL OUTDOOR AIR FRACTION []</b></p>
<p>For:<b> PSZ-AC_10:10</b></p>
<p>Timestamp: <b>2010-09-01
    17:47:32</b></p>
Values in table are in hours.<br>
<br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">-</td>
    <td align="right">           1</td>
    <td align="right">           2</td>
    <td align="right">           3</td>
    <td align="right">           4</td>
    <td align="right">           5</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Interval Start</td>
    <td align="right">less than</td>
    <td align="right">      0.0000<=</td>
    <td align="right">      0.2000<=</td>
    <td align="right">      0.4000<=</td>
    <td align="right">      0.6000<=</td>
    <td align="right">      0.8000<=</td>
    <td align="right">equal to or more than</td>
    <td align="right">Row</td>
  </tr>
  <tr>
    <td align="right">Interval End</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.2000></td>
    <td align="right">      0.4000></td>
    <td align="right">      0.6000></td>
    <td align="right">      0.8000></td>
    <td align="right">      1.0000></td>
    <td align="right">      1.0000</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">      299.00</td>
    <td align="right">      445.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">      268.00</td>
    <td align="right">      404.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">      291.00</td>
    <td align="right">      453.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">      285.00</td>
    <td align="right">      435.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">      295.00</td>
    <td align="right">      449.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">      282.00</td>
    <td align="right">      438.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">      298.00</td>
    <td align="right">      446.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">      291.00</td>
    <td align="right">      453.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">      285.00</td>
    <td align="right">      435.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">      299.00</td>
    <td align="right">      445.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">      291.00</td>
    <td align="right">      429.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">      298.00</td>
    <td align="right">      446.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      165.00</td>
    <td align="right">      200.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">       62.00</td>
    <td align="right">      303.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">       23.00</td>
    <td align="right">      342.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
