
! DOE Commercial Reference Building
! Warehouse, new construction 90.1-2004
! Version 1.3_5.0
! EnergyPlus Version 5.0
! ASHRAE Standards 90.1-2004 and 62-1999
!
! Description:  Single story, three zones
! Form:         Area = 4,835 m2 (52,045 ft2); Number of Stories = 1; Shape = rectangle; Aspect ratio = 2.2
! Envelope:     Envelope thermal properties vary with climate according to ASHRAE Standard 90.1-2004.
!               Opaque constructions: metal building walls; metal building roof; slab-on-grade floor
!               Windows: window-to-wall ratio = 0.58%
!               Infiltration = 0.4 cfm/ft2 above grade wall area at 0.3 in wc (75 Pa) adjusted to 0.016 in wc (4 Pa).
!                              100% of full value when ventilation system on.
! HVAC:         PSZ-AC with gas furnace in office and fine storage,
!               unit heater and ventilation in bulk storage
!               Economizers per 90.1-2004
!
! Int. gains:   W/m2 (W/ft2)   lights         elec plug          gas plug     people
!               Office        11.8 (1.1)        8.1 (0.75)           0          5
!               Fine Storage  15.1 (1.4)        0.0 (0.0)            0          0
!               Bulk Storage   9.7 (0.9)        2.56 (0.24)          0          0
!
! Detached Shading:               None
! Daylight:                       None
! Natural Ventilation:            None
! Zonal Equipment:                ZoneHVAC:UnitHeater (gas)
! Air Primary Loops:              PSZ-AC
! Plant Loops:                    None
! System Equipment Autosize:      Yes
! Purchased Cooling:              None
! Purchased Heating:              None
! Coils:                          Coil:Cooling:DX:SingleSpeed; Coil:Heating:Gas
! Pumps:                          None
! Boilers:                        None
! Chillers:                       None

!***** NOTICE *****

!***** The Reference Buildings were prepared as an account of work sponsored by an *****
!***** agency of the United States government. Neither the United States *****
!***** government nor any agency thereof, nor any of their employees, makes *****
!***** any warranty, express or implied, or assumes any legal liability or *****
!***** responsibility for the accuracy, completeness, or usefulness of any *****
!***** information, apparatus, product, or process disclosed, or represents *****
!***** that its use would not infringe privately owned rights. Reference *****
!***** herein to any specific commercial product, process, or service by *****
!***** trade name, trademark, manufacturer, or otherwise does not necessarily *****
!***** constitute or imply its endorsement, recommendation, or favoring by *****
!***** the United States government or any agency thereof. The views and *****
!***** opinions of authors expressed herein do not necessarily state or *****
!***** reflect those of the United States government or any agency thereof. *****

!***** Access to and use of the Reference Buildings imposes the following obligations *****
!***** on the user. The user agrees to credit DOE, NREL, PNNL, and LBNL in *****
!***** any publication(s) that that result from the use of Reference Buildings. *****
!***** However, the names of DOE/NREL/PNNL/LBNL may not be used in any *****
!***** advertising or publicity that implies endorsement or promotion of any *****
!***** products, services or commercial entities. *****

! Reference citation for the Commercial Reference Buildings:
! Deru, M.; Field, K.; Studer, D.; Benne, K.; Griffith, B.; Torcellini, P;
! Halverson, M.; Winiarski, D.; Liu, B.; Rosenberg, M.; Huang, J.; 
! Yazdanian, M.; Crawley, D. (2010).
! U.S. Department of Energy Commercial Reference Building Models of the National Building Stock. 
! Washington, DC: U.S. Department of Energy, Energy Efficiency and 
! Renewable Energy, Office of Building Technologies.


! ***GENERAL SIMULATION PARAMETERS***

! Number of Zones: 3
Version, 5.0.0;

SimulationControl,
  YES, !- Do Zone Sizing Calculation
  YES, !- Do System Sizing Calculation
  YES, !- Do Plant Sizing Calculation
  NO, !- Run Simulation for Sizing Periods
  YES; !- Run Simulation for Weather File Run Periods

Building,
  Ref Bldg Warehouse New2004_v1.3_5.0,  !- Name
  0.0000,  !- North Axis
  City,  !- Terrain
  0.0400,  !- Loads Convergence Tolerance Value
  0.2000,  !- Temperature Convergence Tolerance Value
  FullInteriorAndExterior,  !- Solar Distribution
  40;  !- Maximum Number of Warmup Days

RunPeriod,
  ,  !- Name
  1,  !- Begin Month
  1,  !- Begin Day of Month
  12,  !- End Month
  31,  !- End Day of Month
  Sunday,  !- Day of Week for Start Day
  No,  !- Use Weather File Holidays and Special Days
  No,  !- Use Weather File Daylight Saving Period
  No,  !- Apply Weekend Holiday Rule
  Yes,  !- Use Weather File Rain Indicators
  Yes,  !- Use Weather File Snow Indicators
  1.0000;  !- Number of Times Runperiod to be Done

! ***HOLIDAYS & DAYLIGHT SAVINGS***

RunPeriodControl:DaylightSavingTime,
  2nd Sunday in March,     !- Start Date
  1st Sunday in November;  !- End Date
 
RunPeriodControl:SpecialDays,
  New Years Day,           !- Name
  January 1,               !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type
 
RunPeriodControl:SpecialDays,
  Veterans Day,            !- Name
  November 11,             !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type
 
RunPeriodControl:SpecialDays,
  Christmas,               !- Name
  December 25,             !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type
 
RunPeriodControl:SpecialDays,
  Independence Day,        !- Name
  July 4,                  !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type
 
RunPeriodControl:SpecialDays,
  MLK Day,                 !- Name
  3rd Monday in January,   !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type
 
RunPeriodControl:SpecialDays,
  Presidents Day,          !- Name
  3rd Monday in February,  !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type
 
RunPeriodControl:SpecialDays,
  Memorial Day,            !- Name
  Last Monday in May,      !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type
 
RunPeriodControl:SpecialDays,
  Labor Day,               !- Name
  1st Monday in September, !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type
 
RunPeriodControl:SpecialDays,
  Columbus Day,            !- Name
  2nd Monday in October,   !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type
 
RunPeriodControl:SpecialDays,
  Thanksgiving,            !- Name
  4th Thursday in November,!- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type
 
! ***SCHEDULE TYPES***

ScheduleTypeLimits,
  Any Number;              !- Name

ScheduleTypeLimits,
  Fraction,                !- Name
  0.0,
  1.0,                 !- Range
  CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
  Temperature,             !- Name
  -60,
  200,                 !- Range
  CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
  On/Off,                  !- Name
  0,
  1,                     !- Range
  DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
  Control Type,            !- Name
  0,
  4,                     !- Range
  DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
  Humidity,                !- Name
  10,
  90,                   !- Range
  CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
  Number;                  !- Name

! ***ALWAYS ON SCHEDULE***

Schedule:Compact,
  ALWAYS_ON,               !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1;                       !- Field 4

! ***MISC SIMULATION PARAMETERS***

SurfaceConvectionAlgorithm:Inside,
  Detailed;  !- Algorithm

SurfaceConvectionAlgorithm:Outside,
  DOE-2;  !- Algorithm

HeatBalanceAlgorithm,
  ConductionTransferFunction,  !- Solution Algorithm
  200.0000;  !- Surface Temperature Upper Limit

ZoneAirHeatBalanceAlgorithm,
AnalyticalSolution;

Sizing:Parameters,
  1.2,  !- Sizing Factor
  6;  !- Time Steps in Averaging Window

ConvergenceLimits,
  2,  !- Minimum System Timestep
  25;  !- Maximum HVAC Iterations

ShadowCalculation,
  7,  !- Calculation Frequency
  15000;  !- Maximum Figures in Shadow Overlap Calculations

Timestep,
  6;  !- Number of Timesteps per Hour


! WeatherFileName=USA_MN_Minneapolis-St.Paul_TMY2.epw
Site:Location,
  USA MN-MINNEAPOLIS,  !- Name
  44.87,       !- Latitude {deg}
  -93.22,       !- Longitude {deg}
  -6.00,       !- Time Zone {hr}
  255; !- Elevation {m}

 ! MINNEAPOLIS_MN_USA Annual Heating 99.6%, MaxDB=-26°C
 SizingPeriod:DesignDay,
  MINNEAPOLIS Ann Htg 99.6% Condns DB,     !- Name
        -26,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Temp Range {C}
        -26,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
     98299.,      !- Barometric Pressure {Pa}
        3.9,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        310,      !- Wind Direction {Degrees; N=0, S=180}
       0.00,      !- Clearness {0.0 to 1.1}
          0,      !- Rain {0-no,1-yes}
          0,      !- Snow on ground {0-no,1-yes}
         21,      !- Day of Month
          1,      !- Month
  WinterDesignDay,!- Day Type
          0,      !- Daylight Savings Time Indicator
   WetBulb;      !- Humidity Indicating Type


 ! MINNEAPOLIS_MN_USA Annual Cooling (WB=>MDB) .4%, MDB=30.7°C WB=24.8°C
 SizingPeriod:DesignDay,
  MINNEAPOLIS Ann Clg .4% Condns WB=>MDB,     !- Name
       30.7,      !- Maximum Dry-Bulb Temperature {C}
       10.3,      !- Daily Temp Range {C}
       24.8,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
     98299.,      !- Barometric Pressure {Pa}
        6.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
       1.00,      !- Clearness {0.0 to 1.1}
          0,      !- Rain {0-no,1-yes}
          0,      !- Snow on ground {0-no,1-yes}
         21,      !- Day of Month
          7,      !- Month
  SummerDesignDay,!- Day Type
          0,      !- Daylight Savings Time Indicator
   WetBulb;      !- Humidity Indicating Type

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  7.21,               !- Annual Average Outdoor Air Temperature {C}
  33.80;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 


Site:GroundTemperature:BuildingSurface,
  10.22,  !- January Ground Temperature {C}
  10.09,  !- February Ground Temperature {C}
  11.25,  !- March Ground Temperature {C}
  13.04,  !- April Ground Temperature {C}
  16.38,  !- May Ground Temperature {C}
  19.29,  !- June Ground Temperature {C}
  22.13,  !- July Ground Temperature {C}
  24.19,  !- August Ground Temperature {C}
  21.66,  !- September Ground Temperature {C}
  17.31,  !- October Ground Temperature {C}
  14.18,  !- November Ground Temperature {C}
  11.25;  !- December Ground Temperature {C}



! ***OPAQUE CONSTRUCTIONS AND MATERIALS***

! Exterior Walls
Construction,
    Metal Bldg Semi-Cond Ext Wall,     !- Name
    Metal Siding,            !- Layer 1
    Metal Building Semi-Cond Wall Insulation, !- Layer 2
    1/2IN Gypsum;            !- Layer 3

Material,
    Metal Building Semi-Cond Wall Insulation, !- Name
    MediumRough,             !- Roughness
    0.0557583952804709, !- Thickness {m}
    0.049, !- Conductivity {W/m-K}
    265.0000,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

! Roof
Construction,
    Metal Bldg Semi-Cond Roof,              !- Name
    Metal Roofing,           !- Layer 1
    Metal Semi-Cond Roof Insulation;   !- Layer 2

Material,
    Metal Semi-Cond Roof Insulation,   !- Name
    MediumRough,  !- Roughness
    0.0822341258092582,   !- Thickness {m}
    0.049,  !- Conductivity {W/m-K}
    265.0000,                !- Density
    836.8000,                !- Specific Heat
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

! Slab on grade, unheated
    Construction,
      ext-slab,              !- Name
      HW CONCRETE;           !- Outside Layer

! Interior Walls
Construction,
    int-walls,               !- Name
    1/2IN Gypsum,            !- Outside Layer
    1/2IN Gypsum;            !- Layer 2

 
! ***WINDOW/DOOR CONSTRUCTIONS AND MATERIALS***

Construction,
    Window Semi-Cond Fixed, !- Name
    Semi-Cond Fixed Assembly Window; !- Outside Layer

WindowMaterial:SimpleGlazingSystem,
    Semi-Cond Fixed Assembly Window, !- Name
    6.92716, !- U-Factor
    0.7, !- Solar Heat Gain Coefficient
    ;                   !- Visible Transmittance
Construction,
  Swinging Door Semi-Cond,   !- Name
  Opaque Door panel Semi-Cond; !- Outside Layer
 
Material:NoMass,
  Opaque Door panel Semi-Cond, !- Name
  MediumRough,             !- Roughness
  0.101897046243647, !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
  
Construction,
  Overhead Door Semi-Cond,       !- Name
  Std Overhead Door Panel Semi-Cond; !- Outside Layer
 
Material:NoMass,
  Std Overhead Door Panel Semi-Cond, !- Name
  MediumRough,             !- Roughness
  0.001, !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
  

! ***COMMON CONSTRUCTIONS AND MATERIALS***

Construction,
  DropCeiling,             !- Name
  Std AC02;                !- Outside Layer

Construction,
  AIR-WALL,                !- Name
  MAT-AIR-WALL;            !- Outside Layer
 
Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer

Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540.0000,                !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance! Common Materials

Material,
    Wood Siding,             !- Name
    MediumSmooth,            !- Roughness
    0.0100,                  !- Thickness {m}
    0.1100,                  !- Conductivity {W/m-K}
    544.6200,                !- Density {kg/m3}
    1210.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7800,                  !- Solar Absorptance
    0.7800;                  !- Visible Absorptance

Material,
    1/2IN Gypsum,            !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    784.9000,                !- Density {kg/m3}
    830.0000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.9200,                  !- Solar Absorptance
    0.9200;                  !- Visible Absorptance

Material,
    1IN Stucco,              !- Name
    Smooth,                  !- Roughness
    0.0253,                  !- Thickness
    0.6918,                  !- Conductivity
    1858.0000,               !- Density
    837.0000,                !- Specific Heat
    0.9000,                  !- Thermal Absorptance
    0.9200,                  !- Solar Absorptance
    0.9200;                  !- Visible Absorptance

Material,
    8IN CONCRETE HW,  !- Name
    Rough,                   !- Roughness
    0.2032,                  !- Thickness {m}
    1.3110,                  !- Conductivity {W/m-K}
    2240.0000,               !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

Material,
    Metal Siding,            !- Name
    Smooth,                  !- Roughness
    0.0015,                  !- Thickness
    44.9600,                 !- Conductivity
    7688.8600,               !- Density
    410.0000,                !- Specific Heat
    0.9000,                  !- Thermal Absorptance
    0.2000,                  !- Solar Absorptance
    0.2000;                  !- Visible Absorptance

Material,
    HW CONCRETE,  !- Name
    Rough,                   !- Roughness
    0.2032,  !- Thickness {m}
    1.3110,                  !- Conductivity {W/m-K}
    2240.0000,               !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

Material:NoMass,
    CP02 CARPET PAD,         !- Name
    VeryRough,               !- Roughness
    0.2165,                  !- Thermal Resistance {(m2-K)/W}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.8000;                  !- Visible Absorptance

Material,
    Roof Membrane,           !- Name
    VeryRough,               !- Roughness
    0.0095,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    1121.2900,               !- Density {kg/m3}
    1460.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

Material,
    Metal Decking,           !- Name
    MediumSmooth,            !- Roughness
    0.0015,                  !- Thickness {m}
    45.0060,                 !- Conductivity {W/m-K}
    7680.0000,               !- Density {kg/m3}
    418.4000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.3000;                  !- Visible Absorptance

Material,
    Metal Roofing,           !- Name
    MediumSmooth,            !- Roughness
    0.0015,                  !- Thickness
    45.0060,                 !- Conductivity
    7680.0000,               !- Density
    418.4000,                !- Specific Heat
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.3000;                  !- Visible Absorptance

Material,
    MAT-CC05 4 HW CONCRETE,  !- Name
    Rough,                   !- Roughness
    0.1016,                  !- Thickness {m}
    1.3110,                  !- Conductivity {W/m-K}
    2240.0000,               !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

! Acoustic tile for drop ceiling
Material,
  Std AC02,                !- Name
  MediumSmooth,            !- Roughness
  1.2700000E-02,           !- Thickness {m}
  5.7000000E-02,           !- Conductivity {W/m-K}
  288.0000,                !- Density {kg/m3}
  1339.000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.2000000;               !- Visible Absorptance

Material:NoMass,
  MAT-AIR-WALL,            !- Name
  Rough,                   !- Roughness
  0.2079491,               !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7;                     !- Solar Absorptance
! ZONE LIST:
! BulkStorage
! FineStorage
! Office

! ***ZONES***
Zone,
  BulkStorage,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  FineStorage,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Office,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

! ***WALLS***
BuildingSurface:Detailed,
  BulkStorage_Ceiling,  !- Name
  Roof,  !- Surface Type
  Metal Bldg Semi-Cond Roof,  !- Construction Name
  BulkStorage,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  100.5790,  8.5340,  !- X1, Y1, Z1
  0.0000,  30.4785,  8.5340,  !- X2, Y2, Z2
  45.7178,  30.4785,  8.5340,  !- X3, Y3, Z3
  45.7178,  100.5790,  8.5340;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  BulkStorage_Floor,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  BulkStorage,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  45.7178,  100.5790,  0.0000,  !- X1, Y1, Z1
  45.7178,  30.4785,  0.0000,  !- X2, Y2, Z2
  0.0000,  30.4785,  0.0000,  !- X3, Y3, Z3
  0.0000,  100.5790,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  BulkStorage_Wall_East,  !- Name
  Wall,  !- Surface Type
  Metal Bldg Semi-Cond Ext Wall,  !- Construction Name
  BulkStorage,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  45.7178,  30.4785,  8.5340,  !- X1, Y1, Z1
  45.7178,  30.4785,  0.0000,  !- X2, Y2, Z2
  45.7178,  100.5790,  0.0000,  !- X3, Y3, Z3
  45.7178,  100.5790,  8.5340;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  BulkStorage_Wall_North,  !- Name
  Wall,  !- Surface Type
  Metal Bldg Semi-Cond Ext Wall,  !- Construction Name
  BulkStorage,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  45.7178,  100.5790,  8.5340,  !- X1, Y1, Z1
  45.7178,  100.5790,  0.0000,  !- X2, Y2, Z2
  0.0000,  100.5790,  0.0000,  !- X3, Y3, Z3
  0.0000,  100.5790,  8.5340;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  BulkStorage_Wall_West,  !- Name
  Wall,  !- Surface Type
  Metal Bldg Semi-Cond Ext Wall,  !- Construction Name
  BulkStorage,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  100.5790,  8.5340,  !- X1, Y1, Z1
  0.0000,  100.5790,  0.0000,  !- X2, Y2, Z2
  0.0000,  30.4785,  0.0000,  !- X3, Y3, Z3
  0.0000,  30.4785,  8.5340;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Fine Storage Office_Wall_South,  !- Name
  Wall,  !- Surface Type
  Metal Bldg Semi-Cond Ext Wall,  !- Construction Name
  FineStorage,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  8.5340,  !- X1, Y1, Z1
  0.0000,  0.0000,  4.2670,  !- X2, Y2, Z2
  25.9067,  0.0000,  4.2670,  !- X3, Y3, Z3
  25.9067,  0.0000,  8.5340;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Fine Storage Office_Wall_West,  !- Name
  Wall,  !- Surface Type
  Metal Bldg Semi-Cond Ext Wall,  !- Construction Name
  FineStorage,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.1435,  8.5340,  !- X1, Y1, Z1
  0.0000,  9.1435,  4.2670,  !- X2, Y2, Z2
  0.0000,  0.0000,  4.2670,  !- X3, Y3, Z3
  0.0000,  0.0000,  8.5340;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  FineStorage_Ceiling,  !- Name
  Roof,  !- Surface Type
  Metal Bldg Semi-Cond Roof,  !- Construction Name
  FineStorage,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  45.7178,  0.0000,  8.5340,  !- X1, Y1, Z1
  45.7178,  30.4785,  8.5340,  !- X2, Y2, Z2
  0.0000,  30.4785,  8.5340,  !- X3, Y3, Z3
  0.0000,  0.0000,  8.5340;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  FineStorage_Floor,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  FineStorage,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  6,  !- Number of Vertices
  45.7178,  30.4785,  0.0000,  !- X1, Y1, Z1
  45.7178,  0.0000,  0.0000,  !- X2, Y2, Z2
  25.9067,  0.0000,  0.0000,  !- X3, Y3, Z3
  25.9067,  9.1435,  0.0000,  !- X4, Y4, Z4
  0.0000,  9.1435,  0.0000,  !- X5, Y5, Z5
  0.0000,  30.4785,  0.0000;  !- X6, Y6, Z6

BuildingSurface:Detailed,
  FineStorage_Floor_2,  !- Name
  Floor,  !- Surface Type
  int-walls,  !- Construction Name
  FineStorage,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Office_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.2670,  !- X1, Y1, Z1
  0.0000,  9.1435,  4.2670,  !- X2, Y2, Z2
  25.9067,  9.1435,  4.2670,  !- X3, Y3, Z3
  25.9067,  0.0000,  4.2670;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  FineStorage_Wall_East,  !- Name
  Wall,  !- Surface Type
  Metal Bldg Semi-Cond Ext Wall,  !- Construction Name
  FineStorage,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  45.7178,  0.0000,  8.5340,  !- X1, Y1, Z1
  45.7178,  0.0000,  0.0000,  !- X2, Y2, Z2
  45.7178,  30.4785,  0.0000,  !- X3, Y3, Z3
  45.7178,  30.4785,  8.5340;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  FineStorage_Wall_North,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  FineStorage,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  45.7178,  30.4785,  8.5340,  !- X1, Y1, Z1
  45.7178,  30.4785,  0.0000,  !- X2, Y2, Z2
  0.0000,  30.4785,  0.0000,  !- X3, Y3, Z3
  0.0000,  30.4785,  8.5340;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  FineStorage_Wall_South_1,  !- Name
  Wall,  !- Surface Type
  Metal Bldg Semi-Cond Ext Wall,  !- Construction Name
  FineStorage,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  25.9067,  0.0000,  8.5340,  !- X1, Y1, Z1
  25.9067,  0.0000,  0.0000,  !- X2, Y2, Z2
  45.7178,  0.0000,  0.0000,  !- X3, Y3, Z3
  45.7178,  0.0000,  8.5340;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  FineStorage_Wall_West_1,  !- Name
  Wall,  !- Surface Type
  Metal Bldg Semi-Cond Ext Wall,  !- Construction Name
  FineStorage,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  30.4785,  8.5340,  !- X1, Y1, Z1
  0.0000,  30.4785,  0.0000,  !- X2, Y2, Z2
  0.0000,  9.1435,  0.0000,  !- X3, Y3, Z3
  0.0000,  9.1435,  8.5340;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Office_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  int-walls,  !- Construction Name
  Office,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  FineStorage_Floor_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  25.9067,  0.0000,  4.2670,  !- X1, Y1, Z1
  25.9067,  9.1435,  4.2670,  !- X2, Y2, Z2
  0.0000,  9.1435,  4.2670,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.2670;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Office_Floor,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Office,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  25.9067,  9.1435,  0.0000,  !- X1, Y1, Z1
  25.9067,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  9.1435,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Office_Wall_East,  !- Name
  Wall,  !- Surface Type
  Metal Bldg Semi-Cond Ext Wall,  !- Construction Name
  Office,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  25.9067,  0.0000,  4.2670,  !- X1, Y1, Z1
  25.9067,  0.0000,  0.0000,  !- X2, Y2, Z2
  25.9067,  9.1435,  0.0000,  !- X3, Y3, Z3
  25.9067,  9.1435,  4.2670;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Office_Wall_North,  !- Name
  Wall,  !- Surface Type
  Metal Bldg Semi-Cond Ext Wall,  !- Construction Name
  Office,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  25.9067,  9.1435,  4.2670,  !- X1, Y1, Z1
  25.9067,  9.1435,  0.0000,  !- X2, Y2, Z2
  0.0000,  9.1435,  0.0000,  !- X3, Y3, Z3
  0.0000,  9.1435,  4.2670;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Office_Wall_South,  !- Name
  Wall,  !- Surface Type
  Metal Bldg Semi-Cond Ext Wall,  !- Construction Name
  Office,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.2670,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  25.9067,  0.0000,  0.0000,  !- X3, Y3, Z3
  25.9067,  0.0000,  4.2670;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Office_Wall_West,  !- Name
  Wall,  !- Surface Type
  Metal Bldg Semi-Cond Ext Wall,  !- Construction Name
  Office,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.1435,  4.2670,  !- X1, Y1, Z1
  0.0000,  9.1435,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.2670;  !- X4, Y4, Z4
  
! ***WINDOWS & DOORS***
FenestrationSurface:Detailed,
  BulkStorage_Wall_East_Door_1,  !- Name
  Door,  !- Surface Type
  Swinging Door Semi-Cond,  !- Construction Name
  BulkStorage_Wall_East,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  45.718,  47.5465,  2.1335,  !- X1, Y1, Z1
  45.718,  47.5465,  0.0000,  !- X2, Y2, Z2
  45.718,  48.4608,  0.0000,  !- X3, Y3, Z3
  45.718,  48.4608,  2.1335;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  BulkStorage_Wall_East_Door_2,  !- Name
  Door,  !- Surface Type
  Swinging Door Semi-Cond,  !- Construction Name
  BulkStorage_Wall_East,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  45.718,  65.0716,  2.1335,  !- X1, Y1, Z1
  45.718,  65.0716,  0.0000,  !- X2, Y2, Z2
  45.718,  65.9860,  0.0000,  !- X3, Y3, Z3
  45.718,  65.9860,  2.1335;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  BulkStorage_Wall_East_Door_3,  !- Name
  Door,  !- Surface Type
  Swinging Door Semi-Cond,  !- Construction Name
  BulkStorage_Wall_East,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  45.718,  82.5968,  2.1335,  !- X1, Y1, Z1
  45.718,  82.5968,  0.0000,  !- X2, Y2, Z2
  45.718,  83.5111,  0.0000,  !- X3, Y3, Z3
  45.718,  83.5111,  2.1335;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  BulkStorage_Wall_West_OHDoor_1,  !- Name
  Door,  !- Surface Type
  Overhead Door Semi-Cond,  !- Construction Name
  BulkStorage_Wall_West,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.000,  93.9500,  3.0478,  !- X1, Y1, Z1
  0.000,  93.9500,  0.0000,  !- X2, Y2, Z2
  0.000,  91.5117,  0.0000,  !- X3, Y3, Z3
  0.000,  91.5117,  3.0478;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  BulkStorage_Wall_West_OHDoor_2,  !- Name
  Door,  !- Surface Type
  Overhead Door Semi-Cond,  !- Construction Name
  BulkStorage_Wall_West,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.000,  84.8827,  3.0478,  !- X1, Y1, Z1
  0.000,  84.8827,  0.0000,  !- X2, Y2, Z2
  0.000,  82.4444,  0.0000,  !- X3, Y3, Z3
  0.000,  82.4444,  3.0478;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  BulkStorage_Wall_West_OHDoor_3,  !- Name
  Door,  !- Surface Type
  Overhead Door Semi-Cond,  !- Construction Name
  BulkStorage_Wall_West,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.000,  75.8153,  3.0478,  !- X1, Y1, Z1
  0.000,  75.8153,  0.0000,  !- X2, Y2, Z2
  0.000,  73.3770,  0.0000,  !- X3, Y3, Z3
  0.000,  73.3770,  3.0478;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  BulkStorage_Wall_West_OHDoor_4,  !- Name
  Door,  !- Surface Type
  Overhead Door Semi-Cond,  !- Construction Name
  BulkStorage_Wall_West,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.000,  66.7479,  3.0478,  !- X1, Y1, Z1
  0.000,  66.7479,  0.0000,  !- X2, Y2, Z2
  0.000,  64.3097,  0.0000,  !- X3, Y3, Z3
  0.000,  64.3097,  3.0478;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  BulkStorage_Wall_West_OHDoor_5,  !- Name
  Door,  !- Surface Type
  Overhead Door Semi-Cond,  !- Construction Name
  BulkStorage_Wall_West,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.000,  57.6806,  3.0478,  !- X1, Y1, Z1
  0.000,  57.6806,  0.0000,  !- X2, Y2, Z2
  0.000,  55.2423,  0.0000,  !- X3, Y3, Z3
  0.000,  55.2423,  3.0478;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  BulkStorage_Wall_West_OHDoor_6,  !- Name
  Door,  !- Surface Type
  Overhead Door Semi-Cond,  !- Construction Name
  BulkStorage_Wall_West,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.000,  48.6132,  3.0478,  !- X1, Y1, Z1
  0.000,  48.6132,  0.0000,  !- X2, Y2, Z2
  0.000,  46.1749,  0.0000,  !- X3, Y3, Z3
  0.000,  46.1749,  3.0478;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  BulkStorage_Wall_West_OHDoor_7,  !- Name
  Door,  !- Surface Type
  Overhead Door Semi-Cond,  !- Construction Name
  BulkStorage_Wall_West,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.000,  39.5459,  3.0478,  !- X1, Y1, Z1
  0.000,  39.5459,  0.0000,  !- X2, Y2, Z2
  0.000,  37.1076,  0.0000,  !- X3, Y3, Z3
  0.000,  37.1076,  3.0478;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  FineStorage_Wall_East_Door_1,  !- Name
  Door,  !- Surface Type
  Swinging Door Semi-Cond,  !- Construction Name
  FineStorage_Wall_East,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  45.718,  14.7821,  2.1335,  !- X1, Y1, Z1
  45.718,  14.7821,  0.0000,  !- X2, Y2, Z2
  45.718,  15.6964,  0.0000,  !- X3, Y3, Z3
  45.718,  15.6964,  2.1335;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  FineStorage_Wall_West_1_Door_1,  !- Name
  Door,  !- Surface Type
  Swinging Door Semi-Cond,  !- Construction Name
  FineStorage_Wall_West_1,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.000,  20.2682,  2.1335,  !- X1, Y1, Z1
  0.000,  20.2682,  0.0000,  !- X2, Y2, Z2
  0.000,  19.3539,  0.0000,  !- X3, Y3, Z3
  0.000,  19.3539,  2.1335;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Office_Wall_South Window 1,  !- Name
  Window,  !- Surface Type
  Window Semi-Cond Fixed,  !- Construction Name
  Office_Wall_South,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  3.6574,  0.0000,  2.4393,  !- X1, Y1, Z1
  3.6574,  0.0000,  0.9144,  !- X2, Y2, Z2
  7.3148,  0.0000,  0.9144,  !- X3, Y3, Z3
  7.3148,  0.0000,  2.4393;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Office_Wall_South Window2,  !- Name
  Window,  !- Surface Type
  Window Semi-Cond Fixed,  !- Construction Name
  Office_Wall_South,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  18.5919,  0.0000,  2.4393,  !- X1, Y1, Z1
  18.5919,  0.0000,  0.9144,  !- X2, Y2, Z2
  22.2493,  0.0000,  0.9144,  !- X3, Y3, Z3
  22.2493,  0.0000,  2.4393;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Office_Wall_South_Door_1,  !- Name
  Door,  !- Surface Type
  Swinging Door Semi-Cond,  !- Construction Name
  Office_Wall_South,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  12.039,  0.0000,  2.1335,  !- X1, Y1, Z1
  12.039,  0.0000,  0.0000,  !- X2, Y2, Z2
  13.868,  0.0000,  0.0000,  !- X3, Y3, Z3
  13.868,  0.0000,  2.1335;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Office_Wall_West Door,  !- Name
  Door,  !- Surface Type
  Swinging Door Semi-Cond,  !- Construction Name
  Office_Wall_West,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.000,  5.0290,  2.1335,  !- X1, Y1, Z1
  0.000,  5.0290,  0.0000,  !- X2, Y2, Z2
  0.000,  4.1146,  0.0000,  !- X3, Y3, Z3
  0.000,  4.1146,  2.1335;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Office_Wall_West Window1,  !- Name
  Window,  !- Surface Type
  Window Semi-Cond Fixed,  !- Construction Name
  Office_Wall_West,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  7.5191,  2.4393,  !- X1, Y1, Z1
  0.0000,  7.5191,  0.9144,  !- X2, Y2, Z2
  0.0000,  5.3856,  0.9144,  !- X3, Y3, Z3
  0.0000,  5.3856,  2.4393;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Office_Wall_West Window2,  !- Name
  Window,  !- Surface Type
  Window Semi-Cond Fixed,  !- Construction Name
  Office_Wall_West,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  3.7580,  2.4393,  !- X1, Y1, Z1
  0.0000,  3.7580,  0.9144,  !- X2, Y2, Z2
  0.0000,  1.6245,  0.9144,  !- X3, Y3, Z3
  0.0000,  1.6245,  2.4393;  !- X4, Y4, Z4
  
! ***GEOMETRY RULES***
GlobalGeometryRules,
  UpperLeftCorner,  !- Starting Vertex Position
  Counterclockwise,  !- Vertex Entry Direction
  Relative,  !- Coordinate System
  Relative;  !- Daylighting Reference Point Coordinate System


! ***PEOPLE***
People,
  Office People,  !- Name
  Office,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  5.0,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report
  
! ***LIGHTS***
Lights,
  BulkStorage_Lights,  !- Name
  BulkStorage,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  9.68,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.5000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  FineStorage_Lights,  !- Name
  FineStorage,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  15.06,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.5000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Office_Lights,  !- Name
  Office,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  11.84,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.5000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature
  
! ***EQUIPMENT GAINS***
ElectricEquipment,
  BulkStorage_MiscPlug_Equip,  !- Name
  BulkStorage,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  2.56,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  MiscPlug;  !- End-Use Subcategory

ElectricEquipment,
  Office_MiscPlug_Equip,  !- Name
  Office,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  8.07,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  MiscPlug;  !- End-Use Subcategory
  
! ***EXTERIOR LOADS***
Exterior:Lights,
  Exterior Facade Lighting,  !- Name
  ALWAYS_ON,  !- Schedule Name
  8923, !- Design Level
  AstronomicalClock,  !- Control Option
  Exterior Facade Lighting;  !- End-Use Subcategory
  
! ***INFILTRATION***
ZoneInfiltration:DesignFlowRate,
  BulkStorage_Infiltration,  !- Name
  BulkStorage,  !- Zone Name
  ALWAYS_ON,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  FineStorage_Infiltration,  !- Name
  FineStorage,  !- Zone Name
  ALWAYS_ON,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Office_Infiltration,  !- Name
  Office,  !- Zone Name
  ALWAYS_ON,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient
  
! ***INTERNAL MASS***
InternalMass,
  BulkStorage Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  BulkStorage,  !- Zone Name
  6409.6813;  !- Surface Area

InternalMass,
  FineStorage Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  FineStorage,  !- Zone Name
  2786.8199;  !- Surface Area

InternalMass,
  Office Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Office,  !- Zone Name
  473.7584;  !- Surface Area
  
! ***INTERNAL GAINS SCHEDULES***
Schedule:Compact,
  ACTIVITY_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  120.;                    !- Field 4

Schedule:Compact,
  AIR_VELO_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.2;                     !- Field 4

Schedule:Compact,
  BLDG_EQUIP_SCH,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 07:00,            !- Field 3
  0.1,                     !- Field 4
  Until: 08:00,            !- Field 5
  0.5,                     !- Field 6
  Until: 09:00,            !- Field 7
  0.8,                     !- Field 8
  Until: 12:00,            !- Field 9
  0.9,                     !- Field 10
  Until: 13:00,            !- Field 11
  0.8,                     !- Field 12
  Until: 17:00,            !- Field 13
  0.9,                     !- Field 14
  Until: 18:00,            !- Field 15
  0.4,                     !- Field 16
  Until: 24:00,            !- Field 17
  0.1,                     !- Field 18
  For: Saturday,           !- Field 19
  Until: 08:00,            !- Field 20
  0.1,                     !- Field 21
  Until: 09:00,            !- Field 22
  0.2,                     !- Field 23
  Until: 12:00,            !- Field 24
  0.4,                     !- Field 25
  Until: 24:00,            !- Field 26
  0.1,                     !- Field 27
  For: SummerDesignDay,    !- Field 28
  Until: 24:00,            !- Field 29
  1.0,                     !- Field 30
  For: WinterDesignDay,    !- Field 31
  Until: 24:00,            !- Field 32
  0.0,                     !- Field 33
  For: Sunday Holidays AllOtherDays,  !- Field 34
  Until: 24:00,            !- Field 35
  0.1;                     !- Field 36

Schedule:Compact,
  BLDG_LIGHT_SCH,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 07:00,            !- Field 3
  0.1,                     !- Field 4
  Until: 08:00,            !- Field 5
  0.4,                     !- Field 6
  Until: 09:00,            !- Field 7
  0.7,                     !- Field 8
  Until: 12:00,            !- Field 9
  0.9,                     !- Field 10
  Until: 13:00,            !- Field 11
  0.8,                     !- Field 12
  Until: 17:00,            !- Field 13
  0.9,                     !- Field 14
  Until: 18:00,            !- Field 15
  0.3,                     !- Field 16
  Until: 24:00,            !- Field 17
  0.1,                     !- Field 18
  For: Saturday,           !- Field 19
  Until: 08:00,            !- Field 20
  0.1,                     !- Field 21
  Until: 09:00,            !- Field 22
  0.1,                     !- Field 23
  Until: 12:00,            !- Field 24
  0.24,                    !- Field 25
  Until: 24:00,            !- Field 26
  0.1,                     !- Field 27
  For: SummerDesignDay,    !- Field 28
  Until: 24:00,            !- Field 29
  1.0,                     !- Field 30
  For: WinterDesignDay,    !- Field 31
  Until: 24:00,            !- Field 32
  0.0,                     !- Field 33
  For: Sunday Holidays AllOtherDays,  !- Field 34
  Until: 24:00,            !- Field 35
  0.1;                     !- Field 36

Schedule:Compact,
  BLDG_OCC_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 07:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 08:00,            !- Field 5
  0.15,                    !- Field 6
  Until: 09:00,            !- Field 7
  0.7,                     !- Field 8
  Until: 12:00,            !- Field 9
  0.9,                     !- Field 10
  Until: 13:00,            !- Field 11
  0.5,                     !- Field 12
  Until: 16:00,            !- Field 13
  0.85,                    !- Field 14
  Until: 17:00,            !- Field 15
  0.2,                     !- Field 16
  Until: 24:00,            !- Field 17
  0.0,                     !- Field 18
  For: SummerDesignDay,    !- Field 19
  Until: 24:00,            !- Field 20
  1.0,                     !- Field 21
  For: Saturday,           !- Field 22
  Until: 08:00,            !- Field 23
  0.0,                     !- Field 24
  Until: 12:00,            !- Field 25
  0.2,                     !- Field 26
  Until: 16:00,            !- Field 27
  0.1,                     !- Field 28
  Until: 24:00,            !- Field 29
  0.0,                     !- Field 30
  For: WinterDesignDay,    !- Field 31
  Until: 24:00,            !- Field 32
  0.0,                     !- Field 33
  For: Sunday Holidays AllOtherDays,  !- Field 34
  Until: 24:00,            !- Field 35
  0.0;                     !- Field 36

Schedule:Compact,
  CLOTHING_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 04/30,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0,                     !- Field 4
  Through: 09/30,          !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  0.5,                     !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  1.0;                     !- Field 12
  
Schedule:Compact,
  WORK_EFF_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

! ***HVAC EQUIPMENT***
Fan:OnOff,
  FURNACE_PACU_CAV_1:1_Unitary_Package_fan,  !- Name
  HVACOperationSchd,  !- Availability Schedule Name
  0.546,  !- Fan Efficiency {}
  622.0,  !- Pressure Rise
  AUTOSIZE,  !- Maximum Flow Rate
  0.84,  !- Motor Efficiency
  1.0,  !- Motor in Airstream Fraction
  FURNACE_PACU_CAV_1:1_OA-FURNACE_PACU_CAV_1:1_Unitary_PackageNode,  !- Air Inlet Node Name
  FURNACE_PACU_CAV_1:1_Unitary_PackageCoolCoil air inlet,  !- Air Outlet Node Name
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Unitary Fans;  !- End-Use Subcategory

Fan:OnOff,
  FURNACE_PACU_CAV_2:2_Unitary_Package_fan,  !- Name
  HVACOperationSchd,  !- Availability Schedule Name
  0.5915,  !- Fan Efficiency {}
  1109.648,  !- Pressure Rise
  AUTOSIZE,  !- Maximum Flow Rate
  0.91,  !- Motor Efficiency
  1.0,  !- Motor in Airstream Fraction
  FURNACE_PACU_CAV_2:2_OA-FURNACE_PACU_CAV_2:2_Unitary_PackageNode,  !- Air Inlet Node Name
  FURNACE_PACU_CAV_2:2_Unitary_PackageCoolCoil air inlet,  !- Air Outlet Node Name
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Unitary Fans;  !- End-Use Subcategory

Fan:ConstantVolume,
  BulkStorage Unit HeaterFan,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.53625,  !- Fan Efficiency {}
  49.8,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.825,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  BulkStorage Unit Heater Exhaust Node,  !- Air Inlet Node Name
  BulkStorage Unit Heater Post Fan Node,  !- Air Outlet Node Name
  Unit Heater Fans;  !- End-Use Subcategory

Coil:Heating:Gas,
  BulkStorage Unit Heater Coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  0.78,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  BulkStorage Unit Heater Post Fan Node,  !- Air Inlet Node Name
  BulkStorage Unit Heater Inlet Node Name;  !- Air Outlet Node Name

Coil:Heating:Gas,
  FURNACE_PACU_CAV_1:1_Unitary_Package_HeatCoil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  0.8,  !- Gas Burner Efficiency
  AUTOSIZE,  !- Nominal Capacity
  FURNACE_PACU_CAV_1:1_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name
  FURNACE_PACU_CAV_1:1 Supply Equipment Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Gas,
  FURNACE_PACU_CAV_2:2_Unitary_Package_HeatCoil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  0.78,  !- Gas Burner Efficiency
  AUTOSIZE,  !- Nominal Capacity
  FURNACE_PACU_CAV_2:2_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name
  FURNACE_PACU_CAV_2:2 Supply Equipment Outlet Node;  !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  FURNACE_PACU_CAV_1:1_Unitary_Package_CoolCoil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio
  3.50015986358308,  !- Rated COP
  AUTOSIZE,  !- Rated Air Flow Rate
  ,          !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  FURNACE_PACU_CAV_1:1_Unitary_PackageCoolCoil air inlet,  !- Air Inlet Node Name
  FURNACE_PACU_CAV_1:1_Unitary_PackageHeatCoil air inlet,  !- Air Outlet Node Name
  Cool-Cap-fT,  !- Total Cooling Capacity Function of Temperature Curve Name
  ConstantCubic,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Cool-EIR-fT,  !- Energy Input Ratio Function of Temperature Curve Name
  ConstantCubic,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  Cool-PLF-fPLR;  !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
  FURNACE_PACU_CAV_2:2_Unitary_Package_CoolCoil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio
  3.23372055845678,  !- Rated COP
  AUTOSIZE,  !- Rated Air Flow Rate
  ,          !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  FURNACE_PACU_CAV_2:2_Unitary_PackageCoolCoil air inlet,  !- Air Inlet Node Name
  FURNACE_PACU_CAV_2:2_Unitary_PackageHeatCoil air inlet,  !- Air Outlet Node Name
  Measured_CoolCStandard10Ton_CapFT, 	!- Total Cooling Capacity Function of Temperature Curve Name
  Measured_CoolCStandard10Ton_CapFF, 	!- Total Cooling Capacity Function of Flow Fraction Curve Name
  Measured_CoolCStandard10Ton_EIRFT, 	!- Energy Input Ratio Function of Temperature Curve Name
  Measured_CoolCStandard10Ton_EIRFFF, 	!- Energy Input Ratio Function of Flow Fraction Curve Name
  No_PLR_Degredation; 			!- Part Load Fraction Correlation Curve Name

ZoneHVAC:UnitHeater,
  BulkStorage Unit Heater,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  BulkStorage Unit Heater Exhaust Node,  !- Air Inlet Node Name
  BulkStorage Unit Heater Inlet Node Name,  !- Air Outlet Node Name
  BulkStorage Unit HeaterFan,  !- Fan Name
  AUTOSIZE,  !- Maximum Supply Air Flow Rate
  OnOff,  !- Fan Control Type
  BulkStorage Unit Heater Post Fan Node,  !- Fan Outlet Node Name
  Coil:Heating:Gas,  !- Heating Coil Object Type
  BulkStorage Unit Heater Coil,  !- Heating Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate
  0.0,  !- Minimum Hot Water or Steam Flow Rate
  ,  !- Hot Water or Steam Inlet Node Name
  0.001;  !- Heating Convergence Tolerance

ZoneVentilation:DesignFlowRate,
  BulkStorage_Ventilation,  !- Name
  BulkStorage,  !- Zone Name
  MinOA_Sched,  !- Schedule Name
  Flow/Area,  !- Design Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  0.00025,  !- Volume Flow Rate per Zone Floor Area {m3/s/m2}
  ,  !- Volume Flow Rate per Person {m3/s/person}
  ,  !- Air Changes per Hour {ACH}
  INTAKE,  !- Ventilation Type
  49.8,  !- Fan Pressure Rise
  0.53625,  !- Fan Total Efficiency
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000,  !- Velocity Squared Term Coefficient
  7.5,  !- Minimum Indoor Temperature {C}
  ,  !- Minimum Indoor Temperature Schedule Name
  35.0000,  !- Maximum Indoor Temperature {C}
  ,  !- Maximum Indoor Temperature Schedule Name
  -27.5,  !- Delta Temperature {C}
  ,  !- Delta Temperature Schedule Name
  -30.0000,  !- Minimum Outdoor Temperature {C}
  ,  !- Minimum Outdoor Temperature Schedule Name
  50.0000,  !- Maximum Outdoor Temperature {C}
  ,  !- Maximum Outdoor Temperature Schedule Name
  6.0000;  !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentList,
  BulkStorage Equipment,  !- Name
  ZoneHVAC:UnitHeater,  !- Zone Equipment 1 Object Type
  BulkStorage Unit Heater,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  FineStorage Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  FineStorage Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Office Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  Office Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority
  
! ***SIZING & CONTROLS***
Sizing:Zone,
  BulkStorage,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Area,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.00025,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  FineStorage,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Area,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.00025,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Office,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.01,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  BulkStorage Thermostat,  !- Name
  BulkStorage,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  BulkStorage DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  FineStorage Thermostat,  !- Name
  FineStorage,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  FineStorage DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Office Thermostat,  !- Name
  Office,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Office DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  BulkStorage DualSPSched,  !- Name
  HTGSETP_BulkStorage_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  FineStorage DualSPSched,  !- Name
  HTGSETP_FineStorage_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_FineStorage_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Office DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrFineStorage,  !- Name
  Temperature,  !- Control Variable
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  FineStorage,  !- Control Zone Name
  FineStorage Air Node,  !- Zone Node Name
  FineStorage Direct Air Inlet Node Name,  !- Zone Inlet Node Name
  FURNACE_PACU_CAV_2:2 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrOffice,  !- Name
  Temperature,  !- Control Variable
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  Office,  !- Control Zone Name
  Office Air Node,  !- Zone Node Name
  Office Direct Air Inlet Node Name,  !- Zone Inlet Node Name
  FURNACE_PACU_CAV_1:1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

Sizing:System,
  FURNACE_PACU_CAV_1:1,  !- AirLoop Name
  Sensible,  !- Type Of Load To Size On {Sensible}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method
  0.0;  !- Heating Design Air Flow Rate {m3/s}

Sizing:System,
  FURNACE_PACU_CAV_2:2,  !- AirLoop Name
  Sensible,  !- Type Of Load To Size On {Sensible}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method
  0.0;  !- Heating Design Air Flow Rate {m3/s}

Controller:OutdoorAir,
  FURNACE_PACU_CAV_1:1_OA_Controller,  !- Name
  FURNACE_PACU_CAV_1:1_OARelief Node,  !- Relief Air Outlet Node Name
  FURNACE_PACU_CAV_1:1 Supply Equipment Inlet Node,  !- Return Air Node Name
  FURNACE_PACU_CAV_1:1_OA-FURNACE_PACU_CAV_1:1_Unitary_PackageNode,  !- Mixed Air Node Name
  FURNACE_PACU_CAV_1:1_OAInlet Node,  !- Actuator Node Name
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,  !- Economizer Control Type
  ModulateFlow,  !- Economizer Control Action Type
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature
  ,  !- Electronic Enthalpy Limit Curve Name
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type
  FixedMinimum,  !- Minimum Limit Type
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name
  ,  !- Minimum Fraction of Outdoor Air Schedule Name
  ,  !- Maximum Fraction of Outdoor Air Schedule Name
  ;  !- Mechanical Ventilation Controller Name

Controller:OutdoorAir,
  FURNACE_PACU_CAV_2:2_OA_Controller,  !- Name
  FURNACE_PACU_CAV_2:2_OARelief Node,  !- Relief Air Outlet Node Name
  FURNACE_PACU_CAV_2:2 Supply Equipment Inlet Node,  !- Return Air Node Name
  FURNACE_PACU_CAV_2:2_OA-FURNACE_PACU_CAV_2:2_Unitary_PackageNode,  !- Mixed Air Node Name
  FURNACE_PACU_CAV_2:2_OAInlet Node,  !- Actuator Node Name
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,  !- Economizer Control Type
  ModulateFlow,  !- Economizer Control Action Type
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature
  ,  !- Electronic Enthalpy Limit Curve Name
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type
  FixedMinimum,  !- Minimum Limit Type
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name
  ,  !- Minimum Fraction of Outdoor Air Schedule Name
  ,  !- Maximum Fraction of Outdoor Air Schedule Name
  ;  !- Mechanical Ventilation Controller Name

Curve:Quadratic,
    Cool-PLF-fPLR,           !- Name
    0.90949556,              !- Coefficient1 Constant
    0.09864773,              !- Coefficient2 x
    -0.00819488,             !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

Curve:Cubic,
    ConstantCubic,           !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

Curve:Biquadratic,
    Cool-Cap-fT,             !- Name
    0.9712123,               !- Coefficient1 Constant
    -0.015275502,            !- Coefficient2 x
    0.0014434524,            !- Coefficient3 x**2
    -0.00039321,             !- Coefficient4 y
    -0.0000068364,           !- Coefficient5 y**2
    -0.0002905956,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

Curve:Biquadratic,
    Cool-EIR-fT,             !- Name
    0.28687133,              !- Coefficient1 Constant
    0.023902164,             !- Coefficient2 x
    -0.000810648,            !- Coefficient3 x**2
    0.013458546,             !- Coefficient4 y
    0.0003389364,            !- Coefficient5 y**2
    -0.0004870044,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

Curve:Biquadratic,
  Measured_LowSpeedCoolCapLSFT,  			!- Name
!- Stage 1 : Lennox LGE Measured Total Cooling Capacity Function of Temperature Curve
!- bi-quadratic curve = a + b*wb + c*wb**2 + d*edb + e*edb**2 + f*wb*edb
!- wb = entering wet-bulb temperature (C)
!- edb = dry-bulb temperature seen by the condenser (C)
   0.4136,  						!- Coefficient1 Constant 
   0.03105,  						!- Coefficient2 wb 
   0,  							!- Coefficient3 wb**2 
   0.006952,  						!- Coefficient4 edb 
  -0.00021280,  					!- Coefficient5 edb**2 
   0,  							!- Coefficient6 wb*edb 
  11.1,  						!- Minimum Value of wb 	[52°F = 20% extrapolation (~5°F) below 57°F lowest measurement]
  29.4,  						!- Maximum Value of wb  [85°F = 20% extrapolation (~5°F) above 80°F highest measurement]
  10.0,  						!- Minimum Value of edb [50°F = 20% extrapolation (~10°F) below 60°F lowest measurement]
  50.3;  						!- Maximum Value of edb	[122.5°F = 20% extrapolation (~10°F) above 112.5°F highest measurement]

Curve:Biquadratic,
  Measured_CoolCStandard10Ton_CapFT,  			!- Name
!- Stage 2 : Lennox LGE Measured Total Cooling Capacity Function of Temperature Curve
!- bi-quadratic curve = a + b*wb + c*wb**2 + d*edb + e*edb**2 + f*wb*edb
!- wb = entering wet-bulb temperature (C)
!- edb = dry-bulb temperature seen by the condenser (C)
   0.52357,  						!- Coefficient1 Constant 
   0.03478,  						!- Coefficient2 wb 
   0,  							!- Coefficient3 wb**2 
  -0.001915,  						!- Coefficient4 edb 
  -0.00010838,  					!- Coefficient5 edb**2 
   0,  							!- Coefficient6 wb*edb 
  11.1,  						!- Minimum Value of wb 	[52°F = 20% extrapolation (~5°F) below 57°F lowest measurement]
  29.4,  						!- Maximum Value of wb  [85°F = 20% extrapolation (~5°F) above 80°F highest measurement]
  10.0,  						!- Minimum Value of edb [50°F = 20% extrapolation (~10°F) below 60°F lowest measurement]
  50.3;  						!- Maximum Value of edb	[122.5°F = 20% extrapolation (~10°F) above 112.5°F highest measurement]

Curve:Quadratic,
  Measured_CoolCStandard10Ton_CapFF,  			!- Name
!- Stage 2 : Lennox LGE Measured Total Cooling Capacity Function of Flow Fraction Curve
!- quadratic curve = a + b*ff + c*ff**2
!- ff = fraction of the full load flow
  0.7685,  						!- Coefficient1 Constant 
  0.2315,  						!- Coefficient2 ff 
  0,  							!- Coefficient3 ff**2 
  0.776,  						!- Minimum Value of ff [0.776 = 10% extrapolation of 300 cfm/ton / 370 cfm/ton (ARI)]
  1.197;  						!- Maximum Value of ff [1.197 = 10% extrapolation of 430 cfm/ton / 370 cfm/ton (ARI)]

Curve:Biquadratic,
  Measured_LowSpeedCoolEIRLSFT,  			!- Name
!- Stage 1 : Lennox LGE Measured Energy Input Ratio Function of Temperature Curve
!- bi-quadratic curve = a + b*wb + c*wb**2 + d*edb + e*edb**2 + f*wb*edb
!- wb = entering wet-bulb temperature (C)
!- edb = dry-bulb temperature seen by the condenser (C)
   1.1389,  						!- Coefficient1 Constant 
   -0.04518,  						!- Coefficient2 wb 
   0.0014298,  						!- Coefficient3 wb**2 
   0.006044,  						!- Coefficient4 edb 
   0.0006745,  						!- Coefficient5 edb**2 
   -0.0012325,  					!- Coefficient6 wb*edb 
  11.1,  						!- Minimum Value of wb 	[52°F = 20% extrapolation (~5°F) below 57°F lowest measurement]
  29.4,  						!- Maximum Value of wb  [85°F = 20% extrapolation (~5°F) above 80°F highest measurement]
  10.0,  						!- Minimum Value of edb [50°F = 20% extrapolation (~10°F) below 60°F lowest measurement]
  50.3;  						!- Maximum Value of edb	[122.5°F = 20% extrapolation (~10°F) above 112.5°F highest measurement] 

Curve:Biquadratic,
  Measured_CoolCStandard10Ton_EIRFT,  			!- Name
!- Stage 2 : Lennox LGE Measured Energy Input Ratio Function of Temperature Curve
!- bi-quadratic curve = a + b*wb + c*wb**2 + d*edb + e*edb**2 + f*wb*edb
!- wb = entering wet-bulb temperature (C)
!- edb = dry-bulb temperature seen by the condenser (C)
   0.9847,  						!- Coefficient1 Constant 
   -0.04285,  						!- Coefficient2 wb 
  0.0013562,  						!- Coefficient3 wb**2 
  0.009934,  						!- Coefficient4 edb 
  0.0006398,  						!- Coefficient5 edb**2 
  -0.0011690,  						!- Coefficient6 wb*edb 
  11.1,  						!- Minimum Value of wb 	[52°F = 20% extrapolation (~5°F) below 57°F lowest measurement]
  29.4,  						!- Maximum Value of wb  [85°F = 20% extrapolation (~5°F) above 80°F highest measurement]
  10.0,  						!- Minimum Value of edb [50°F = 20% extrapolation (~10°F) below 60°F lowest measurement]
  50.3;  						!- Maximum Value of edb	[122.5°F = 20% extrapolation (~10°F) above 112.5°F highest measurement] 

Curve:Quadratic,
  Measured_CoolCStandard10Ton_EIRFFF,  			!- Name
!- Stage 2 : Lennox LGE Measured Energy Input Ratio Function of Flow Fraction Curve 
!- quadratic curve = a + b*ff + c*ff**2
!- ff = fraction of the full load flow
  1.192,  						!- Coefficient1 Constant 
  -0.1917,  						!- Coefficient2 ff 
  0,  							!- Coefficient3 ff**2 
  0.776,  						!- Minimum Value of ff [0.776 = 10% extrapolation of 300 cfm/ton / 370 cfm/ton (ARI)]
  1.197;  						!- Maximum Value of ff [1.197 = 10% extrapolation of 430 cfm/ton / 370 cfm/ton (ARI)]

Curve:Quadratic,
  No_PLR_Degredation,  					!- Name
!- Part Load Fraction Correlation Curve [Assuming no compressor cycling degredation at part loads]
!- quadratic curve = a + b*PLR + c*PLR**2
!- PLR = part load ratio (sensible cooling load/steady-state sensible cooling capacity)
  1.0,  						!- Coefficient1 Constant 
  0,  							!- Coefficient2 x 
  0,  							!- Coefficient3 x**2 
  0.0,  						!- Minimum Value of x 
  1.0;  						!- Maximum Value of x 

! ***AIR LOOPS***
AirLoopHVAC,
  FURNACE_PACU_CAV_1:1,  !- Name
  ,  !- Controller List Name
  FURNACE_PACU_CAV_1:1 Availability Manager List,  !- Availability Manager List Name
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  FURNACE_PACU_CAV_1:1 Air Loop Branches,  !- Branch List Name
  ,  !- Connector List Name
  FURNACE_PACU_CAV_1:1 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  FURNACE_PACU_CAV_1:1 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  FURNACE_PACU_CAV_1:1 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  FURNACE_PACU_CAV_1:1 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  FURNACE_PACU_CAV_2:2,  !- Name
  ,  !- Controller List Name
  FURNACE_PACU_CAV_2:2 Availability Manager List,  !- Availability Manager List Name
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  FURNACE_PACU_CAV_2:2 Air Loop Branches,  !- Branch List Name
  ,  !- Connector List Name
  FURNACE_PACU_CAV_2:2 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  FURNACE_PACU_CAV_2:2 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  FURNACE_PACU_CAV_2:2 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  FURNACE_PACU_CAV_2:2 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC:UnitaryHeatCool,
  FURNACE_PACU_CAV_1:1_Unitary_Package,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  FURNACE_PACU_CAV_1:1_OA-FURNACE_PACU_CAV_1:1_Unitary_PackageNode,  !- Unitary System Air Inlet Node Name
  FURNACE_PACU_CAV_1:1 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name
  HVACOperationSchd,  !- Supply Air Fan Operating Mode Schedule Name
  AUTOSIZE,  !- Maximum Supply Air Temperature
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed
  Office,  !- Controlling Zone or Thermostat Location
  AUTOSIZE,  !- Fraction of Supply Air Flow That Goes Through the Controlling Zone
  Fan:OnOff,  !- Supply Fan Object Type
  FURNACE_PACU_CAV_1:1_Unitary_Package_fan,  !- Supply Fan Name
  BlowThrough,  !- Fan Placement
  Coil:Heating:Gas,  !- Heating Coil Object Type
  FURNACE_PACU_CAV_1:1_Unitary_Package_HeatCoil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  FURNACE_PACU_CAV_1:1_Unitary_Package_CoolCoil,  !- Cooling Coil Name
  None,  !- Dehumidification Control Type
  ,  !- Reheat Coil Object Type
  ;  !- Reheat Coil Name

AirLoopHVAC:UnitaryHeatCool,
  FURNACE_PACU_CAV_2:2_Unitary_Package,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  FURNACE_PACU_CAV_2:2_OA-FURNACE_PACU_CAV_2:2_Unitary_PackageNode,  !- Unitary System Air Inlet Node Name
  FURNACE_PACU_CAV_2:2 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name
  HVACOperationSchd,  !- Supply Air Fan Operating Mode Schedule Name
  AUTOSIZE,  !- Maximum Supply Air Temperature
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed
  FineStorage,  !- Controlling Zone or Thermostat Location
  AUTOSIZE,  !- Fraction of Supply Air Flow That Goes Through the Controlling Zone
  Fan:OnOff,  !- Supply Fan Object Type
  FURNACE_PACU_CAV_2:2_Unitary_Package_fan,  !- Supply Fan Name
  BlowThrough,  !- Fan Placement
  Coil:Heating:Gas,  !- Heating Coil Object Type
  FURNACE_PACU_CAV_2:2_Unitary_Package_HeatCoil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  FURNACE_PACU_CAV_2:2_Unitary_Package_CoolCoil,  !- Cooling Coil Name
  None,  !- Dehumidification Control Type
  ,  !- Reheat Coil Object Type
  ;  !- Reheat Coil Name
  
! ***CONNECTIONS***
ZoneHVAC:EquipmentConnections,
  BulkStorage,  !- Zone Name
  BulkStorage Equipment,  !- Zone Conditioning Equipment List Name
  BulkStorage Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  BulkStorage Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  BulkStorage Air Node,  !- Zone Air Node Name
  BulkStorage Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  FineStorage,  !- Zone Name
  FineStorage Equipment,  !- Zone Conditioning Equipment List Name
  FineStorage Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  FineStorage Air Node,  !- Zone Air Node Name
  FineStorage Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Office,  !- Zone Name
  Office Equipment,  !- Zone Conditioning Equipment List Name
  Office Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Office Air Node,  !- Zone Air Node Name
  Office Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  BulkStorage Exhaust Nodes,  !- Name
  BulkStorage Unit Heater Exhaust Node;  !- Node 1 Name

NodeList,
  BulkStorage Inlet Nodes,  !- Name
  BulkStorage Unit Heater Inlet Node Name;  !- Node 1 Name

NodeList,
  FURNACE_PACU_CAV_1:1_OANode List,  !- Name
  FURNACE_PACU_CAV_1:1_OAInlet Node;  !- Node 1 Name

NodeList,
  FURNACE_PACU_CAV_2:2_OANode List,  !- Name
  FURNACE_PACU_CAV_2:2_OAInlet Node;  !- Node 1 Name

NodeList,
  FineStorage Inlet Nodes,  !- Name
  FineStorage Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
  Office Inlet Nodes,  !- Name
  Office Direct Air Inlet Node Name;  !- Node 1 Name

AirTerminal:SingleDuct:Uncontrolled,
  FineStorage Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  FineStorage Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
  Office Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Office Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

AvailabilityManagerAssignmentList,
  FURNACE_PACU_CAV_1:1 Availability Manager List,  !- Name
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
  FURNACE_PACU_CAV_1:1 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
  FURNACE_PACU_CAV_2:2 Availability Manager List,  !- Name
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
  FURNACE_PACU_CAV_2:2 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManager:NightCycle,
  FURNACE_PACU_CAV_1:1 Availability Manager,  !- Name  [*****Also must set MinOA schedule to 0 at night]
  ALWAYS_ON,  !- Availability Schedule Name
  HVACOperationSchd,  !- Fan Schedule Name
  CycleOnAny,  !- Control Type {CycleOnAny | CycleOnControlZone | CycleOnAnyZoneFansOnly}
  1.0,  !- Thermostat Tolerance {delta C}
  1800;  !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
  FURNACE_PACU_CAV_2:2 Availability Manager,  !- Name  [*****Also must set MinOA schedule to 0 at night]
  ALWAYS_ON,  !- Availability Schedule Name
  HVACOperationSchd,  !- Fan Schedule Name
  CycleOnAny,  !- Control Type {CycleOnAny | CycleOnControlZone | CycleOnAnyZoneFansOnly}
  1.0,  !- Thermostat Tolerance {delta C}
  1800;  !- Cycling Run Time {s}

BranchList,
  FURNACE_PACU_CAV_1:1 Air Loop Branches,  !- Name
  FURNACE_PACU_CAV_1:1 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
  FURNACE_PACU_CAV_2:2 Air Loop Branches,  !- Name
  FURNACE_PACU_CAV_2:2 Air Loop Main Branch;  !- Branch 1 Name

Branch,
  FURNACE_PACU_CAV_1:1 Air Loop Main Branch,  !- Name
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  FURNACE_PACU_CAV_1:1_OA,  !- Component 1 Name
  FURNACE_PACU_CAV_1:1 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  FURNACE_PACU_CAV_1:1_OA-FURNACE_PACU_CAV_1:1_Unitary_PackageNode,  !- Component 1 Outlet Node Name
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type
  FURNACE_PACU_CAV_1:1_Unitary_Package,  !- Component 2 Name
  FURNACE_PACU_CAV_1:1_OA-FURNACE_PACU_CAV_1:1_Unitary_PackageNode,  !- Component 2 Inlet Node Name
  FURNACE_PACU_CAV_1:1 Supply Equipment Outlet Node,  !- Component 2 Outlet Node Name
  Active;  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }

Branch,
  FURNACE_PACU_CAV_2:2 Air Loop Main Branch,  !- Name
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  FURNACE_PACU_CAV_2:2_OA,  !- Component 1 Name
  FURNACE_PACU_CAV_2:2 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  FURNACE_PACU_CAV_2:2_OA-FURNACE_PACU_CAV_2:2_Unitary_PackageNode,  !- Component 1 Outlet Node Name
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type
  FURNACE_PACU_CAV_2:2_Unitary_Package,  !- Component 2 Name
  FURNACE_PACU_CAV_2:2_OA-FURNACE_PACU_CAV_2:2_Unitary_PackageNode,  !- Component 2 Inlet Node Name
  FURNACE_PACU_CAV_2:2 Supply Equipment Outlet Node,  !- Component 2 Outlet Node Name
  Active;  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }

AirLoopHVAC:ControllerList,
  FURNACE_PACU_CAV_1:1_OA_Controllers,  !- Name
  Controller:OutdoorAir,  !- Controller Object Type
  FURNACE_PACU_CAV_1:1_OA_Controller;  !- controller Name

AirLoopHVAC:ControllerList,
  FURNACE_PACU_CAV_2:2_OA_Controllers,  !- Name
  Controller:OutdoorAir,  !- Controller Object Type
  FURNACE_PACU_CAV_2:2_OA_Controller;  !- controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  FURNACE_PACU_CAV_1:1_OA_Equipment,  !- Name
  OutdoorAir:Mixer,  !- Component 1 Object Type
  FURNACE_PACU_CAV_1:1_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  FURNACE_PACU_CAV_2:2_OA_Equipment,  !- Name
  OutdoorAir:Mixer,  !- Component 1 Object Type
  FURNACE_PACU_CAV_2:2_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem,
  FURNACE_PACU_CAV_1:1_OA,  !- Name
  FURNACE_PACU_CAV_1:1_OA_Controllers,  !- Controller List Name
  FURNACE_PACU_CAV_1:1_OA_Equipment,  !- Outdoor Air Equipment List Name
  FURNACE_PACU_CAV_1:1 Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
  FURNACE_PACU_CAV_2:2_OA,  !- Name
  FURNACE_PACU_CAV_2:2_OA_Controllers,  !- Controller List Name
  FURNACE_PACU_CAV_2:2_OA_Equipment,  !- Outdoor Air Equipment List Name
  FURNACE_PACU_CAV_2:2 Availability Manager List;  !- Availability Manager List Name

OutdoorAir:NodeList,
  FURNACE_PACU_CAV_1:1_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
  FURNACE_PACU_CAV_2:2_OANode List;  !- Node or NodeList Name 1

OutdoorAir:Mixer,
  FURNACE_PACU_CAV_1:1_OAMixing Box,  !- Name
  FURNACE_PACU_CAV_1:1_OA-FURNACE_PACU_CAV_1:1_Unitary_PackageNode,  !- Mixed Air Node Name
  FURNACE_PACU_CAV_1:1_OAInlet Node,  !- Outdoor Air Stream Node Name
  FURNACE_PACU_CAV_1:1_OARelief Node,  !- Relief Air Stream Node Name
  FURNACE_PACU_CAV_1:1 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  FURNACE_PACU_CAV_2:2_OAMixing Box,  !- Name
  FURNACE_PACU_CAV_2:2_OA-FURNACE_PACU_CAV_2:2_Unitary_PackageNode,  !- Mixed Air Node Name
  FURNACE_PACU_CAV_2:2_OAInlet Node,  !- Outdoor Air Stream Node Name
  FURNACE_PACU_CAV_2:2_OARelief Node,  !- Relief Air Stream Node Name
  FURNACE_PACU_CAV_2:2 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

SetpointManager:MixedAir,
  FURNACE_PACU_CAV_1:1_OAMixed Air Temp Manager,  !- Name
  Temperature,  !- Control Variable
  FURNACE_PACU_CAV_1:1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  FURNACE_PACU_CAV_1:1_OA-FURNACE_PACU_CAV_1:1_Unitary_PackageNode,  !- Fan Inlet Node Name
  FURNACE_PACU_CAV_1:1_Unitary_PackageHeatCoil air inlet,  !- Fan Outlet Node Name
  FURNACE_PACU_CAV_1:1_OA-FURNACE_PACU_CAV_1:1_Unitary_PackageNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  FURNACE_PACU_CAV_2:2_OAMixed Air Temp Manager,  !- Name
  Temperature,  !- Control Variable
  FURNACE_PACU_CAV_2:2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  FURNACE_PACU_CAV_2:2_OA-FURNACE_PACU_CAV_2:2_Unitary_PackageNode,  !- Fan Inlet Node Name
  FURNACE_PACU_CAV_2:2_Unitary_PackageHeatCoil air inlet,  !- Fan Outlet Node Name
  FURNACE_PACU_CAV_2:2_OA-FURNACE_PACU_CAV_2:2_Unitary_PackageNode;  !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  FURNACE_PACU_CAV_1:1,  !- Name
  FURNACE_PACU_CAV_1:1 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  FURNACE_PACU_CAV_1:1 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  FURNACE_PACU_CAV_2:2,  !- Name
  FURNACE_PACU_CAV_2:2 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  FURNACE_PACU_CAV_2:2 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:ZoneSplitter,
  FURNACE_PACU_CAV_1:1 Supply Air Splitter,  !- Name
  FURNACE_PACU_CAV_1:1 Zone Equipment Inlet Node,  !- Inlet Node Name
  Office Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  FURNACE_PACU_CAV_2:2 Supply Air Splitter,  !- Name
  FURNACE_PACU_CAV_2:2 Zone Equipment Inlet Node,  !- Inlet Node Name
  FineStorage Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ReturnPath,
  FURNACE_PACU_CAV_1:1 Return Air Path,  !- Name
  FURNACE_PACU_CAV_1:1 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type
  FURNACE_PACU_CAV_1:1 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  FURNACE_PACU_CAV_2:2 Return Air Path,  !- Name
  FURNACE_PACU_CAV_2:2 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type
  FURNACE_PACU_CAV_2:2 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ZoneMixer,
  FURNACE_PACU_CAV_1:1 Return Air Mixer,  !- Name
  FURNACE_PACU_CAV_1:1 Zone Equipment Outlet Node,  !- Outlet Node Name
  Office Return Air Node Name;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  FURNACE_PACU_CAV_2:2 Return Air Mixer,  !- Name
  FURNACE_PACU_CAV_2:2 Zone Equipment Outlet Node,  !- Outlet Node Name
  FineStorage Return Air Node Name;  !- Inlet 1 Node Name

! ***SCHEDULES***
Schedule:Compact,
  CLGSETP_FineStorage_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  26.7; !- Field 4

Schedule:Compact,
  CLGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,            !- Field 3
  30.0,                    !- Field 4
  Until: 17:00,            !- Field 5
  24.0,                    !- Field 6
  Until: 24:00,            !- Field 7
  30.0,                    !- Field 8
  For: Saturday,           !- Field 9
  Until: 08:00,            !- Field 10
  30.0,                    !- Field 11
  Until: 16:00,            !- Field 12
  24.0,                    !- Field 13
  Until: 24:00,            !- Field 14
  30.0,                    !- Field 15
  For: AllOtherDays,  !- Field 19
  Until: 24:00,            !- Field 20
  30.0;                    !- Field 21

Schedule:Compact,
  Dual Zone Control Type Sched,  !- Name
  Control Type,            !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  4;                       !- Field 4

Schedule:Compact,
  HTGSETP_BulkStorage_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  7.2; !- Field 4

Schedule:Compact,
  HTGSETP_FineStorage_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  15.6; !- Field 4

Schedule:Compact,
  HTGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,  !- Field 2
  Until: 06:00,            !- Field 3
  15.5,                     !- Field 4
  Until: 17:00,            !- Field 5
  21.0,                    !- Field 6
  Until: 24:00,            !- Field 7
  15.5,                     !- Field 8
  For WinterDesignDay,     !- Field 12
  Until: 24:00,            !- Field 13
  21.0,                     !- Field 14
  For: Saturday,           !- Field 15
  Until: 07:00,            !- Field 16
  15.5,                     !- Field 17
  Until: 16:00,            !- Field 18
  21.0,                    !- Field 19
  Until: 24:00,            !- Field 20
  15.5,                     !- Field 21
  For: AllOtherDays,  !- Field 22
  Until: 24:00,            !- Field 23
  15.5;                     !- Field 24

Schedule:Compact,
  HVACOperationSchd,       !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 17:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 07:00,            !- Field 10
  0.0,                     !- Field 11
  Until: 16:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.0,                     !- Field 15
  For: AllOtherDays,  !- Field 16
  Until: 24:00,            !- Field 17
  0.0;                     !- Field 18

Schedule:Compact,
  MinOA_Sched,             !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 17:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 07:00,            !- Field 10
  0.0,                     !- Field 11
  Until: 16:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.0,                     !- Field 15
  For: AllOtherDays,  !- Field 16
  Until: 24:00,            !- Field 17
  0.0;                     !- Field 18

! ***ECONOMICS***

!  MN_EIAMonthlyRateGas,  Source EIA historical Nov2003 thru Oct2004
!  NorthernStatesPow_A-10_SmallGeneral,  Source TAP,  effective 2003-05-26
!  NorthernStatesPow_A-14_GeneralService, Source TAP, effective 2003-05-26

Schedule:Compact,
  NorthernStatesPowSeasonSchedule,  !- Name
  Number,                  !- Schedule Type Limits Name
  Through: 5/31,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1,                       !- Field 4
  Through: 9/30,           !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  3,                       !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  1;                       !- Field 12
 
UtilityCost:Tariff,
  NorthernStatesPow_A-14_GeneralService,  !- Name
  Electricity:Facility,    !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  NorthernStatesPowSeasonSchedule,  !- Season Schedule Name
  ,                        !- Month Schedule Name
  ,                        !- Demand Window Length
  22.04,                   !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Charge:Block,
  annualEnergyCharge,      !- Charge Variable Name
  NorthernStatesPow_A-14_GeneralService,  !- Tariff Name
  totalEnergy,             !- Source Variable
  annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  TotalDemand,             !- Block Size Multiplier Value or Variable Name
  400,                     !- Block Size 1 Value or Variable Name
  0.0331,                  !- Block 1 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 2 Value or Variable Name
  0.0261;                  !- Block 2 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  WinterBasicDemandCharge, !- Charge Variable Name
  NorthernStatesPow_A-14_GeneralService,  !- Tariff Name
  TotalDemand,             !- Source Variable
  Winter,                  !- Season
  DemandCharges,           !- Category Variable Name
  6.61;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  SummerBasicDemandCharge, !- Charge Variable Name
  NorthernStatesPow_A-14_GeneralService,  !- Tariff Name
  TotalDemand,             !- Source Variable
  Summer,                  !- Season
  DemandCharges,           !- Category Variable Name
  9.26;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Qualify,
  MinDemand25kw,           !- Name
  NorthernStatesPow_A-14_GeneralService,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Minimum,                 !- Qualify Type
  25,                      !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  12;                      !- Number of Months
 
UtilityCost:Charge:Simple,
  TaxofSixPercent,         !- Charge Variable Name
  NorthernStatesPow_A-14_GeneralService,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.06;                    !- Cost per Unit Value or Variable Name
 
!end  NorthernStatesPow_A-14_GeneralService
 
UtilityCost:Tariff,
  NorthernStatesPow_A-10_SmallGeneral,  !- Name
  Electricity:Facility,    !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  NorthernStatesPowSeasonSchedule,  !- Season Schedule Name
  ,                        !- Month Schedule Name
  ,                        !- Demand Window Length
  6.88,                    !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Charge:Simple,
  SummerBasicEnergyCharge, !- Charge Variable Name
  NorthernStatesPow_A-10_SmallGeneral,  !- Tariff Name
  TotalEnergy,             !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0758;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  WinterBasicEnergyCharge, !- Charge Variable Name
  NorthernStatesPow_A-10_SmallGeneral,  !- Tariff Name
  TotalEnergy,             !- Source Variable
  Winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0658;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Qualify,
  MaxDemand25kw,           !- Name
  NorthernStatesPow_A-10_SmallGeneral,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Maximum,                 !- Qualify Type
  25,                      !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  1;                       !- Number of Months
 
UtilityCost:Charge:Simple,
  TaxofSixPercent,         !- Charge Variable Name
  NorthernStatesPow_A-10_SmallGeneral,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.06;                    !- Cost per Unit Value or Variable Name
 
!end  NorthernStatesPow_A-10_SmallGeneral
 
UtilityCost:Tariff,
  MN_EIAMonthlyRateGas,    !- Name
  Gas:Facility,            !- Output Meter Name
  MCF,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  ,                        !- Season Schedule Name
  ,                        !- Month Schedule Name
  ,                        !- Demand Window Length
  0.0,                     !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Gas;                !- Group Name
 
UtilityCost:Charge:Simple,
  MonthlyRateGasCharge,    !- Charge Variable Name
  MN_EIAMonthlyRateGas,    !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  MN_MonthlyGasRates;      !- Cost per Unit Value or Variable Name
 
UtilityCost:Variable,
  MN_MonthlyGasRates,      !- Name
  MN_EIAMonthlyRateGas,    !- Tariff Name
  Currency,           !- Variable Type
  8.22,                    !- January Value
  8.30,                    !- February Value
  7.55,                    !- March Value
  7.59,                    !- April Value
  8.50,                    !- May Value
  9.10,                    !- June Value
  8.54,                    !- July Value
  8.23,                    !- August Value
  7.64,                    !- September Value
  7.35,                    !- October Value
  7.23,                    !- November Value
  7.56;                    !- December Value
 
UtilityCost:Charge:Simple,
  TaxofSixPercent,         !- Charge Variable Name
  MN_EIAMonthlyRateGas,    !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.06;                    !- Cost per Unit Value or Variable Name
 


! ***GENERAL REPORTING***

OutputControl:ReportingTolerances,0.556,0.556;
Output:SQLite, Simple; 
Output:VariableDictionary, IDF, Unsorted;
Output:Surfaces:List, Details;
Output:Surfaces:Drawing, DXF;
Output:Constructions, Constructions;

! ***REPORT METERS/VARIABLES***

Output:Meter, Electricity:Facility, HOURLY;
Output:Meter, Fans:Electricity, HOURLY;
Output:Meter, Cooling:Electricity, HOURLY;
Output:Meter, Heating:Electricity, HOURLY;
Output:Meter, InteriorLights:Electricity, HOURLY;
Output:Meter, InteriorEquipment:Electricity, HOURLY;
Output:Meter, Gas:Facility, HOURLY;
Output:Meter, Heating:Gas, HOURLY;
Output:Meter, InteriorEquipment:Gas, HOURLY;
Output:Meter, Water Heater:WaterSystems:Gas, HOURLY;

Output:Variable,*,Outdoor Dry Bulb,HOURLY; !- Zone Average [C]
Output:Variable,*,Outdoor Humidity Ratio,HOURLY; !- Zone Average [kgWater/kgAir]
Output:Variable,*,Outdoor Relative Humidity,HOURLY; !- Zone Average [%]
Output:Variable,*,AirLoopHVAC Actual Outdoor Air Fraction,HOURLY; !- HVAC Average []
Output:Variable,*,Air Loop System Cycle On/Off Status,HOURLY; !- HVAC Average []
Output:Variable,*,AirLoopHVAC Outdoor Air Economizer Status,HOURLY; !- HVAC Average []
Output:Variable,*,Air Loop Total Heating Energy,HOURLY; !- HVAC Sum [J]
Output:Variable,*,Air Loop Total Cooling Energy,HOURLY; !- HVAC Sum [J]
Output:Variable,*,Air Loop Fan Electric Consumption,HOURLY; !- HVAC Sum [J]

! ***REPORT TABLES***

OutputControl:Table:Style,
  HTML;                    !- Column Separator
 
Output:Table:SummaryReports,
  AnnualBuildingUtilityPerformanceSummary,  !- Report 1 Name
  InputVerificationandResultsSummary,  !- Report 2 Name
  ClimaticDataSummary,  !- Report 3 Name
  EnvelopeSummary,         !- Report 4 Name
  EquipmentSummary,        !- Report 5 Name
  ComponentSizingSummary,         !- Report 6 Name
  HVACSizingSummary,         !- Report 7 Name
  SystemSummary;         !- Report 8 Name
 
Output:Table:Monthly,
  Emissions Data Summary,  !- Name
  4,                       !- Digits After Decimal
  CO2:Facility,            !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  NOx:Facility,            !- Variable or Meter 2 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 2
  SO2:Facility,            !- Variable or Meter 3 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 3
  PM:Facility,             !- Variable or Meter 4 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 4
  Hg:Facility,             !- Variable or Meter 5 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 5
  WaterEnvironmentalFactors:Facility,  !- Variable or Meter 6 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 6
  Carbon Equivalent:Facility,  !- Variable or Meter 7 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 7
 
Output:Table:Monthly,
  Components of Peak Electrical Demand,  !- Name
  3,                       !- Digits After Decimal
  Electricity:Facility,    !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Electricity:Facility,    !- Variable or Meter 2 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 2
  InteriorLights:Electricity,  !- Variable or Meter 3 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
  Fans:Electricity,        !- Variable or Meter 5 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
  Heating:Electricity,     !- Variable or Meter 6 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
  Cooling:Electricity,     !- Variable or Meter 7 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
  ExteriorLights:Electricity,  !- Variable or Meter 8 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
  Pumps:Electricity,       !- Variable or Meter 9 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
  HeatRejection:Electricity,  !- Variable or Meter 10 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
  ExteriorEquipment:Electricity,  !- Variable or Meter 11 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
  Humidification:Electricity,  !- Variable or Meter 12 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
  HeatRecovery:Electricity,!- Variable or Meter 13 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
  WaterSystems:Electricity,!- Variable or Meter 14 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
  Refrigeration:Electricity,  !- Variable or Meter 15 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 15
  Generators:Electricity,  !- Variable or Meter 16 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 16
  ElectricityProduced:Facility,  !- Variable or Meter 17 Name
  ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 17
 
Output:Table:Monthly,
  Heating Part Load Performance, !- Name
  0,                       !- Digits After Decimal
  Heating Coil Gas Consumption Rate, !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Heating Coil Gas Consumption Rate, !- Variable or Meter 2 Name
  Maximum;                 !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
  Cooling Part Load Performance, !- Name
  0,                       !- Digits After Decimal
  DX Cooling Coil Electric Power, !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  DX Cooling Coil Electric Power, !- Variable or Meter 2 Name
  Maximum;                 !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
  Fan Part Load Performance, !- Name
  0,                       !- Digits After Decimal
  Fan Electric Power,      !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Fan Electric Power,      !- Variable or Meter 2 Name
  Maximum;                 !- Aggregation Type for Variable or Meter 2

Output:Table:TimeBins,
  *,                       !- Key Value
  Zone Air Relative Humidity, !- Variable Name
  60,                      !- Interval Start
  10,                      !- Interval Size
  4;                       !- Interval Count
  
Output:Table:TimeBins,
  *,                       !- Key Value
  AirLoopHVAC Actual Outdoor Air Fraction, !- Variable Name
  0.00,                    !- Interval Start
  0.20,                    !- Interval Size
  5;                       !- Interval Count
  
Output:Table:TimeBins,
  *,                       !- Key Value
  Availability Manager Night Cycle Control Status, !- Variable Name
  0,                       !- Interval Start
  1,                       !- Interval Size
  4;                       !- Interval Count


! ***ENVIRONMENTAL FACTORS REPORTING***

Output:EnvironmentalImpactFactors, Monthly;

EnvironmentalImpactFactors,
    0.663,                   !- District Heating Efficiency
    4.18,                    !- District Cooling COP
    0.585,                   !- Steam Conversion Efficiency
    80.7272,                 !- Total Carbon Equivalent Emission Factor From NOx {kg/kg}
    6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
    0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}


! Minnesota electricity source and emission factors based on Deru and Torcellini 2007
 FuelFactors,
  Electricity,             !- Existing Fuel Resource Name
  kg,                      !- Units of Measure
  ,                        !- Energy per Unit Factor
  3.437,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  2.192E+02,               !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  8.389E+02,               !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  4.806E-01,               !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  4.000E-01,               !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  6.306E-03,               !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  6.556E-01,               !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  1.322E-02,               !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0.0,                     !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  1.042E-02,               !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  4.778E-06,               !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  2.344E-05,               !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0.4309556,               !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
! Deru and Torcellini 2007
! Source Energy and Emission Factors for Energy Use in Buildings
! NREL/TP-550-38617
! source factor and Higher Heating Values from Table 5
! post-combustion emission factors for boiler from Table 9 (with factor of 1000 correction for natural gas)
 FuelFactors,
  NaturalGas,              !- Existing Fuel Resource Name
  m3,                      !- Units of Measure
  37631000,                !- Energy per Unit Factor
  1.092,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  5.21E+01,                !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  3.99E-02,                !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  1.06E-03,                !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  4.73E-02,                !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  1.06E-03,                !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  2.68E-04,                !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  3.59E-03,                !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0,                       !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  2.61E-03,                !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  1.11E-07,                !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  2.13E-07,                !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0,                       !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 

